# 配电网电压控制专题报告

**摘要**：配电网电压控制是保障供电质量与分布式新能源消纳的关键环节。本报告梳理了当前配电网电压控制的标准体系、主要技术手段及其协调策略，并重点分析自动电压控制（AVC）在配电网中的实施现状与面临的问题。标准层面，以 GB/T 12325 电压偏差限值为基础，DL/T 2071 提供专项技术导则，T/GDID 1108—2024 首次对主配网 AVC 的技术原则与性能指标作出系统性规定。手段层面，传统设备（OLTC、CB）负责基荷层面的电压分布，动态无功装置（SVC/SVG）填补连续调节缺口，光伏逆变器与储能承担快速响应任务。AVC 层面，传统配网 AVC 以调度中心集中式、周期扫描架构为主，控制周期通常为 5~15 分钟，难以跟踪分布式光伏的分钟级功率波动，且缺乏站间协调与实时状态感知能力。当前技术路线正从单一设备独立动作转向“慢速设备计划调节 + 快速资源动态兜底”的分层协调模式，AVC 体系本身也面临从周期扫描向事件驱动、从主站集中向云边协同的升级压力。

## 一、配电网电压控制的标准体系

配电网电压控制的标准并非集中于单一文件，而是分散在电能质量基础限值、专项技术导则、并网电源控制要求及自动电压控制规范几个层面。

### 1.1 基础限值标准

**GB/T 12325《电能质量 供电电压偏差》** 是所有电压控制行为的最终判据。35 kV 及以上供电电压正负偏差绝对值之和不超过标称电压的 10%；20 kV 及以下三相供电为 ±7%；220 V 单相供电为 +7%、-10%。调压设备的动作阈值、逆变器的无功调节死区，均须以该标准划定的范围为边界。

### 1.2 专项技术导则

**DL/T 2071—2019《配电网电压质量控制技术导则》** 是当前最直接对口的行业标准，2019 年发布、2020 年 5 月实施。该导则针对配电网电压质量的控制目标、技术措施和评估方法给出系统性规定，是开展电压治理方案设计时应优先查阅的依据。此外，**DL/T 672—2017《变电站/配电线路用电压无功调节控制系统使用技术条件》** 为电压无功控制装置本身的技术条件提供了规范。

### 1.3 AVC 技术规范

**T/GDID 1108—2024《地区电网主、配电网自动电压控制（AVC）技术规范》** 于 2024 年 12 月发布、同月底实施，是当前直接针对主配网 AVC 的团体标准。该规范规定了地区电网主网、配网 AVC 的术语和定义、技术原则、结构要求、功能要求及 AVC 性能指标，适用于地区电网 AVC 的规划、设计、建设和运行。其起草单位包括广东电网梅州供电局、南方电网科技股份有限公司及北京清大高科系统控制有限公司等，反映了工程一线对 AVC 规范化需求的直接回应。

### 1.4 分布式电源并网控制要求

随着分布式光伏渗透率上升，并网电源的无功电压行为成为标准关注重点。**T/CES 390—2025《分布式光伏变流器无功调节技术导则》** 规定了 35 kV 及以下配电网中光伏变流器的无功调节原则、控制模式和动作阈值设定方法，要求变流器具备双向无功能力。在并网运行控制层面，相关标准要求 10 kV 及以上并网电源的无功功率响应时间宜不大于 0.5 s，并支持定功率因数、定无功功率、电压无功下垂等控制模式。

## 二、电压控制的主要手段

配电网电压控制手段可按响应速度与调节机理分为三个层次：慢速有载调节设备、动态无功补偿装置、以及基于电力电子变换器的快速有功/无功资源。

### 2.1 有载调压变压器（OLTC）与并联电容器组（CB）

OLTC 通过改变分接头变比调整低压侧母线电压，是馈线电压分布的“基准设定者”。CB 在负荷较重时投入，以无功补偿抬升电压。两者的共同局限在于**离散调节、响应慢、动作次数受限**。在高比例分布式电源场景中，OLTC 和 CB 通常承担小时级或更长时间尺度的计划性调节，不宜频繁动作以应对光伏出力的分钟级波动。

### 2.2 静止无功补偿器（SVC）与静止无功发生器（SVG）

SVC 和 SVG 提供连续、快速的无功调节能力，弥补 OLTC 和 CB 在调节精度与速度上的不足。在协调控制策略中，它们的位置通常是：OLTC 和 CB 完成大范围调节后，若电压仍未回到合格区间，再投入 SVC/SVG 进行精细补偿。SVG 的响应速度可达毫秒级，适合平抑因负荷突变或分布式电源出力波动引起的电压闪变。

### 2.3 光伏逆变器的无功支撑

分布式光伏逆变器在输出有功的同时，可利用剩余容量输出感性或容性无功。其可调无功容量受视在功率与当前有功出力的共同约束：

$$
Q_{pv}=\sqrt{S_{pv}^2-P_{pv}^2}
$$

这意味着**光伏出力越大，剩余无功容量越小**，正午满发时段恰恰是逆变器无功支撑能力最弱的时刻——这一矛盾是高比例光伏配电网电压控制的核心难题之一。T/CES 390—2025 给出了三种控制模式：恒功率模式根据电压偏差实时调节无功，恒功率因数模式按设定值运行，恒电压模式以维持并网点电压为目标。

### 2.4 储能系统的有功兜底

当逆变器无功容量用尽后，储能系统作为“最后手段”介入。电压越上限时，削减光伏有功并将多余电量存入储能；电压越下限时，控制储能放电以增加有功注入。储能的优势在于有功调节不受光照条件约束，但频繁充放电影响寿命，控制策略中需兼顾荷电状态（SoC）约束。

## 三、配电网 AVC 的实施现状与核心问题

自动电压控制（AVC）是配电网电压控制从人工决策走向自动化闭环的核心载体。当前配网 AVC 的工程实践以调度中心集中式架构为主，其能力边界与高比例分布式电源的需求之间已出现显著张力。

### 3.1 传统配网 AVC 的架构与运行逻辑

传统配电网电压控制主要依赖部署于调度中心的 AVC 系统，通过**周期性扫描**（典型周期 5~15 分钟）调整 OLTC 分接头和投切并联电容器/电抗器来维持电压水平。这一集中式、周期驱动的范式在纯负荷型配电网中运行有效：负荷变化缓慢，分钟级的调节周期足以覆盖电压波动。配网 AVC 主站的控制对象通常包括 10 kV 线路所带的电容器、调压器以及并网的新能源设备等。

在控制模式上，部分地区的 AVC 系统采用“全网优化”与“联合优化”两种模式：前者在一台计算机上进行集中性全局优化决策；后者适用于输配分离管理场景，由主网 AVC 软件、配网 DAVC 软件与主配协调模块分别运行于不同服务器，主网软件需考虑配网的“期望值”以保障调控手段不充分的配网达到考核指标。

### 3.2 传统 AVC 在高比例分布式电源下的能力缺口

随着分布式光伏渗透率快速提升，传统 AVC 的局限性从三个维度集中暴露：

**第一，控制周期与扰动时间尺度不匹配。** 5~15 分钟的扫描周期无法跟踪光伏出力的分钟级甚至秒级波动，导致响应滞后。光伏云遮过渡过程可在数十秒内造成并网点电压越限，而 AVC 的下一轮扫描尚未到来。

**第二，缺乏实时状态感知。** 传统 AVC 对变电站设备状态（如电容器断路器位置、电抗器可用性、变压器油温）的感知不是实时的，这直接影响控制指令的可靠性——系统可能对一个实际不可用的设备下发动作命令。

**第三，站间协调缺失。** 控制策略通常针对单站或局部区域设计，缺乏馈线间、变电站间的无功资源全局统筹能力，无法从系统层面优化无功潮流。

### 3.3 AVC 体系的演进方向

针对上述缺口，学术界与工程界正在推进多条改进路径：

**事件驱动与实时感知**。新一代 AVC 架构强调以量测事件触发替代固定周期扫描，并引入变电站设备状态的实时感知，使控制指令建立在可信的设备可用性基础之上。

**AVC 限值优化调整**。有研究从变电站端角度提出计及 AVC 限值调整的配电网调压策略，通过线性化建模九区图控制策略，采用增强 Epsilon 约束法求解多目标优化问题，在降低可调设备日动作次数的同时改善高比例光伏接入下的电压波动。该方法的核心思路不是改变 AVC 的硬件架构，而是优化其控制参数的整定逻辑。

**光伏逆变器与 AVC 的协同**。仿真研究表明，采用电压无功（Volt-Var）控制策略的光伏逆变器由并网点本地电压直接驱动，可将并网点电压控制在预设目标范围内，且对现有 AVC 系统的运行影响较小，区域电网线损也相对较低。这一发现的意义在于：逆变器的本地自治控制可以在不干扰上层 AVC 的前提下承担大量快速调节任务，从而减轻 AVC 的负担。

**标准化支撑**。T/GDID 1108—2024 的发布填补了主配网 AVC 技术规范的空白，其规定的结构要求与性能指标为 AVC 系统的规划、设计与验收提供了可依据的框架。但该标准为团体标准，覆盖范围限于广东省企业创新发展协会归口单位，全国层面的配网 AVC 国家标准或行业标准仍有待建立。

## 四、协调控制技术：分层与分时

单一手段难以同时满足调节精度、速度与设备寿命的要求，实际系统普遍采用分层协调架构。

### 4.1 上层：慢速设备的计划性调节

上层以 OLTC 和 CB 为主体，依据日前预测的负荷曲线与光伏出力曲线，按小时级时间尺度确定分接头位置和电容器投切方案。其目标是使馈线电压分布整体处于合理区间，为下层快速资源留出充足的调节裕度。这一层的关键约束是**设备动作次数限制**，优化目标通常包含 OLTC 磨损成本。

### 4.2 下层：快速资源的动态响应

下层由光伏逆变器、SVC/SVG 和储能构成，响应时间尺度在秒级至分钟级。控制逻辑遵循“先无功、后有功”的优先级：电压越限时首先调用逆变器无功容量；无功用尽后，越上限则削减光伏有功并充电储能，越下限则放电支撑。这一优先级的设计依据在于：无功调节不涉及能量损耗，而削减光伏有功意味着直接损失发电量。

### 4.3 分布式资源集群的协同

当配电网中分布式光伏、储能、电动汽车充电设施达到一定规模后，分散的独立控制可能引发无功调节冲突或过补偿。相关标准要求各电源“协同参与无功调节，共同支撑公共连接点电压稳定”，并宜采用分层分区电压协调控制。正在制定的《光储充设施与配电网互动导则》将进一步规范光伏、储能、充电设施在电压支撑场景下的互动架构。

## 五、技术发展趋势

**AVC 从“周期扫描”向“事件驱动 + 实时感知”演进**。传统 AVC 的 5~15 分钟控制周期在高比例分布式电源场景下已成为瓶颈。下一阶段的配网 AVC 需要具备更短的控制闭环、对设备状态的实时掌握能力，以及跨站跨馈线的无功统筹能力。

**从“被动调压”向“主动支撑”转变**。传统配电网的电压控制以“发现越限—采取措施”的反馈模式为主。随着逆变器和储能具备快速无功/有功调节能力，控制策略正转向基于预测的前馈调节与实时反馈相结合的主动模式。逆变器本地 Volt-Var 控制与上层 AVC 的协同，是这一转变在工程上的具体体现。

**标准体系向新型源荷互动延伸**。T/CES 390—2025 填补了分布式光伏变流器无功调节的专项标准空白，T/GDID 1108—2024 为主配网 AVC 提供了首个专门规范。在研的《光储充设施与配电网互动导则》则指向更广泛的资源协同。DL/T 2071 作为配电网电压质量的顶层导则，其配套细则有望随新型电力系统建设逐步完善。

**工程实践中的低成本创新**。在标准与主流技术路线之外，基层单位也在探索针对性解决方案。例如四川仁寿县研制的台区智能调压装置，串联安装于台区首端，检测到末端电压越限时自动输出补偿电压，现场测试可在 3 秒内稳定电压，34 个台区投运后平均月电压合格率从 91.5% 提升至 99.7%。这类装置在农网末端低电压治理场景中具有成本低、施工周期短的优势，可作为标准手段的补充。

## 六、小结

配电网电压控制的标准依据以 GB/T 12325 为限值基础、DL/T 2071 为专项导则，T/GDID 1108—2024 为主配网 AVC 提供了首个专门的技术规范框架。手段上，OLTC 与 CB 管“面”、SVC/SVG 补“缺”、光伏逆变器做“快调”、储能兜“底”。AVC 的现状则呈现明显的“能力张力”：传统调度中心集中式、周期扫描的架构在纯负荷场景中运行有效，但在高比例分布式光伏接入下暴露出响应滞后、感知不足、协调缺失三重缺口。技术协调的核心逻辑是按响应速度分层，而 AVC 体系自身的演进方向则是从周期驱动转向事件驱动、从主站集中向云边协同、从孤立运行向源网荷储全局统筹。随着分布式资源占比持续提升，标准体系与协调策略仍在快速演进中。