//CASE13659PEGASE  Power flow data for European system with step-up transformers.
//   Please see CASEFORMAT for details on the case file format.
//
//   This case accurately represents the size and complexity of the European
//   high voltage transmission network. The network contains 13,659 buses,
//   4,092 generators, and 20,467 branches and it operates at 750, 400, 380,
//   330, 220, 154, 150, 120, and 110 kV. Low voltage buses ranging from
//   27,000 to 400 V are used to model step-up transformers which connect
//   generators to the high-voltage network. Please note that the data are
//   fictitious and do not correspond to real world data. They can thus be
//   used to validate methods and tools but should not be used for operation
//   and planning of the European grid.
//
//   The data stems from the Pan European Grid Advanced Simulation and State
//   Estimation (PEGASE) project, part of the 7th Framework Program of the
//   European Union (https://www.fp7-pegase.com/).
//
//   When publishing results based on this data, please cite:
//
//     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici, "AC Power Flow
//     Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
//     https://arxiv.org/abs/1603.01533
//
//     S. Fliscounakis, P. Panciatici, F. Capitanescu, and L. Wehenkel,
//     "Contingency ranking with respect to overloads in very large power
//     systems taking into account uncertainty, preventive and corrective
//     actions", Power Systems, IEEE Trans. on, (28)4:4909-4917, 2013.
//     https://doi.org/10.1109/TPWRS.2013.2251015
//
//   Remarks:
//
//   1. Line flow limits are the current flow limits found in PEGASE data.
//
//   2. PEGASE data contains asymmetric shunt conductance and susceptance in
//   the PI transmission line model of branches. Thus total line charging
//   susceptance of branches is set to 0 p.u. and the nodal representation
//   of shunt condutance and susceptance is used. As a result, power flow
//   equations are left unchanged compared with original PEGASE data.
//   However, line flow constraints in the optimal flow problem are
//   modified.
//
//   3. Identical linear costs are used for all generators to form a loss
//   minimizing OPF objective function.
//
//   4. Since some parts of the network are aggregated, some generators
//   (e.g. with negative PMIN) represent aggregations of multiple loads
//   and generators.
//
//   Contacts:
//     Cédric Josz, Stéphane Fliscounakis, Jean Maeght, Patrick Panciatici
//     firstname.lastname@rte-france.com
//     Réseau de Transport d'Electricité (French Transmission System Operator)
//     Département Expertise Système, Immeuble "Le Colbert"
//     9 rue de la Porte de Buc, 78000 Versailles Cedex, France
//
//   March 4th, 2016
//   MATPOWER
//   Copyright (c) 2016 by Cédric Josz, Stéphane Fliscounakis, Jean Maeght,
//   and Patrick Panciatici
//   Licensed under the Creative Commons Attribution 4.0 International license,
//   https://creativecommons.org/licenses/by/4.0/
//% MATPOWER Case Format : Version 2
//%-----  Power Flow Data  -----%%
//% system MVA base
//% bus data
//	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
//% generator data
//	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
//% branch data
//	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
//%-----  OPF Data  -----%%
//% generator cost data
//	1	startup	shutdown	n	x1	y1	...	xn	yn
//	2	startup	shutdown	n	c(n-1)	...	c0

baseMVA = 100;
bus = [
[1, 3, 0, 0, 0, 0, 0, 1.031695, 0, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2, 1, 72.680000000000007, 45, 0, 6.6100000000000003, 0, 1.00238, -9.0351940000000006, 150, 9, 1.1000000000000001, 0.90000000000000002],
[3, 1, 378.39999999999998, 98.5, 0, 16.609999999999999, 0, 0.98966500000000002, -7.5145189999999999, 220, 6, 1.1000000000000001, 0.90000000000000002],
[4, 1, 134, 19.100000000000001, 0, 0.080000000000000002, 0, 1.0050269999999999, 12.325176000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[5, 1, 151, 48.799999999999997, 0, 4.6900000000000004, 0, 0.98997999999999997, 7.4457550000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[6, 1, 171.41, 23.399999999999999, 0, 2.1000000000000001, 0, 1.0040530000000001, 22.504674999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[7, 1, 45.950000000000003, 14, 0, 13.34, 0, 0.97868500000000003, -21.610492000000001, 220, 6, 1.1000000000000001, 0.90000000000000002],
[8, 1, 343.39999999999998, 53.100000000000001, 0.70508000000000004, 36.832433000000002, 0, 1.023941, -13.304600000000001, 380, 6, 1.1000000000000001, 0.90000000000000002],
[9, 1, -0, -0, 0, 75.076712999999998, 0, 0.99520799999999998, 14.929240999999999, 380, 5, 1.1000000000000001, 0.90000000000000002],
[10, 1, 31.030000000000001, 10.300000000000001, 0, 0.65000000000000002, 0, 0.93540299999999998, -13.105656, 110, 21, 1.1000000000000001, 0.90000000000000002],
[11, 1, 0, -0, 0, 3.4100000000000001, 0, 1.038279, 3.372868, 154, 1, 1.1000000000000001, 0.90000000000000002],
[12, 2, 0, 0, 0, 0, 0, 1.004054, 96.865589, 20, 3, 1.1000000000000001, 0.90000000000000002],
[13, 1, 14.300000000000001, 2, 0, 1.9099999999999999, 0, 1.046187, 21.142071999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[14, 1, 134, 24.699999999999999, 0, 12.44, 0, 1.0280560000000001, 6.025887, 220, 5, 1.1000000000000001, 0.90000000000000002],
[15, 1, 0, 0, 0, 0, 0, 0.96698499999999998, -9.6296049999999997, 150, 9, 1.1000000000000001, 0.90000000000000002],
[16, 1, -6.1100000000000003, 2, 0, 0.46999999999999997, 0, 1.0482940000000001, -4.8454470000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[17, 1, -22.739999999999998, -8.3200000000000003, 0, 6.5, 0, 1.0105200000000001, -21.436889000000001, 220, 6, 1.1000000000000001, 0.90000000000000002],
[18, 2, 0, 0, 0, 0, 0, 1.0430870000000001, 11.638661000000001, 20, 14, 1.1000000000000001, 0.90000000000000002],
[19, 1, 59.670000000000002, 26.699999999999999, 0, 12.84, 0, 1.029741, -21.109093999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[20, 1, 30.600000000000001, 4.2999999999999998, 0, 5.1500000000000004, 0, 0.99579499999999999, 32.041235, 154, 1, 1.1000000000000001, 0.90000000000000002],
[21, 1, 0, -0, 0.234457, -0.195381, 0, 1.0241389999999999, -12.441425000000001, 380, 6, 1.1000000000000001, 0.90000000000000002],
[22, 1, 67.670000000000002, 12.1, 0, 2.1800000000000002, 0, 1.012996, 31.441278000000001, 220, 3, 1.1000000000000001, 0.90000000000000002],
[23, 1, 0, 0, 0.29587400000000003, 20.603438000000001, 0, 1.0232270000000001, 43.176177000000003, 380, 3, 1.1000000000000001, 0.90000000000000002],
[24, 1, 25.329999999999998, 7.5, 0, 2.3900000000000001, 0, 0.97744200000000003, -13.211902, 110, 12, 1.1000000000000001, 0.90000000000000002],
[25, 1, 1.3999999999999999, 0.20000000000000001, 0, 4.9299999999999997, 0, 1.01187, 32.552867999999997, 154, 1, 1.1000000000000001, 0.90000000000000002],
[26, 1, 161.19999999999999, 39.299999999999997, 0, 30.710000000000001, 0, 1.030926, 8.5635499999999993, 220, 5, 1.1000000000000001, 0.90000000000000002],
[27, 1, 0, -0, 0, 0.84999999999999998, 0, 1.0321959999999999, 11.548192, 220, 5, 1.1000000000000001, 0.90000000000000002],
[28, 1, 19.620000000000001, 7.0999999999999996, 0, 1.1499999999999999, 0, 0.99491099999999999, -5.4135689999999999, 110, 19, 1.1000000000000001, 0.90000000000000002],
[29, 2, 0, 0, 0, 0, 0, 1.0333190000000001, 1.2070149999999999, 20, 18, 1.1000000000000001, 0.90000000000000002],
[30, 1, 31.940000000000001, 8.8000000000000007, 0, 0.72999999999999998, 0, 1.0142169999999999, -5.5985310000000004, 110, 22, 1.1000000000000001, 0.90000000000000002],
[31, 1, 0, -0, 0.23527699999999999, 0.31393599999999999, 0, 1.0295190000000001, 36.693891999999998, 220, 3, 1.1000000000000001, 0.90000000000000002],
[32, 1, 167.30000000000001, 54.799999999999997, 0, 110.54000000000001, 0, 1.0084420000000001, 25.900390999999999, 380, 5, 1.1000000000000001, 0.90000000000000002],
[33, 2, 0, 0, 0, 0, 0, 1.0186310000000001, -11.528817, 20, 4, 1.1000000000000001, 0.90000000000000002],
[34, 1, -0, 0, 0, 14.82, 0, 1.0503549999999999, 40.500597999999997, 380, 13, 1.1000000000000001, 0.90000000000000002],
[35, 1, 0, 0, 0, 0, 0, 1.009463, -9.5541549999999997, 150, 9, 1.1000000000000001, 0.90000000000000002],
[36, 1, 152.90000000000001, 49.399999999999999, 0, 27.649999999999999, 0, 0.97850499999999996, 14.001977999999999, 380, 5, 1.1000000000000001, 0.90000000000000002],
[37, 1, -0, 0, 0, 0.56000000000000005, 0, 1.0278579999999999, -7.8805519999999998, 150, 9, 1.1000000000000001, 0.90000000000000002],
[38, 1, 69.680000000000007, 43.200000000000003, 0, 6.2999999999999998, 0, 0.91484399999999999, -11.630868, 150, 9, 1.1000000000000001, 0.90000000000000002],
[39, 2, 0, 0, 0, 0, 0, 1.0732839999999999, 1.2557, 20, 9, 1.1000000000000001, 0.90000000000000002],
[40, 1, 0, -0, 0, 37.539999999999999, 0, 1.002842, -15.045230999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[41, 1, 0, -0, 0, 0.25, 0, 1.020848, -10.580356, 220, 4, 1.1000000000000001, 0.90000000000000002],
[42, 2, 0, 0, 0, 0, 0, 0.98521300000000001, 28.561806000000001, 11, 1, 1.1000000000000001, 0.90000000000000002],
[43, 1, 13.51, 4.9000000000000004, 0, 1.8, 0, 1.021293, -2.929459, 110, 19, 1.1000000000000001, 0.90000000000000002],
[44, 1, 10.51, 3.5, 0, 0.31, 0, 0.99053400000000003, -11.414462, 110, 12, 1.1000000000000001, 0.90000000000000002],
[45, 2, 0, 0, 0, 0, 0, 1.0120990000000001, -18.860817999999998, 20, 4, 1.1000000000000001, 0.90000000000000002],
[46, 1, -0, 0, 0.12, 15.34, 0, 1.0391030000000001, 0.76377200000000001, 220, 19, 1.1000000000000001, 0.90000000000000002],
[47, 1, 9.2100000000000009, 2.6000000000000001, 0, 2, 0, 0.97570000000000001, -6.9041309999999996, 110, 18, 1.1000000000000001, 0.90000000000000002],
[48, 1, 42.75, 12.800000000000001, 0, 13.300000000000001, 0, 1.0494159999999999, 58.695822999999997, 220, 8, 1.1000000000000001, 0.90000000000000002],
[49, 1, -0, 0, 0.019959000000000001, 0.32004100000000002, 0, 0.99882499999999996, -10.375539, 150, 10, 1.1000000000000001, 0.90000000000000002],
[50, 1, 16.02, 4.54, 0, 0.10000000000000001, 0, 0.983186, -8.3746349999999996, 110, 23, 1.1000000000000001, 0.90000000000000002],
[51, 2, 0, 0, 0, 0, 0, 1.0114160000000001, 44.498643000000001, 14.4, 1, 1.1000000000000001, 0.90000000000000002],
[52, 1, 27.899999999999999, 4, 0, 4.2300000000000004, 0, 0.98812500000000003, 16.109774999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[53, 1, 20.82, 7.9000000000000004, 0, 26.890000000000001, 0, 1.0161290000000001, -21.455497000000001, 380, 4, 1.1000000000000001, 0.90000000000000002],
[54, 2, 0, 0, 0, 0, 0, 1.0210049999999999, 21.987746000000001, 20, 14, 1.1000000000000001, 0.90000000000000002],
[55, 1, 0, 0, 0, 7.2699999999999996, 0, 1.036171, 8.1776940000000007, 220, 5, 1.1000000000000001, 0.90000000000000002],
[56, 1, 10.109999999999999, 3.7000000000000002, 0, 0.81000000000000005, 0, 1.04206, -2.9338109999999999, 110, 19, 1.1000000000000001, 0.90000000000000002],
[57, 1, 10.01, 2.7000000000000002, 0, 1.1399999999999999, 0, 0.95480500000000001, -6.8445840000000002, 110, 18, 1.1000000000000001, 0.90000000000000002],
[58, 1, 6.3099999999999996, -0, 0, 0.67000000000000004, 0, 0.98109199999999996, -5.1406280000000004, 110, 18, 1.1000000000000001, 0.90000000000000002],
[59, 1, 2.8999999999999999, 0.90000000000000002, 0, 0.59999999999999998, 0, 1.038133, -3.3705699999999998, 110, 15, 1.1000000000000001, 0.90000000000000002],
[60, 1, -0, 0, 0.318913, 17.760815000000001, 0, 1.006337, -6.7666329999999997, 220, 6, 1.1000000000000001, 0.90000000000000002],
[61, 1, -0, -0, 0.54974500000000004, 0.43206800000000001, 0, 1.0470660000000001, 36.05057, 380, 2, 1.1000000000000001, 0.90000000000000002],
[62, 2, 0, 0, 0, 0, 0, 1.058268, 15.875889000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[63, 2, 0, 0, 0, 0, 0, 1.058268, 15.875889000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[64, 1, 151.80000000000001, 48.299999999999997, 0, 5.5300000000000002, 0, 1.0099450000000001, -20.345541999999998, 220, 4, 1.1000000000000001, 0.90000000000000002],
[65, 1, 127.59999999999999, 31.800000000000001, 0, 20.510000000000002, 0, 0.99192999999999998, 25.086276000000002, 150, 8, 1.1000000000000001, 0.90000000000000002],
[66, 2, 0, 0, 0, 0, 0, 1.0347679999999999, 8.4925409999999992, 20, 22, 1.1000000000000001, 0.90000000000000002],
[67, 1, 0, 0, 0, 0.83999999999999997, 0, 0.97546600000000006, -6.4227869999999996, 110, 21, 1.1000000000000001, 0.90000000000000002],
[68, 2, 0, 0, 0, 0, 0, 1.035023, -10.739655000000001, 20, 4, 1.1000000000000001, 0.90000000000000002],
[69, 2, 0, 0, 0, 0, 0, 1.035023, -10.739655000000001, 20, 4, 1.1000000000000001, 0.90000000000000002],
[70, 1, 110.5, -26.800000000000001, 0, 16.370000000000001, 0, 1.007417, -5.9906920000000001, 220, 6, 1.1000000000000001, 0.90000000000000002],
[71, 1, -0, -0, 0, 0, 0, 1.0206, 13.215214, 20, 5, 1.1000000000000001, 0.90000000000000002],
[72, 1, -0, -0, 0, 0, 0, 1.0206, 13.215214, 20, 5, 1.1000000000000001, 0.90000000000000002],
[73, 1, 0, 0, 0, 1.23, 0, 0.99360099999999996, 33.018065, 220, 3, 1.1000000000000001, 0.90000000000000002],
[74, 1, 0, -0, 0, 0, 0, 1.0249809999999999, 18.183447000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[75, 1, 0, -0, 0, 0, 0, 1.0249809999999999, 18.183447000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[76, 1, 0, -0, 0, 0, 0, 1.0249809999999999, 18.183447000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[77, 2, 0, 0, 0, 0, 0, 1.0383439999999999, 11.554722, 20, 5, 1.1000000000000001, 0.90000000000000002],
[78, 2, 0, 0, 0, 0, 0, 1.0273829999999999, 17.740145999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[79, 2, 0, 0, 0, 0, 0, 1.016716, 24.455607000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[80, 1, 140, 79.700000000000003, 0, 6.5, 0, 1.0092289999999999, 11.978415999999999, 220, 3, 1.1000000000000001, 0.90000000000000002],
[81, 1, 21.600000000000001, 3, 0, 3.54, 0, 0.99047600000000002, 15.061407000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[82, 1, 0, -0, 0, 2.3100000000000001, 0, 1.005323, 7.7252809999999998, 380, 5, 1.1000000000000001, 0.90000000000000002],
[83, 1, 119.2, 20.699999999999999, 0, 3.3100000000000001, 0, 1.01756, 5.0590479999999998, 220, 5, 1.1000000000000001, 0.90000000000000002],
[84, 1, 26.43, 9.9000000000000004, 0, 9.5700000000000003, 0, 0.98947399999999996, -14.141367000000001, 110, 22, 1.1000000000000001, 0.90000000000000002],
[85, 1, 0.23999999999999999, -1.6599999999999999, 0, 0.65000000000000002, 0, 1.0242089999999999, 3.9446469999999998, 110, 18, 1.1000000000000001, 0.90000000000000002],
[86, 2, 0, 0, 0, 0, 0, 1.023881, -4.3549480000000003, 20, 6, 1.1000000000000001, 0.90000000000000002],
[87, 1, -0, 0, 0, 0, 0, 1.014629, -9.0040469999999999, 20, 6, 1.1000000000000001, 0.90000000000000002],
[88, 1, -0, 0, 0, 0, 0, 1.014629, -9.0040469999999999, 20, 6, 1.1000000000000001, 0.90000000000000002],
[89, 1, 0, 0, 0, 58.57, 0, 1.0675669999999999, 73.239254000000003, 380, 3, 1.1000000000000001, 0.90000000000000002],
[90, 1, -0, 0, 0, 1.3400000000000001, 0, 0.96565800000000002, -5.0450879999999998, 110, 18, 1.1000000000000001, 0.90000000000000002],
[91, 1, 187.90000000000001, 110.2, 0, 21.25, 0, 1.0169379999999999, 32.836297999999999, 380, 3, 1.1000000000000001, 0.90000000000000002],
[92, 1, 14.92, 5.5, 0, 1.3100000000000001, 0, 1.05599, -0.96179400000000004, 110, 15, 1.1000000000000001, 0.90000000000000002],
[93, 1, -18.52, 6.0999999999999996, 0, 0.79000000000000004, 0, 0.92936099999999999, -10.259554, 150, 9, 1.1000000000000001, 0.90000000000000002],
[94, 2, 0, 0, 0, 0, 0, 1.0226109999999999, 22.294732, 11, 1, 1.1000000000000001, 0.90000000000000002],
[95, 1, 4.6100000000000003, 1.7, 0, 2.3199999999999998, 0, 0.98963500000000004, -2.082376, 110, 19, 1.1000000000000001, 0.90000000000000002],
[96, 2, 0, 0, 0, 0, 0, 1.0432250000000001, -4.5011659999999996, 20, 4, 1.1000000000000001, 0.90000000000000002],
[97, 2, 0, 0, 0, 0, 0, 1.0432250000000001, -4.5011659999999996, 20, 4, 1.1000000000000001, 0.90000000000000002],
[98, 2, 0, 0, 0, 0, 0, 1.0432250000000001, -4.5011659999999996, 20, 4, 1.1000000000000001, 0.90000000000000002],
[99, 2, 0, 0, 0, 0, 0, 1.0318849999999999, -12.651408999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[100, 2, 0, 0, 0, 0, 0, 1.0318849999999999, -12.651408999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[101, 2, 0, 0, 0, 0, 0, 1.0432250000000001, -4.5011659999999996, 20, 4, 1.1000000000000001, 0.90000000000000002],
[102, 2, 0, 0, 0, 0, 0, 1.0432250000000001, -4.5011659999999996, 20, 4, 1.1000000000000001, 0.90000000000000002],
[103, 1, 62.869999999999997, 20.5, 0, 1.1499999999999999, 0, 0.98954399999999998, 23.826253999999999, 150, 8, 1.1000000000000001, 0.90000000000000002],
[104, 2, 0, 0, 0, 0, 0, 1.052257, 44.731304999999999, 20, 3, 1.1000000000000001, 0.90000000000000002],
[105, 1, 13.5, 14.800000000000001, 0, 132.435168, 0, 1.141691, 0.92963099999999999, 380, 9, 1.2, 0.80000000000000004],
[106, 1, 126.3, 42.399999999999999, 0, 55.240000000000002, 0, 1.0339229999999999, 30.212129999999998, 150, 8, 1.1000000000000001, 0.90000000000000002],
[107, 2, 0, 0, 0, 0, 0, 1.0281530000000001, 78.700830999999994, 20, 3, 1.1000000000000001, 0.90000000000000002],
[108, 1, 6.9100000000000001, -4.5999999999999996, 0, 5.75, 0, 1.02024, -13.484638, 220, 4, 1.1000000000000001, 0.90000000000000002],
[109, 1, 15.720000000000001, 5.2000000000000002, 0, 0.11, 0, 0.99755000000000005, -13.611914000000001, 110, 12, 1.1000000000000001, 0.90000000000000002],
[110, 2, 0, 0, 0, 0, 0, 1.0512330000000001, 87.799235999999993, 20, 3, 1.1000000000000001, 0.90000000000000002],
[111, 1, 16.120000000000001, 4.2999999999999998, 0, 0.48999999999999999, 0, 1.040632, -1.7008319999999999, 110, 23, 1.1000000000000001, 0.90000000000000002],
[112, 1, 38.740000000000002, 6.0999999999999996, 0, 1.1699999999999999, 0, 1.0148109999999999, -25.695432, 220, 4, 1.1000000000000001, 0.90000000000000002],
[113, 1, 22.129999999999999, 10.699999999999999, 0, 14.210000000000001, 0, 1.0494810000000001, 58.705165999999998, 220, 8, 1.1000000000000001, 0.90000000000000002],
[114, 2, 0, 0, 0, 0, 0, 1.030832, -9.7525089999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[115, 2, 0, 0, 0, 0, 0, 1.0189999999999999, -2.9750580000000002, 20, 10, 1.1000000000000001, 0.90000000000000002],
[116, 1, 0, -0, 0, 0.72999999999999998, 0, 1.01569, -23.117495999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[117, 1, 0, 0, 0, 0.82999999999999996, 0, 0.98255999999999999, 1.655497, 110, 18, 1.1000000000000001, 0.90000000000000002],
[118, 1, 138.80000000000001, 136.69999999999999, 0, 8.7599999999999998, 0, 1.0055860000000001, 39.420521999999998, 380, 3, 1.1000000000000001, 0.90000000000000002],
[119, 1, 137.30000000000001, 66.400000000000006, 0.17476700000000001, 14.17407, 0, 1.0472250000000001, -3.0978059999999998, 220, 23, 1.1000000000000001, 0.90000000000000002],
[120, 1, 67.760000000000005, 19.18, 0, 1.47, 0, 0.99220600000000003, 88.681173999999999, 150, 1, 1.1000000000000001, 0.90000000000000002],
[121, 2, 0, 0, 0, 0, 0, 1.0453589999999999, 10.101302, 20, 14, 1.1000000000000001, 0.90000000000000002],
[122, 1, 0, -0, 0, 6.6200000000000001, 0, 0.98999199999999998, 37.681252000000001, 220, 3, 1.1000000000000001, 0.90000000000000002],
[123, 1, -0, -0, 0, 7.2199999999999998, 0, 1.015598, 45.599894999999997, 380, 1, 1.1000000000000001, 0.90000000000000002],
[124, 1, 1, 0.29999999999999999, 0, 0.19, 0, 1.046082, -0.185974, 110, 19, 1.1000000000000001, 0.90000000000000002],
[125, 1, 20.899999999999999, 3, 0, 5.7400000000000002, 0, 0.97954699999999995, 43.485266000000003, 154, 1, 1.1000000000000001, 0.90000000000000002],
[126, 1, 0, 0, 0, 0.12, 0, 1.0541430000000001, -2.9476779999999998, 150, 9, 1.1000000000000001, 0.90000000000000002],
[127, 1, 21.52, 5.0999999999999996, 0, 0.5, 0, 1.0158309999999999, 7.3753770000000003, 110, 18, 1.1000000000000001, 0.90000000000000002],
[128, 1, 71.980000000000004, 28.800000000000001, 0, 11, 0, 0.99251500000000004, -4.0181870000000002, 220, 6, 1.1000000000000001, 0.90000000000000002],
[129, 1, 0, 0, 0.20513200000000001, 4.4707439999999998, 0, 0.99213300000000004, 32.281512999999997, 380, 2, 1.1000000000000001, 0.90000000000000002],
[130, 1, 363.25, 115.39, 0, 3.9500000000000002, 0, 1.0325839999999999, 1.5511809999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[131, 1, 192.90000000000001, 73.299999999999997, 0, 20.75, 0, 1.01593, 31.223648000000001, 380, 3, 1.1000000000000001, 0.90000000000000002],
[132, 2, 0, 0, 0, 0, 0, 0.99611700000000003, 32.042490999999998, 11, 1, 1.1000000000000001, 0.90000000000000002],
[133, 2, 0, 0, 0, 0, 0, 1.0423169999999999, 14.274354000000001, 20, 14, 1.1000000000000001, 0.90000000000000002],
[134, 2, 0, 0, 0, 0, 0, 1.0441290000000001, -4.7389609999999998, 20, 4, 1.1000000000000001, 0.90000000000000002],
[135, 2, 0, 0, 0, 0, 0, 1.030832, -9.7525089999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[136, 2, 0, 0, 0, 0, 0, 1.049674, 87.363328999999993, 20, 3, 1.1000000000000001, 0.90000000000000002],
[137, 1, 17.52, 6.2999999999999998, 0, 0.26000000000000001, 0, 1.0337160000000001, 0.043736999999999998, 110, 19, 1.1000000000000001, 0.90000000000000002],
[138, 1, 33.140000000000001, 12, 0, 0.65000000000000002, 0, 0.99832299999999996, -1.6165609999999999, 110, 19, 1.1000000000000001, 0.90000000000000002],
[139, 1, 40.439999999999998, 25, 0, 9.8200000000000003, 0, 0.98249799999999998, -8.5294489999999996, 150, 9, 1.1000000000000001, 0.90000000000000002],
[140, 1, 193.16999999999999, 53.369999999999997, 0, 4.5800000000000001, 0, 1.007093, 11.733465000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[141, 1, 90.700000000000003, 25.5, 0, 3.1099999999999999, 0, 1.086033, 24.723865, 220, 3, 1.2, 0.80000000000000004],
[142, 1, 176.30000000000001, -58.899999999999999, 0, 24.77, 0, 1.0101469999999999, 0.04267, 380, 6, 1.1000000000000001, 0.90000000000000002],
[143, 1, 35.939999999999998, 22.300000000000001, 0, 0, 0, 1.0414680000000001, -6.8606699999999998, 150, 9, 1.1000000000000001, 0.90000000000000002],
[144, 2, 0, 0, 0, 0, 0, 1.0346310000000001, 4.6833210000000003, 20, 14, 1.1000000000000001, 0.90000000000000002],
[145, 2, 0, 0, 0, 0, 0, 1.0405869999999999, 38.218788000000004, 20, 5, 1.1000000000000001, 0.90000000000000002],
[146, 2, 0, 0, 0, 0, 0, 1.044313, 37.077846000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[147, 2, 0, 0, 0, 0, 0, 1.044313, 37.077846000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[148, 1, 143.90000000000001, 123.2, 0, 72.640000000000001, 0, 1.0172600000000001, 31.78152, 380, 3, 1.1000000000000001, 0.90000000000000002],
[149, 1, -0, -0, 0, 3.77, 0, 0.998552, -23.031404999999999, 220, 6, 1.1000000000000001, 0.90000000000000002],
[150, 1, -0, 8.4000000000000004, 0, 15.720000000000001, 0, 1.035657, -6.4365290000000002, 150, 9, 1.1000000000000001, 0.90000000000000002],
[151, 2, 0, 0, 0, 0, 0, 1.023215, 19.248221000000001, 13.800000000000001, 1, 1.1000000000000001, 0.90000000000000002],
[152, 1, 51.359999999999999, -8.8000000000000007, 0, 2.1499999999999999, 0, 0.95763100000000001, -29.999659000000001, 220, 6, 1.1000000000000001, 0.90000000000000002],
[153, 2, 0, 0, 0, 0, 0, 1.0273479999999999, 16.396901, 20, 14, 1.1000000000000001, 0.90000000000000002],
[154, 2, 0, 0, 0, 0, 0, 1.0525199999999999, 75.282812000000007, 20, 3, 1.1000000000000001, 0.90000000000000002],
[155, 1, -0, -0, 0, 82.549999999999997, 0, 1.0181119999999999, -4.6526050000000003, 380, 6, 1.1000000000000001, 0.90000000000000002],
[156, 2, 0, 0, 0, 0, 0, 1.034597, 19.022639000000002, 20, 6, 1.1000000000000001, 0.90000000000000002],
[157, 1, 322.69999999999999, 11.9, 0, 10.279999999999999, 0, 0.997201, -11.924333000000001, 380, 6, 1.1000000000000001, 0.90000000000000002],
[158, 1, 303.60000000000002, 79.799999999999997, 0.019532999999999998, 1.6904669999999999, 0, 1.030319, 13.564017, 220, 5, 1.1000000000000001, 0.90000000000000002],
[159, 1, 3.7999999999999998, 1.3, 0, 0.40000000000000002, 0, 1.0034879999999999, 6.243881, 110, 18, 1.1000000000000001, 0.90000000000000002],
[160, 1, 137, 19.5, 0, 4.9000000000000004, 0, 1.0051669999999999, 12.788653999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[161, 2, 0, 0, 0, 0, 0, 1.034597, 19.022639000000002, 20, 6, 1.1000000000000001, 0.90000000000000002],
[162, 2, 0, 0, 0, 0, 0, 1.034597, 19.022639000000002, 20, 6, 1.1000000000000001, 0.90000000000000002],
[163, 1, 0, 0, 0, 0, 0, 0.99887499999999996, -9.9057539999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[164, 1, 61.07, 36, 0, 3.0899999999999999, 0, 1.048414, 5.2580309999999999, 220, 11, 1.1000000000000001, 0.90000000000000002],
[165, 2, 0, 0, 0, 0, 0, 1.030832, -9.7525089999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[166, 1, -0, 0, 0, 3.2400000000000002, 0, 1.0693029999999999, 18.198045, 220, 3, 1.1000000000000001, 0.90000000000000002],
[167, 1, 0, 0, 0, 6.5203030000000002, 0, 1.0252779999999999, 15.598401000000001, 380, 5, 1.1000000000000001, 0.90000000000000002],
[168, 1, 55.700000000000003, 7.9000000000000004, 0, 4.21, 0, 0.98280800000000001, 36.169128999999998, 154, 1, 1.1000000000000001, 0.90000000000000002],
[169, 1, 0, 0, 0, 4.21, 0, 1.043196, 10.569077999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[170, 1, 1.8, 0.69999999999999996, 0, 0.29999999999999999, 0, 0.96331599999999995, -5.1148980000000002, 110, 19, 1.1000000000000001, 0.90000000000000002],
[171, 1, 0, -0, 0, 0.70999999999999996, 0, 1.004078, -8.9609140000000007, 150, 9, 1.1000000000000001, 0.90000000000000002],
[172, 1, 2.5, 0, 0, 0.95999999999999996, 0, 0.95477299999999998, -7.0794139999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[173, 1, 0, 0, 0, 0.089999999999999997, 0, 1.071275, 1.3798239999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[174, 1, 38.939999999999998, 11, 0, 0.64000000000000001, 0, 0.98287800000000003, -10.227511, 110, 1, 1.1000000000000001, 0.90000000000000002],
[175, 1, 45.149999999999999, 14.1, 0, 0.19, 0, 1.055172, -2.4793949999999998, 110, 15, 1.1000000000000001, 0.90000000000000002],
[176, 1, 0, -0, 0, 5.75, 0, 0.99504800000000004, 32.610864999999997, 220, 3, 1.1000000000000001, 0.90000000000000002],
[177, 1, 0, 0, 0.019004, 4.3609960000000001, 0, 1.045733, 7.6639400000000002, 220, 11, 1.1000000000000001, 0.90000000000000002],
[178, 1, 0, -0, 0.56632199999999999, -0.24113799999999999, 0, 1.0663069999999999, 38.390318000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[179, 2, 0, 0, 0, 0, 0, 1.0231440000000001, -9.5383089999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[180, 1, 17.219999999999999, 5.7000000000000002, 0, 1.22, 0, 0.93853299999999995, -9.0064060000000001, 110, 21, 1.1000000000000001, 0.90000000000000002],
[181, 1, -0, -0, 0, 0, 0, 1.0205569999999999, 9.6246019999999994, 20, 14, 1.1000000000000001, 0.90000000000000002],
[182, 2, 0, 0, 0, 0, 0, 1.054937, 4.6241269999999997, 20, 20, 1.1000000000000001, 0.90000000000000002],
[183, 1, 0, 0, 0, 4.2999999999999998, 0, 1.0059849999999999, 0.98011899999999996, 220, 6, 1.1000000000000001, 0.90000000000000002],
[184, 1, 23.73, 12.699999999999999, 0, 0.52000000000000002, 0, 1.0181819999999999, 14.939378, 220, 5, 1.1000000000000001, 0.90000000000000002],
[185, 1, 121.90000000000001, 7.4000000000000004, 0, 1.3400000000000001, 0, 1.0137499999999999, 15.934134999999999, 220, 3, 1.1000000000000001, 0.90000000000000002],
[186, 1, 0, -0, 0.135375, 47.750675000000001, 0, 1.0432060000000001, -19.578893000000001, 380, 10, 1.1000000000000001, 0.90000000000000002],
[187, 1, 47.350000000000001, 16.399999999999999, 0, 4.0800000000000001, 0, 1.0253000000000001, -13.383559, 110, 22, 1.1000000000000001, 0.90000000000000002],
[188, 1, -0, 0, 0, 0, 0, 1.0214190000000001, -22.292439999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[189, 1, -0, -0, 0, 21.390000000000001, 0, 1.0431619999999999, -16.102529000000001, 380, 1, 1.1000000000000001, 0.90000000000000002],
[190, 1, 38.140000000000001, 12.5, 0, 6.2800000000000002, 0, 1.000545, 26.619584, 150, 8, 1.1000000000000001, 0.90000000000000002],
[191, 1, 54.200000000000003, 7.7999999999999998, 0, 94.900000000000006, 0, 0.97382599999999997, 31.884785999999998, 400, 1, 1.1000000000000001, 0.90000000000000002],
[192, 1, 130.59999999999999, 84.900000000000006, 0, 4.2199999999999998, 0, 1.0074609999999999, 6.3856289999999998, 220, 7, 1.1000000000000001, 0.90000000000000002],
[193, 1, 7.9100000000000001, 2.6000000000000001, 0, 0.73999999999999999, 0, 0.98264099999999999, -11.113148000000001, 110, 12, 1.1000000000000001, 0.90000000000000002],
[194, 1, 42.100000000000001, 74.609999999999999, 0, 37.579999999999998, 0, 0.98394099999999995, 88.980027000000007, 150, 1, 1.1000000000000001, 0.90000000000000002],
[195, 1, -75.379999999999995, 7.7999999999999998, 0, 29.899999999999999, 0, 1.058902, -14.107366000000001, 380, 10, 1.1000000000000001, 0.90000000000000002],
[196, 2, 0, 0, 0, 0, 0, 1.0219149999999999, -9.376379, 20, 6, 1.1000000000000001, 0.90000000000000002],
[197, 2, 0, 0, 0, 0, 0, 1.005341, -1.9413990000000001, 20, 4, 1.1000000000000001, 0.90000000000000002],
[198, 1, 41.049999999999997, 14.300000000000001, 0, 11.529999999999999, 0, 1.0028319999999999, 0.45866499999999999, 220, 6, 1.1000000000000001, 0.90000000000000002],
[199, 1, -0, -0, 0, 4.1399999999999997, 0, 1.0129170000000001, 48.51202, 220, 8, 1.1000000000000001, 0.90000000000000002],
[200, 1, 100.90000000000001, 49.299999999999997, 0.020067000000000002, 4.3299329999999996, 0, 0.98226100000000005, 24.304857999999999, 220, 13, 1.1000000000000001, 0.90000000000000002],
[201, 1, -0, 0, 0.116699, 1.1024750000000001, 0, 1.029747, -0.92026300000000005, 220, 6, 1.1000000000000001, 0.90000000000000002],
[202, 1, 0, 0, 0, 0, 0, 1.0240009999999999, 31.504337, 150, 8, 1.1000000000000001, 0.90000000000000002],
[203, 1, -0, 0, 0, 2.0299999999999998, 0, 1.0261709999999999, 18.685276000000002, 220, 5, 1.1000000000000001, 0.90000000000000002],
[204, 1, -0, 0, 0, 98.530000000000001, 0, 1.0597730000000001, 46.330162999999999, 380, 14, 1.1000000000000001, 0.90000000000000002],
[205, 1, 2.7999999999999998, 264.69999999999999, 0.52980300000000002, 56.537931, 0, 1.0325789999999999, -12.222514, 380, 4, 1.1000000000000001, 0.90000000000000002],
[206, 1, 38.340000000000003, 5.5999999999999996, 0, 7.6399999999999997, 0, 1.028327, 20.281669999999998, 220, 5, 1.1000000000000001, 0.90000000000000002],
[207, 2, 0, 0, 0, 0, 0, 1.0164610000000001, 26.125945000000002, 20, 5, 1.1000000000000001, 0.90000000000000002],
[208, 1, 269.60000000000002, 65.700000000000003, 0, 0, 0, 1.094867, 0.194636, 120, 20, 1.2, 0.80000000000000004],
[209, 1, -8.7100000000000009, -19.539999999999999, 0, 0, 0, 1.0451859999999999, 43.271639, 150, 8, 1.1000000000000001, 0.90000000000000002],
[210, 1, 160, 3.2999999999999998, 0.076728000000000005, 5.6932720000000003, 0, 1.041193, 12.289676999999999, 220, 7, 1.1000000000000001, 0.90000000000000002],
[211, 1, 32.340000000000003, 12, 0, 6.0999999999999996, 0, 1.029639, 21.583328999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[212, 1, 100.09999999999999, 45.100000000000001, 0, 1.1100000000000001, 0, 1.0060640000000001, -11.74724, 380, 6, 1.1000000000000001, 0.90000000000000002],
[213, 1, 12.31, 3.8999999999999999, 0.076916999999999999, 5.053083, 0, 1.0478130000000001, 32.292346000000002, 220, 5, 1.1000000000000001, 0.90000000000000002],
[214, 1, 131.75, 24.350000000000001, 0, 4.4800000000000004, 0, 1.0287980000000001, 0.187665, 154, 1, 1.1000000000000001, 0.90000000000000002],
[215, 1, 0, 0, 0, 107.29000000000001, 0, 0.965812, 24.322012999999998, 400, 1, 1.1000000000000001, 0.90000000000000002],
[216, 1, 0, -0, 0, 20.960000000000001, 0, 1.037755, -15.333664000000001, 220, 4, 1.1000000000000001, 0.90000000000000002],
[217, 1, 0, 0, 0, 0.56000000000000005, 0, 1.0003880000000001, 0.37209199999999998, 150, 7, 1.1000000000000001, 0.90000000000000002],
[218, 1, 0, 0, 0, 1.29, 0, 0.99499700000000002, -14.242668, 110, 12, 1.1000000000000001, 0.90000000000000002],
[219, 1, 0, -0, 0, 1.7, 0, 0.99431800000000004, -4.8635460000000004, 110, 21, 1.1000000000000001, 0.90000000000000002],
[220, 2, 0, 0, 0, 0, 0, 1.0556540000000001, 39.981354000000003, 20, 3, 1.1000000000000001, 0.90000000000000002],
[221, 2, 0, 0, 0, 0, 0, 1.0556540000000001, 39.981354000000003, 20, 3, 1.1000000000000001, 0.90000000000000002],
[222, 2, 0, 0, 0, 0, 0, 1.051105, 39.960988999999998, 20, 3, 1.1000000000000001, 0.90000000000000002],
[223, 2, 0, 0, 0, 0, 0, 1.0556540000000001, 39.981354000000003, 20, 3, 1.1000000000000001, 0.90000000000000002],
[224, 2, 0, 0, 0, 0, 0, 1.051105, 39.960988999999998, 20, 3, 1.1000000000000001, 0.90000000000000002],
[225, 2, 0, 0, 0, 0, 0, 1.051105, 39.960988999999998, 20, 3, 1.1000000000000001, 0.90000000000000002],
[226, 1, 9.2100000000000009, 3.2999999999999998, 0, 1.2, 0, 1.0094110000000001, 7.8581729999999999, 110, 19, 1.1000000000000001, 0.90000000000000002],
[227, 1, 0, -0, 0.48861599999999999, 70.580636999999996, 0, 0.99243099999999995, 20.155304000000001, 380, 5, 1.1000000000000001, 0.90000000000000002],
[228, 1, 166, 60.299999999999997, 0, 0.56999999999999995, 0, 1.0060880000000001, 31.382093000000001, 220, 3, 1.1000000000000001, 0.90000000000000002],
[229, 2, 0, 0, 0, 0, 0, 1.0344409999999999, 34.869174000000001, 20, 10, 1.1000000000000001, 0.90000000000000002],
[230, 1, -0, 0, 0, 0.10000000000000001, 0, 1.0298560000000001, -6.8644590000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[231, 1, 79.400000000000006, 11.300000000000001, 0, 4.9199999999999999, 0, 1.010683, 26.224606999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[232, 1, 0, 0, 0, 0.16, 0, 1.0976189999999999, -4.7448579999999998, 150, 9, 1.1000000000000001, 0.90000000000000002],
[233, 1, -0, -0, 0, 66.650000000000006, 0, 1.041056, 18.761510000000001, 380, 6, 1.1000000000000001, 0.90000000000000002],
[234, 1, -597.44000000000005, -326.86000000000001, 0, 0, 0, 1.0382359999999999, 23.896352, 27, 3, 1.1000000000000001, 0.90000000000000002],
[235, 1, 147.75999999999999, 32.729999999999997, 0, 8.3399999999999999, 0, 1.0472999999999999, 19.001366000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[236, 1, 0, -0, 0, 5.1699999999999999, 0, 1.0213239999999999, 26.421146, 150, 8, 1.1000000000000001, 0.90000000000000002],
[237, 1, 26.800000000000001, -3.7000000000000002, 0, 51.261678000000003, 0, 1.0803320000000001, -2.6103740000000002, 380, 9, 1.1000000000000001, 0.90000000000000002],
[238, 1, -0, 0, 0.17612800000000001, 3.0732270000000002, 0, 1.031593, 36.052809000000003, 220, 3, 1.1000000000000001, 0.90000000000000002],
[239, 1, 257.5, 131.09999999999999, 0, 1.0800000000000001, 0, 1.0291140000000001, 25.227157999999999, 220, 3, 1.1000000000000001, 0.90000000000000002],
[240, 1, 16.699999999999999, 2.3999999999999999, 0, 6.0899999999999999, 0, 0.99489499999999997, 38.566246999999997, 154, 1, 1.1000000000000001, 0.90000000000000002],
[241, 2, 0, 0, 0, 0, 0, 1.037622, 28.736858000000002, 20, 14, 1.1000000000000001, 0.90000000000000002],
[242, 1, -0, -0, 0, 1.9099999999999999, 0, 1.05291, -6.3350200000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[243, 2, 0, 0, 0, 0, 0, 1.053647, 50.613883999999999, 20, 3, 1.1000000000000001, 0.90000000000000002],
[244, 1, 100.8, 13.199999999999999, 0, 5.2400000000000002, 0, 1.083523, 3.9650340000000002, 220, 5, 1.1000000000000001, 0.90000000000000002],
[245, 1, 111.7, 10.960000000000001, 0, 4.2199999999999998, 0, 1.005919, -19.363692, 220, 4, 1.1000000000000001, 0.90000000000000002],
[246, 1, 90.379999999999995, -5.0499999999999998, 0, 8.4900000000000002, 0, 1.0389200000000001, 41.627355999999999, 220, 13, 1.1000000000000001, 0.90000000000000002],
[247, 1, 370.5, -17, 0, 9.9100000000000001, 0, 1.0411760000000001, 1.637578, 220, 5, 1.1000000000000001, 0.90000000000000002],
[248, 2, 0, 0, 0, 0, 0, 1.0262789999999999, 27.085932, 20, 10, 1.1000000000000001, 0.90000000000000002],
[249, 1, 41.049999999999997, -46, 0.056871999999999999, 19.253128, 0, 1.0560579999999999, 3.848789, 220, 11, 1.1000000000000001, 0.90000000000000002],
[250, 2, 0, 0, 0, 0, 0, 1.0120990000000001, -18.860817999999998, 20, 4, 1.1000000000000001, 0.90000000000000002],
[251, 1, 9.9100000000000001, 3.2000000000000002, 0, 0.67000000000000004, 0, 0.98485400000000001, -15.499059000000001, 110, 12, 1.1000000000000001, 0.90000000000000002],
[252, 1, -0.68999999999999995, -5.46, 0, 5.0700000000000003, 0, 1.0496529999999999, -5.6867910000000004, 150, 9, 1.1000000000000001, 0.90000000000000002],
[253, 1, 55.460000000000001, 8.4000000000000004, 0, 5, 0, 1.0152429999999999, -27.279482999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[254, 1, 94.900000000000006, 36.200000000000003, 0, 16.460000000000001, 0, 0.96271899999999999, -15.482689000000001, 220, 10, 1.1000000000000001, 0.90000000000000002],
[255, 1, 81.090000000000003, 48, 0, 0.029999999999999999, 0, 1.017585, -8.5785649999999993, 150, 9, 1.1000000000000001, 0.90000000000000002],
[256, 1, 0, 0, 0, 113.7, 0, 1.085688, 7.2341939999999996, 380, 18, 1.2, 0.80000000000000004],
[257, 1, 210.40000000000001, 159.19999999999999, 0.10020800000000001, 131.57989599999999, 0, 1.018032, -22.276589999999999, 380, 4, 1.1000000000000001, 0.90000000000000002],
[258, 2, 0, 0, 0, 0, 0, 0.95543900000000004, 48.700819000000003, 10.6, 1, 1.1000000000000001, 0.90000000000000002],
[259, 2, 0, 0, 0, 0, 0, 1.0342499999999999, 8.8593460000000004, 20, 14, 1.1000000000000001, 0.90000000000000002],
[260, 1, 19.32, 26, 0, 0.68999999999999995, 0, 1.034249, 65.998284999999996, 220, 3, 1.1000000000000001, 0.90000000000000002],
[261, 1, 29.829999999999998, 7.2999999999999998, 0, 6.4900000000000002, 0, 1.0241150000000001, 3.4439860000000002, 220, 5, 1.1000000000000001, 0.90000000000000002],
[262, 1, -0, -0, 0, 2.4199999999999999, 0, 1.0351379999999999, 19.259360000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[263, 1, 20.899999999999999, 3, 0, 4.1100000000000003, 0, 1.0077689999999999, 17.657972999999998, 154, 1, 1.1000000000000001, 0.90000000000000002],
[264, 1, 19.920000000000002, 6.5999999999999996, 0, 0.56000000000000005, 0, 0.98382000000000003, -7.3540109999999999, 110, 21, 1.1000000000000001, 0.90000000000000002],
[265, 1, 57.159999999999997, 2, 0, 1.48, 0, 0.97887199999999996, -12.878729, 110, 22, 1.1000000000000001, 0.90000000000000002],
[266, 2, 0, 0, 0, 0, 0, 1.0059149999999999, 0.12691, 20, 18, 1.1000000000000001, 0.90000000000000002],
[267, 1, 36.840000000000003, 13.9, 0, 3.2999999999999998, 0, 1.05264, 10.620900000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[268, 1, -15.039999999999999, -5.1200000000000001, 0, 0.42999999999999999, 0, 0.99249900000000002, -4.8540349999999997, 110, 18, 1.1000000000000001, 0.90000000000000002],
[269, 1, 9.2100000000000009, 6, 0.060012000000000003, 0.14998800000000001, 0, 0.99443700000000002, -0.34508800000000001, 110, 19, 1.1000000000000001, 0.90000000000000002],
[270, 2, 0, 0, 0, 0, 0, 1.003342, 23.890270000000001, 10.6, 1, 1.1000000000000001, 0.90000000000000002],
[271, 2, 0, 0, 0, 0, 0, 1.053159, 33.930402999999998, 20, 5, 1.1000000000000001, 0.90000000000000002],
[272, 1, -0, 0, 0.11403199999999999, 0.68497399999999997, 0, 1.0508960000000001, 93.317943, 380, 3, 1.1000000000000001, 0.90000000000000002],
[273, 2, 0, 0, 0, 0, 0, 1.0514559999999999, 33.495027, 20, 5, 1.1000000000000001, 0.90000000000000002],
[274, 2, 0, 0, 0, 0, 0, 1.051088, 33.437370999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[275, 2, 0, 0, 0, 0, 0, 1.051088, 33.437370999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[276, 2, 0, 0, 0, 0, 0, 1.050379, 33.293543, 20, 5, 1.1000000000000001, 0.90000000000000002],
[277, 1, 119.90000000000001, 3.7000000000000002, 0, 3.3300000000000001, 0, 1.0218510000000001, 51.649183000000001, 220, 3, 1.1000000000000001, 0.90000000000000002],
[278, 2, 0, 0, 0, 0, 0, 0.96077100000000004, 44.513060000000003, 21, 1, 1.1000000000000001, 0.90000000000000002],
[279, 1, -0, -0, 0.17275599999999999, -0.13436600000000001, 0, 1.03301, 39.005968000000003, 150, 8, 1.1000000000000001, 0.90000000000000002],
[280, 1, -0, 0, 0.039023000000000002, 0.210733, 0, 1.0249029999999999, -19.493227999999998, 220, 6, 1.1000000000000001, 0.90000000000000002],
[281, 1, 73.140000000000001, 21.550000000000001, 0, 8.5199999999999996, 0, 1.0274460000000001, 20.01219, 220, 5, 1.1000000000000001, 0.90000000000000002],
[282, 1, -0, -0, 0, 12.48, 0, 1.024187, 3.4505859999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[283, 2, 0, 0, 0, 0, 0, 1.000621, 19.058019999999999, 11, 1, 1.1000000000000001, 0.90000000000000002],
[284, 1, 0, -0, 0.40120800000000001, 101.317571, 0, 1.0937669999999999, 71.959230000000005, 380, 3, 1.2, 0.80000000000000004],
[285, 1, 39.740000000000002, 11.800000000000001, 0, 1.4399999999999999, 0, 1.015091, 14.638222000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[286, 1, 44.350000000000001, 5.0999999999999996, 0, 4, 0, 1.0326420000000001, -19.048559000000001, 220, 4, 1.1000000000000001, 0.90000000000000002],
[287, 1, 86.799999999999997, 28.399999999999999, 0, 1.3400000000000001, 0, 0.98805200000000004, 25.416706999999999, 150, 8, 1.1000000000000001, 0.90000000000000002],
[288, 1, 50.560000000000002, 5.9000000000000004, 0, 10.58, 0, 1.007117, -15.468653, 220, 4, 1.1000000000000001, 0.90000000000000002],
[289, 2, 0, 0, 0, 0, 0, 1.040289, 49.685313999999998, 20, 10, 1.1000000000000001, 0.90000000000000002],
[290, 1, 0, 0, 0, 4.7300000000000004, 0, 1.0175289999999999, -23.903561, 220, 4, 1.1000000000000001, 0.90000000000000002],
[291, 1, 110.90000000000001, 32.700000000000003, 0, 15.4, 0, 1.010616, 26.29288, 220, 14, 1.1000000000000001, 0.90000000000000002],
[292, 1, 18.199999999999999, 2.6000000000000001, 0, 12.380000000000001, 0, 0.99634699999999998, 39.809508000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[293, 1, 0, 0, 0.18154899999999999, 14.690889, 0, 1.050988, -0.863124, 220, 18, 1.1000000000000001, 0.90000000000000002],
[294, 2, 0, 0, 0, 0, 0, 0.99918700000000005, 25.525753999999999, 14.4, 1, 1.1000000000000001, 0.90000000000000002],
[295, 1, 46.149999999999999, 18.199999999999999, 0, 1.29, 0, 1.0207079999999999, 32.069070000000004, 150, 8, 1.1000000000000001, 0.90000000000000002],
[296, 2, 0, 0, 0, 0, 0, 0.98911700000000002, 33.465932000000002, 6.2999999999999998, 1, 1.1000000000000001, 0.90000000000000002],
[297, 1, 55.460000000000001, 15.699999999999999, 0, 13.460000000000001, 0, 1.0294030000000001, -20.962021, 220, 4, 1.1000000000000001, 0.90000000000000002],
[298, 1, 34.039999999999999, 12.300000000000001, 0, 0.23000000000000001, 0, 1.038932, 0.095836000000000005, 110, 19, 1.1000000000000001, 0.90000000000000002],
[299, 2, 0, 0, 0, 0, 0, 0.99346800000000002, 44.441310999999999, 11, 1, 1.1000000000000001, 0.90000000000000002],
[300, 1, 321.98000000000002, 84.400000000000006, 0, 1.3400000000000001, 0, 1.018049, 17.631654999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[301, 1, 42.549999999999997, 8.1999999999999993, 0, 2.0600000000000001, 0, 1.0319, 6.8522049999999997, 220, 5, 1.1000000000000001, 0.90000000000000002],
[302, 1, 33.439999999999998, 10, 0, 1.3600000000000001, 0, 1.0121359999999999, -3.2928160000000002, 110, 3, 1.1000000000000001, 0.90000000000000002],
[303, 1, -0, 0, 0.019646, 0.57035400000000003, 0, 0.99595699999999998, -11.169142000000001, 110, 12, 1.1000000000000001, 0.90000000000000002],
[304, 2, 0, 0, 0, 0, 0, 1.0379970000000001, -15.804853, 20, 4, 1.1000000000000001, 0.90000000000000002],
[305, 2, 0, 0, 0, 0, 0, 1.0304070000000001, 32.510933000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[306, 2, 0, 0, 0, 0, 0, 1.0304070000000001, 32.510933000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[307, 2, 0, 0, 0, 0, 0, 1.0493209999999999, 25.075911000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[308, 2, 0, 0, 0, 0, 0, 1.0493209999999999, 25.075911000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[309, 2, 0, 0, 0, 0, 0, 1.0565500000000001, 34.123913999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[310, 2, 0, 0, 0, 0, 0, 1.0565500000000001, 34.123913999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[311, 2, 0, 0, 0, 0, 0, 1.0565500000000001, 34.123913999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[312, 2, 0, 0, 0, 0, 0, 1.0565500000000001, 34.123913999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[313, 1, -24.989999999999998, -4.9400000000000004, 0, 6.9900000000000002, 0, 1.08829, 70.695054999999996, 220, 3, 1.2, 0.80000000000000004],
[314, 1, 95.689999999999998, 24.539999999999999, 0, 2.8500000000000001, 0, 1.0168189999999999, 21.364532000000001, 220, 13, 1.1000000000000001, 0.90000000000000002],
[315, 2, 0, 0, 0, 0, 0, 1.0212019999999999, 7.512556, 6.2999999999999998, 1, 1.1000000000000001, 0.90000000000000002],
[316, 1, 37.340000000000003, 10.9, 0, 0.63, 0, 0.98052899999999998, -11.005188, 110, 1, 1.1000000000000001, 0.90000000000000002],
[317, 1, 340, 93.799999999999997, 0.230291, 74.777686000000003, 0, 1.0507550000000001, 40.337803000000001, 380, 13, 1.1000000000000001, 0.90000000000000002],
[318, 1, -0, 0, 0, 2.04, 0, 1.053731, -3.038033, 150, 9, 1.1000000000000001, 0.90000000000000002],
[319, 1, 155.59999999999999, 54.700000000000003, 0, 2.21, 0, 1.025917, 5.589988, 220, 5, 1.1000000000000001, 0.90000000000000002],
[320, 1, 105.2, 0.10000000000000001, 0, 7.3600000000000003, 0, 1.051242, 28.233862999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[321, 1, 69.829999999999998, 15.119999999999999, 0, 2.23, 0, 1.028278, 16.095822999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[322, 1, -0, 0, 1.107693, 6.8676009999999996, 0, 1.052181, 12.761421, 380, 7, 1.1000000000000001, 0.90000000000000002],
[323, 2, 0, 0, 0, 0, 0, 1.016993, 30.047857, 20, 5, 1.1000000000000001, 0.90000000000000002],
[324, 2, 0, 0, 0, 0, 0, 1.024179, 7.0530210000000002, 11, 1, 1.1000000000000001, 0.90000000000000002],
[325, 2, 0, 0, 0, 0, 0, 0.99635499999999999, 28.771079, 6.2999999999999998, 1, 1.1000000000000001, 0.90000000000000002],
[326, 1, -0, -0, 0.19769600000000001, 3.784535, 0, 1.0098259999999999, 7.2438859999999998, 380, 5, 1.1000000000000001, 0.90000000000000002],
[327, 1, 176.19999999999999, 20.800000000000001, 0.019425000000000001, 4.5902880000000001, 0, 1.021452, 91.885907000000003, 150, 1, 1.1000000000000001, 0.90000000000000002],
[328, 2, 0, 0, 0, 0, 0, 1.0231680000000001, 23.385838, 20, 10, 1.1000000000000001, 0.90000000000000002],
[329, 1, 27.030000000000001, 8.8000000000000007, 0, 1.8400000000000001, 0, 1.016848, 2.2568600000000001, 110, 21, 1.1000000000000001, 0.90000000000000002],
[330, 1, 0, -0, 0, 0.28000000000000003, 0, 0.98298799999999997, 1.6035550000000001, 150, 6, 1.1000000000000001, 0.90000000000000002],
[331, 2, 0, 0, 0, 0, 0, 1.0062329999999999, 16.146442, 13.800000000000001, 1, 1.1000000000000001, 0.90000000000000002],
[332, 2, 0, 0, 0, 0, 0, 0.99676600000000004, 22.457834999999999, 6.2999999999999998, 1, 1.1000000000000001, 0.90000000000000002],
[333, 1, -0, 0, 0, 1.1499999999999999, 0, 1.0400750000000001, 10.160114999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[334, 1, 0, -0, 0, 0, 0, 1.0176639999999999, -15.016249, 20, 4, 1.1000000000000001, 0.90000000000000002],
[335, 1, 14.619999999999999, 4.7999999999999998, 0, 1.02, 0, 0.99698399999999998, -8.9821810000000006, 110, 12, 1.1000000000000001, 0.90000000000000002],
[336, 2, 0, 0, 0, 0, 0, 1.0108619999999999, -10.418134, 20, 4, 1.1000000000000001, 0.90000000000000002],
[337, 1, 0, -0, 0, 0, 0, 1.0176639999999999, -15.016249, 20, 4, 1.1000000000000001, 0.90000000000000002],
[338, 2, 0, 0, 0, 0, 0, 1.00038, -5.8099980000000002, 20, 4, 1.1000000000000001, 0.90000000000000002],
[339, 1, -0, 0, 0, 0, 0, 1.0082789999999999, -10.478046000000001, 20, 4, 1.1000000000000001, 0.90000000000000002],
[340, 1, 45.049999999999997, -2.2000000000000002, 0, 3.96, 0, 1.018948, -16.326346000000001, 220, 4, 1.1000000000000001, 0.90000000000000002],
[341, 1, 0, -0, 0, 2.5499999999999998, 0, 1.020054, 5.0153449999999999, 220, 7, 1.1000000000000001, 0.90000000000000002],
[342, 1, -23.43, 57.399999999999999, 0, 0, 0, 1.059806, 27.195352, 150, 2, 1.1000000000000001, 0.90000000000000002],
[343, 1, 426.60000000000002, 93.700000000000003, 0, 80.939999999999998, 0, 1.026432, 2.6631990000000001, 380, 6, 1.1000000000000001, 0.90000000000000002],
[344, 1, 152.06999999999999, 22.52, 0, 7.8700000000000001, 0, 0.99087999999999998, -19.172602999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[345, 2, 0, 0, 0, 0, 0, 1.0303949999999999, -6.3365159999999996, 20, 4, 1.1000000000000001, 0.90000000000000002],
[346, 2, 0, 0, 0, 0, 0, 1.0303949999999999, -6.3365159999999996, 20, 4, 1.1000000000000001, 0.90000000000000002],
[347, 1, 0, 0, 0, 0.69999999999999996, 0, 1.016788, -2.0282290000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[348, 1, 2.5, 3.7999999999999998, 0, 0.14999999999999999, 0, 0.95109900000000003, -5.3172519999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[349, 1, 30.530000000000001, 10.9, 0.58902900000000002, 2.6782520000000001, 0, 1.0204899999999999, 11.872201, 220, 19, 1.1000000000000001, 0.90000000000000002],
[350, 1, 34.039999999999999, 4.4000000000000004, 0, 1.25, 0, 0.96838400000000002, -15.748675, 110, 22, 1.1000000000000001, 0.90000000000000002],
[351, 2, 0, 0, 0, 0, 0, 1.024484, -6.0602080000000003, 20, 6, 1.1000000000000001, 0.90000000000000002],
[352, 1, 45.850000000000001, 7, 0, 1.05, 0, 1.0133760000000001, -26.727823000000001, 220, 4, 1.1000000000000001, 0.90000000000000002],
[353, 1, -0, 0, 0, 30.969999999999999, 0, 1.021444, 63.427508000000003, 380, 3, 1.1000000000000001, 0.90000000000000002],
[354, 2, 0, 0, 0, 0, 0, 1.029166, 13.522836, 20, 14, 1.1000000000000001, 0.90000000000000002],
[355, 1, 46.049999999999997, 16.899999999999999, 0.038289999999999998, 0.29171000000000002, 0, 1.0449949999999999, -0.24534400000000001, 110, 19, 1.1000000000000001, 0.90000000000000002],
[356, 1, 0, 0, 0, 0, 0, 1.028324, -8.2612319999999997, 150, 9, 1.1000000000000001, 0.90000000000000002],
[357, 1, 0, 0, 0, 3.9500000000000002, 0, 1.0480370000000001, 86.241563999999997, 220, 3, 1.1000000000000001, 0.90000000000000002],
[358, 2, 0, 0, 0, 0, 0, 1.0507249999999999, 42.166744999999999, 20, 10, 1.1000000000000001, 0.90000000000000002],
[359, 1, -876.96000000000004, -325.87, 0, 0, 0, 1.0510740000000001, 31.370584000000001, 27, 3, 1.1000000000000001, 0.90000000000000002],
[360, 2, 0, 0, 0, 0, 0, 1.0286409999999999, -17.676734, 20, 4, 1.1000000000000001, 0.90000000000000002],
[361, 2, 0, 0, 0, 0, 0, 1.0286409999999999, -17.676734, 20, 4, 1.1000000000000001, 0.90000000000000002],
[362, 2, 0, 0, 0, 0, 0, 1.0286409999999999, -17.676734, 20, 4, 1.1000000000000001, 0.90000000000000002],
[363, 2, 0, 0, 0, 0, 0, 1.0286409999999999, -17.676734, 20, 4, 1.1000000000000001, 0.90000000000000002],
[364, 2, 0, 0, 0, 0, 0, 1.0056400000000001, -10.626942, 20, 4, 1.1000000000000001, 0.90000000000000002],
[365, 2, 0, 0, 0, 0, 0, 0.99758500000000006, 4.6363269999999996, 15.75, 1, 1.1000000000000001, 0.90000000000000002],
[366, 1, 167.90000000000001, 18.199999999999999, 0, 5.9699999999999998, 0, 1.0646260000000001, 24.975014999999999, 220, 3, 1.1000000000000001, 0.90000000000000002],
[367, 1, 0, -0, 0, 13.49, 0, 1.0215380000000001, 43.092184000000003, 150, 8, 1.1000000000000001, 0.90000000000000002],
[368, 2, 0, 0, 0, 0, 0, 1.0286409999999999, -17.676734, 20, 4, 1.1000000000000001, 0.90000000000000002],
[369, 2, 0, 0, 0, 0, 0, 1.0286409999999999, -17.676734, 20, 4, 1.1000000000000001, 0.90000000000000002],
[370, 1, -0, -0, 0, 0.68000000000000005, 0, 1.003889, 29.490383000000001, 150, 8, 1.1000000000000001, 0.90000000000000002],
[371, 1, 44.350000000000001, 14.800000000000001, 0, 1.9399999999999999, 0, 0.977321, -8.5625049999999998, 110, 21, 1.1000000000000001, 0.90000000000000002],
[372, 1, 131.90000000000001, 31.100000000000001, 0.457733, 14.047628, 0, 1.0446340000000001, 1.324756, 220, 1, 1.1000000000000001, 0.90000000000000002],
[373, 1, 0, -0, 0, 0.71999999999999997, 0, 0.98721000000000003, -1.1708750000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[374, 1, 224.19999999999999, 73.900000000000006, 0.039170999999999997, 84.090828999999999, 0, 1.0260959999999999, 38.079369, 380, 13, 1.1000000000000001, 0.90000000000000002],
[375, 1, -0, 0, 0, 26.300000000000001, 0, 1.0021640000000001, -15.041903, 220, 4, 1.1000000000000001, 0.90000000000000002],
[376, 1, 128.90000000000001, 73.700000000000003, 0, 25.370000000000001, 0, 1.031976, 45.925046999999999, 380, 3, 1.1000000000000001, 0.90000000000000002],
[377, 1, 0, -0, 0, 0, 0, 0.99350400000000005, -13.39494, 20, 22, 1.1000000000000001, 0.90000000000000002],
[378, 1, 0, -0, 0, 0, 0, 0.99350400000000005, -13.39494, 20, 22, 1.1000000000000001, 0.90000000000000002],
[379, 1, -0, -0, 0, 13.85, 0, 1.0442739999999999, 36.097766999999997, 380, 3, 1.1000000000000001, 0.90000000000000002],
[380, 1, 118.40000000000001, 16.899999999999999, 0, 8.0199999999999996, 0, 0.98749500000000001, 35.201777999999997, 154, 1, 1.1000000000000001, 0.90000000000000002],
[381, 1, 0, 0, 0, 0, 0, 0.98922699999999997, -9.8596649999999997, 20, 22, 1.1000000000000001, 0.90000000000000002],
[382, 2, 0, 0, 0, 0, 0, 0.99059600000000003, -4.9848350000000003, 20, 22, 1.1000000000000001, 0.90000000000000002],
[383, 2, 0, 0, 0, 0, 0, 1.0124820000000001, -8.6526499999999995, 20, 22, 1.1000000000000001, 0.90000000000000002],
[384, 1, 0, 0, 0, 0, 0, 0.98922699999999997, -9.8596649999999997, 20, 22, 1.1000000000000001, 0.90000000000000002],
[385, 1, -0, -0, 0, 2.6600000000000001, 0, 1.039191, 75.245397999999994, 220, 3, 1.1000000000000001, 0.90000000000000002],
[386, 1, -0, 0, 0, 4.0599999999999996, 0, 1.0369470000000001, 7.315715, 220, 1, 1.1000000000000001, 0.90000000000000002],
[387, 1, 0, 0, 0.135493, 12.74062, 0, 1.056459, -2.6141239999999999, 380, 21, 1.1000000000000001, 0.90000000000000002],
[388, 1, -0, 0, 0.276837, 2.2408939999999999, 0, 1.061652, 11.069394000000001, 380, 16, 1.1000000000000001, 0.90000000000000002],
[389, 1, -0, -0, 0, 7.0899999999999999, 0, 1.0246919999999999, -4.329904, 220, 6, 1.1000000000000001, 0.90000000000000002],
[390, 1, 113.90000000000001, 24.5, 0, 6.7199999999999998, 0, 1.011342, -18.466432999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[391, 1, 88, 12.6, 0, 22.25, 0, 1.0240480000000001, -0.78628399999999998, 154, 1, 1.1000000000000001, 0.90000000000000002],
[392, 2, 0, 0, 0, 0, 0, 1.0306360000000001, 1.5936619999999999, 6.2999999999999998, 1, 1.1000000000000001, 0.90000000000000002],
[393, 1, 42.670000000000002, 12.1, 0, 14.84, 0, 1.022918, -10.902946, 150, 9, 1.1000000000000001, 0.90000000000000002],
[394, 2, 0, 0, 0, 0, 0, 1.0326, 4.106738, 20, 14, 1.1000000000000001, 0.90000000000000002],
[395, 2, 0, 0, 0, 0, 0, 1.0282830000000001, 16.586421999999999, 20, 14, 1.1000000000000001, 0.90000000000000002],
[396, 2, 0, 0, 0, 0, 0, 1.029542, -3.0963289999999999, 20, 6, 1.1000000000000001, 0.90000000000000002],
[397, 1, 0, -0, 0, 1.29, 0, 1.043272, -18.000154999999999, 380, 10, 1.1000000000000001, 0.90000000000000002],
[398, 1, -0, -0, 0, 9.4100000000000001, 0, 1.0642780000000001, 4.191179, 220, 18, 1.2, 0.80000000000000004],
[399, 1, 160.80000000000001, 10.6, 0.039515000000000002, 21.960484999999998, 0, 1.013719, 35.800215000000001, 220, 13, 1.1000000000000001, 0.90000000000000002],
[400, 2, 0, 0, 0, 0, 0, 0.97901499999999997, 43.422130000000003, 10.300000000000001, 1, 1.1000000000000001, 0.90000000000000002],
[401, 1, 126.8, 21.399999999999999, 0, 11.43, 0, 1.015344, -26.64921, 220, 4, 1.1000000000000001, 0.90000000000000002],
[402, 1, 48.799999999999997, 6.9000000000000004, 0, 3.1099999999999999, 0, 1.00423, 25.494520999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[403, 1, 38.740000000000002, 9, 0, 0.56999999999999995, 0, 1.0201739999999999, -19.057618999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[404, 1, 350.39999999999998, 29.300000000000001, 0, 19.309999999999999, 0, 1.0348580000000001, -0.227793, 220, 11, 1.1000000000000001, 0.90000000000000002],
[405, 2, 0, 0, 0, 0, 0, 1.00773, -6.6274600000000001, 20, 2, 1.1000000000000001, 0.90000000000000002],
[406, 2, 0, 0, 0, 0, 0, 1.00773, -6.6274600000000001, 20, 2, 1.1000000000000001, 0.90000000000000002],
[407, 1, 103.8, 2.7000000000000002, 0, 3.3300000000000001, 0, 1.0117449999999999, -24.157084000000001, 220, 4, 1.1000000000000001, 0.90000000000000002],
[408, 2, 0, 0, 0, 0, 0, 1.0434920000000001, -15.322718, 20, 4, 1.1000000000000001, 0.90000000000000002],
[409, 1, -0.13, -1, 0, 0, 0, 1.071256, 58.769024999999999, 220, 8, 1.1000000000000001, 0.90000000000000002],
[410, 1, 0, -0, 0, 0.66000000000000003, 0, 0.99987400000000004, -13.902635, 110, 22, 1.1000000000000001, 0.90000000000000002],
[411, 1, 0, 0, 0, 6.3399999999999999, 0, 1.042875, 93.821172000000004, 380, 1, 1.1000000000000001, 0.90000000000000002],
[412, 1, 96.700000000000003, 26.800000000000001, 0, 0, 0, 1.045353, 27.754007000000001, 150, 2, 1.1000000000000001, 0.90000000000000002],
[413, 1, 0, 0, 0, 19.539999999999999, 0, 1.067563, -10.167624, 150, 9, 1.1000000000000001, 0.90000000000000002],
[414, 1, -0, -0, 0, 14.869999999999999, 0, 1.040225, -4.0636099999999997, 220, 23, 1.1000000000000001, 0.90000000000000002],
[415, 1, 0, 0, 0, 0, 0, 0.98870100000000005, -12.066079, 150, 9, 1.1000000000000001, 0.90000000000000002],
[416, 1, 19.02, 6, 0, 0.25, 0, 0.99580100000000005, -3.0963159999999998, 110, 21, 1.1000000000000001, 0.90000000000000002],
[417, 1, 102.09999999999999, 25.300000000000001, 0, 1.1100000000000001, 0, 0.99442799999999998, 26.055624000000002, 150, 8, 1.1000000000000001, 0.90000000000000002],
[418, 1, -0, 0, 0, 2.4399999999999999, 0, 1.0499879999999999, 90.865555000000001, 220, 3, 1.1000000000000001, 0.90000000000000002],
[419, 1, 0, 0, 0, 0, 0, 1.0204519999999999, -7.005782, 150, 9, 1.1000000000000001, 0.90000000000000002],
[420, 1, 113.3, 30.199999999999999, 0.039524999999999998, 2.1404749999999999, 0, 1.0043580000000001, -4.0402430000000003, 110, 18, 1.1000000000000001, 0.90000000000000002],
[421, 1, 8.3100000000000005, 3, 0, 0.98999999999999999, 0, 1.0301130000000001, -1.594177, 110, 19, 1.1000000000000001, 0.90000000000000002],
[422, 1, 119.59999999999999, 29.600000000000001, 0, 5.3399999999999999, 0, 1.035806, 18.542314999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[423, 2, 0, 0, 0, 0, 0, 1.015919, 3.5803250000000002, 6.2999999999999998, 1, 1.1000000000000001, 0.90000000000000002],
[424, 1, -0, 0, 0, 18.07, 0, 1.0346150000000001, 39.288516000000001, 380, 8, 1.1000000000000001, 0.90000000000000002],
[425, 1, 49.899999999999999, 144, 1.0915859999999999, 80.060430999999994, 0, 1.079277, 10.025709000000001, 380, 18, 1.2, 0.80000000000000004],
[426, 1, 27.329999999999998, 11.9, 0, 1.1699999999999999, 0, 1.0267459999999999, 18.911778000000002, 220, 5, 1.1000000000000001, 0.90000000000000002],
[427, 1, 191.19999999999999, -3.3999999999999999, 0, 19.210000000000001, 0, 1.0294840000000001, -21.160423999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[428, 1, -0, -0, 0.028663000000000001, 18.318528000000001, 0, 1.026931, 93.803559000000007, 380, 1, 1.1000000000000001, 0.90000000000000002],
[429, 1, 101.59999999999999, 14.5, 0, 1.9399999999999999, 0, 0.99891200000000002, 29.803253999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[430, 1, 177.09999999999999, 66.900000000000006, 0, 71.030000000000001, 0, 1.060659, 10.322664, 380, 16, 1.1000000000000001, 0.90000000000000002],
[431, 1, 0, -0, 0, 0.29999999999999999, 0, 1.0693410000000001, 1.460666, 150, 9, 1.1000000000000001, 0.90000000000000002],
[432, 2, 0, 0, 0, 0, 0, 1.016602, 20.114087000000001, 6.2999999999999998, 1, 1.1000000000000001, 0.90000000000000002],
[433, 2, 0, 0, 0, 0, 0, 1.0114890000000001, 10.204542999999999, 20, 23, 1.1000000000000001, 0.90000000000000002],
[434, 1, 0, -0, 0.038538000000000003, -0.028903000000000002, 0, 1.0369459999999999, -2.4214180000000001, 220, 6, 1.1000000000000001, 0.90000000000000002],
[435, 1, 53.460000000000001, 18.699999999999999, 0, 1.6399999999999999, 0, 1.031463, 4.4968019999999997, 220, 20, 1.1000000000000001, 0.90000000000000002],
[436, 1, 0, -0, 0, 12.73, 0, 1.0234780000000001, 31.01211, 220, 14, 1.1000000000000001, 0.90000000000000002],
[437, 1, 344.69999999999999, -31.100000000000001, 0, 39.129840999999999, 0, 1.0235289999999999, 3.1725189999999999, 380, 6, 1.1000000000000001, 0.90000000000000002],
[438, 2, 0, 0, 0, 0, 0, 1.016716, 24.455607000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[439, 1, -0, -0, 0, 1.98, 0, 1.0178879999999999, 79.240725999999995, 220, 3, 1.1000000000000001, 0.90000000000000002],
[440, 1, 85.099999999999994, 67, 0, 0.17999999999999999, 0, 1.0766770000000001, 0.28036100000000003, 150, 9, 1.1000000000000001, 0.90000000000000002],
[441, 1, 0, 0, 0, 0, 0, 1.0249870000000001, 12.673591, 20, 5, 1.1000000000000001, 0.90000000000000002],
[442, 2, 0, 0, 0, 0, 0, 1.0433570000000001, 16.766390000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[443, 1, -0, 0, 0, 0.080000000000000002, 0, 1.0034130000000001, 0.73274399999999995, 220, 6, 1.1000000000000001, 0.90000000000000002],
[444, 1, 189.30000000000001, 76.700000000000003, 0, 3.2400000000000002, 0, 0.99631599999999998, 47.583489999999998, 220, 3, 1.1000000000000001, 0.90000000000000002],
[445, 1, 23.73, 9.4000000000000004, 0, 1.45, 0, 1.034044, 31.640505999999998, 150, 8, 1.1000000000000001, 0.90000000000000002],
[446, 1, 10.01, -21, 0, 8.5899999999999999, 0, 1.017123, -4.6684049999999999, 220, 11, 1.1000000000000001, 0.90000000000000002],
[447, 1, -0, -0, 0, 0, 0, 1.0206, 13.215214, 20, 5, 1.1000000000000001, 0.90000000000000002],
[448, 2, 0, 0, 0, 0, 0, 1.0387949999999999, 17.135421999999998, 20, 5, 1.1000000000000001, 0.90000000000000002],
[449, 1, 228.09999999999999, 131.80000000000001, 0.95374000000000003, 3.9349560000000001, 0, 1.0277499999999999, -18.795504999999999, 380, 4, 1.1000000000000001, 0.90000000000000002],
[450, 1, -0, -0, 0, 1.05, 0, 1.0210680000000001, -0.69159999999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[451, 1, -14.85, -4.9500000000000002, 0, 0.37, 0, 1.0027189999999999, -1.665851, 110, 18, 1.1000000000000001, 0.90000000000000002],
[452, 1, 20.899999999999999, 3, 0, 2.6499999999999999, 0, 1.0130209999999999, 33.465429, 154, 1, 1.1000000000000001, 0.90000000000000002],
[453, 1, 431.69999999999999, 121.59999999999999, 0, 1.1399999999999999, 0, 0.98494800000000005, -4.2586510000000004, 220, 21, 1.1000000000000001, 0.90000000000000002],
[454, 2, 0, 0, 0, 0, 0, 0.97383299999999995, 16.627296000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[455, 1, 17.620000000000001, 7.7000000000000002, 0, 0.58999999999999997, 0, 0.98803099999999999, -12.652652, 110, 22, 1.1000000000000001, 0.90000000000000002],
[456, 1, 0, 0, 0, 109.27, 0, 1.046057, -14.752143999999999, 380, 4, 1.1000000000000001, 0.90000000000000002],
[457, 1, 103, 12, 0, 0.63, 0, 1.0299339999999999, -3.8345410000000002, 220, 5, 1.1000000000000001, 0.90000000000000002],
[458, 2, 0, 0, 0, 0, 0, 1.009892, 4.8682080000000001, 20, 9, 1.1000000000000001, 0.90000000000000002],
[459, 1, 0, 0, 0, 4.7599999999999998, 0, 1.029914, 11.923984000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[460, 1, 0, 0, 0, 25.850000000000001, 0, 1.0781540000000001, 0.91836200000000001, 380, 1, 1.2, 0.80000000000000004],
[461, 1, 0, 0, 0, 0, 0, 0.86849500000000002, -15.380872999999999, 150, 9, 1.2, 0.80000000000000004],
[462, 1, 0, -0, 0.060507999999999999, 3.079577, 0, 0.99780800000000003, 37.195998000000003, 220, 3, 1.1000000000000001, 0.90000000000000002],
[463, 2, 0, 0, 0, 0, 0, 1.1266419999999999, -0.91354500000000005, 380, 9, 1.2, 0.80000000000000004],
[464, 1, 42.049999999999997, 17.199999999999999, 0, 1.3100000000000001, 0, 1.0236369999999999, 24.670209, 150, 8, 1.1000000000000001, 0.90000000000000002],
[465, 1, -0.16, -2.9100000000000001, 0, 0.42999999999999999, 0, 1.0317179999999999, 39.187609999999999, 110, 8, 1.1000000000000001, 0.90000000000000002],
[466, 1, 0, -0, 0, 0.059999999999999998, 0, 1.0076929999999999, 31.850349000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[467, 1, 163.09999999999999, 46.299999999999997, 0, 10.6, 0, 1.0091380000000001, 14.501366000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[468, 1, 0, -0, 0, 2.1299999999999999, 0, 1.020059, -8.5686769999999992, 220, 10, 1.1000000000000001, 0.90000000000000002],
[469, 1, -0, -0, 0, 2.8100000000000001, 0, 1.067283, 22.816614999999999, 220, 3, 1.1000000000000001, 0.90000000000000002],
[470, 2, 0, 0, 0, 0, 0, 1.046905, 39.305577, 20, 2, 1.1000000000000001, 0.90000000000000002],
[471, 1, 0, 0, 0.049626000000000003, -1.9904120000000001, 0, 1.044907, 35.763509999999997, 380, 2, 1.1000000000000001, 0.90000000000000002],
[472, 1, -0, -0, 0, 1.05, 0, 1.0006060000000001, -9.5705449999999992, 150, 9, 1.1000000000000001, 0.90000000000000002],
[473, 1, 153.30000000000001, 21.800000000000001, 0, 18.25, 0, 1.027549, 1.721949, 154, 1, 1.1000000000000001, 0.90000000000000002],
[474, 1, -0, 0, 0, 141.93000000000001, 0, 0.97062899999999996, 34.677427999999999, 400, 1, 1.1000000000000001, 0.90000000000000002],
[475, 1, 67.170000000000002, -23.899999999999999, 0, 0.93000000000000005, 0, 1.050845, 90.640831000000006, 220, 3, 1.1000000000000001, 0.90000000000000002],
[476, 2, 0, 0, 0, 0, 0, 1.0294840000000001, 52.40343, 20, 10, 1.1000000000000001, 0.90000000000000002],
[477, 2, 0, 0, 0, 0, 0, 1.0430870000000001, 11.638661000000001, 20, 14, 1.1000000000000001, 0.90000000000000002],
[478, 1, -0, 0, 0.114166, 11.294860999999999, 0, 1.0609850000000001, 79.464606000000003, 380, 3, 1.1000000000000001, 0.90000000000000002],
[479, 1, 382.39999999999998, 86.299999999999997, 0, 22.289999999999999, 0, 1.0281610000000001, 4.4733939999999999, 220, 11, 1.1000000000000001, 0.90000000000000002],
[480, 2, 0, 0, 0, 0, 0, 1.033425, 29.680613999999998, 20, 6, 1.1000000000000001, 0.90000000000000002],
[481, 2, 0, 0, 0, 0, 0, 1.033425, 29.680613999999998, 20, 6, 1.1000000000000001, 0.90000000000000002],
[482, 2, 0, 0, 0, 0, 0, 1.033425, 29.680613999999998, 20, 6, 1.1000000000000001, 0.90000000000000002],
[483, 2, 0, 0, 0, 0, 0, 1.033425, 29.680613999999998, 20, 6, 1.1000000000000001, 0.90000000000000002],
[484, 1, 33.5, 4.7999999999999998, 0, 5.4800000000000004, 0, 1.016462, 21.527170000000002, 154, 1, 1.1000000000000001, 0.90000000000000002],
[485, 2, 0, 0, 0, 0, 0, 1.0596190000000001, 6.3574529999999996, 20, 18, 1.1000000000000001, 0.90000000000000002],
[486, 1, 0.01, -0, 0, 0, 0, 1.071666, 58.820002000000002, 220, 8, 1.1000000000000001, 0.90000000000000002],
[487, 1, 0, 0, 0, 12.289999999999999, 0, 1.0141910000000001, 15.517545999999999, 380, 3, 1.1000000000000001, 0.90000000000000002],
[488, 1, 291.5, 51.299999999999997, 0.24443599999999999, 12.636488, 0, 1.0042789999999999, 49.930239999999998, 220, 13, 1.1000000000000001, 0.90000000000000002],
[489, 1, 24.23, 7.0999999999999996, 0, 1.6399999999999999, 0, 0.98832100000000001, -4.4776179999999997, 110, 21, 1.1000000000000001, 0.90000000000000002],
[490, 1, 108.59999999999999, 2.6000000000000001, 0, 31.800000000000001, 0, 1.0423800000000001, 36.640438000000003, 380, 3, 1.1000000000000001, 0.90000000000000002],
[491, 1, 4, 2.3999999999999999, 0, 0.029999999999999999, 0, 0.98164200000000001, -7.8316629999999998, 150, 9, 1.1000000000000001, 0.90000000000000002],
[492, 2, 0, 0, 0, 0, 0, 1.0419849999999999, 31.793879, 20, 10, 1.1000000000000001, 0.90000000000000002],
[493, 1, 30.030000000000001, 10.9, 0, 1.45, 0, 1.0025029999999999, -5.3758419999999996, 110, 19, 1.1000000000000001, 0.90000000000000002],
[494, 1, 0, 0, 0, 45.390000000000001, 0, 1.118986, 0.152255, 380, 15, 1.2, 0.80000000000000004],
[495, 1, 524.5, 43, 0, 6.8499999999999996, 0, 0.99190199999999995, -13.539498, 220, 5, 1.1000000000000001, 0.90000000000000002],
[496, 2, 0, 0, 0, 0, 0, 1.0087600000000001, 0.25082900000000002, 20, 18, 1.1000000000000001, 0.90000000000000002],
[497, 1, 129.90000000000001, 18.5, 0, 0.38, 0, 1.015717, 16.675592999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[498, 1, -0, 0, 0, 1.9199999999999999, 0, 0.95536299999999996, -6.8649870000000002, 110, 18, 1.1000000000000001, 0.90000000000000002],
[499, 1, 4.4000000000000004, 0, 0, 0.51000000000000001, 0, 1.0086109999999999, 2.3391289999999998, 110, 18, 1.1000000000000001, 0.90000000000000002],
[500, 1, 9.2200000000000006, 1.2, 0, 0.80000000000000004, 0, 0.98189499999999996, -2.9753050000000001, 110, 19, 1.1000000000000001, 0.90000000000000002],
[501, 1, 0, 0, 0.059057999999999999, 0.12094199999999999, 0, 1.0164249999999999, 22.882064, 220, 5, 1.1000000000000001, 0.90000000000000002],
[502, 1, -0, 0, 0, 0.14000000000000001, 0, 1.0227889999999999, -2.7767840000000001, 220, 6, 1.1000000000000001, 0.90000000000000002],
[503, 1, -0, 0, 0, 0.35999999999999999, 0, 0.96399500000000005, -4.73909, 110, 19, 1.1000000000000001, 0.90000000000000002],
[504, 1, 0, -0, 0, 0.81000000000000005, 0, 0.98938899999999996, -4.5657930000000002, 110, 21, 1.1000000000000001, 0.90000000000000002],
[505, 1, 35.409999999999997, 20.300000000000001, 0, 10.07, 0, 0.99314999999999998, 0.88689300000000004, 220, 6, 1.1000000000000001, 0.90000000000000002],
[506, 1, 3.2000000000000002, 1.2, 0, 0.68999999999999995, 0, 1.0171619999999999, -1.3182560000000001, 110, 19, 1.1000000000000001, 0.90000000000000002],
[507, 1, 372.80000000000001, 147.5, 0, 27.73, 0, 1.0180670000000001, 25.301445999999999, 150, 8, 1.1000000000000001, 0.90000000000000002],
[508, 2, 0, 0, 0, 0, 0, 1.0447759999999999, 37.116835999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[509, 2, 0, 0, 0, 0, 0, 1.0443880000000001, 36.589281999999997, 20, 5, 1.1000000000000001, 0.90000000000000002],
[510, 2, 0, 0, 0, 0, 0, 1.0440959999999999, 37.018552999999997, 20, 5, 1.1000000000000001, 0.90000000000000002],
[511, 1, -0, -0, 0, 0, 0, 1.0020119999999999, 13.542185, 20, 5, 1.1000000000000001, 0.90000000000000002],
[512, 1, -0, -0, 0, 0, 0, 1.0020119999999999, 13.542185, 20, 5, 1.1000000000000001, 0.90000000000000002],
[513, 1, -0, -0, 0, 0, 0, 1.0020119999999999, 13.542185, 20, 5, 1.1000000000000001, 0.90000000000000002],
[514, 2, 0, 0, 0, 0, 0, 1.044511, 37.099046000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[515, 1, -0, -0, 0, 0, 0, 1.0020119999999999, 13.542185, 20, 5, 1.1000000000000001, 0.90000000000000002],
[516, 2, 0, 0, 0, 0, 0, 1.0417479999999999, 29.346800000000002, 20, 5, 1.1000000000000001, 0.90000000000000002],
[517, 1, -0, 0, 0.080023999999999998, -0.24007100000000001, 0, 1.0145729999999999, -5.7733970000000001, 220, 11, 1.1000000000000001, 0.90000000000000002],
[518, 1, 197.5, 48.299999999999997, 0, 0.70999999999999996, 0, 1.028486, 8.9599329999999995, 220, 5, 1.1000000000000001, 0.90000000000000002],
[519, 1, -0, 0, 0, 0.22, 0, 1.005897, 20.492913000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[520, 1, -0, -0, 0, 15.15, 0, 1.02668, 35.229610000000001, 150, 8, 1.1000000000000001, 0.90000000000000002],
[521, 1, 110.40000000000001, 26.199999999999999, 0, 5.6200000000000001, 0, 1.024265, 6.0094209999999997, 220, 5, 1.1000000000000001, 0.90000000000000002],
[522, 1, -0.14999999999999999, -1.9299999999999999, 0, 0, 0, 1.016294, 49.478493999999998, 220, 8, 1.1000000000000001, 0.90000000000000002],
[523, 1, -0, 0, 1.138771, 10.122844000000001, 0, 1.055944, 31.159790999999998, 380, 5, 1.1000000000000001, 0.90000000000000002],
[524, 1, -0, -0, 0, 14.6, 0, 1.0264390000000001, -4.895454, 220, 12, 1.1000000000000001, 0.90000000000000002],
[525, 1, 0, 0, 0, 0, 0, 0.98633199999999999, 25.334582000000001, 150, 8, 1.1000000000000001, 0.90000000000000002],
[526, 1, -4.8600000000000003, -2.1499999999999999, 0, 0.31, 0, 0.98892500000000005, -2.520654, 110, 18, 1.1000000000000001, 0.90000000000000002],
[527, 1, 141.09999999999999, 2.1000000000000001, 0, 4.7800000000000002, 0, 1.034921, 6.9051660000000004, 220, 7, 1.1000000000000001, 0.90000000000000002],
[528, 2, 0, 0, 0, 0, 0, 1.0207029999999999, 22.380203000000002, 20, 5, 1.1000000000000001, 0.90000000000000002],
[529, 1, 52.960000000000001, 32.799999999999997, 0, 14.140000000000001, 0, 1.0233220000000001, -11.234733, 150, 9, 1.1000000000000001, 0.90000000000000002],
[530, 1, 149.19999999999999, -74.599999999999994, 0.22789599999999999, 49.239581999999999, 0, 1.0653699999999999, 47.218454999999999, 380, 13, 1.1000000000000001, 0.90000000000000002],
[531, 2, 0, 0, 0, 0, 0, 1.035838, -5.1726780000000003, 20, 7, 1.1000000000000001, 0.90000000000000002],
[532, 2, 0, 0, 0, 0, 0, 1.036699, 34.476925999999999, 20, 10, 1.1000000000000001, 0.90000000000000002],
[533, 2, 0, 0, 0, 0, 0, 1.0163770000000001, 7.3369580000000001, 20, 22, 1.1000000000000001, 0.90000000000000002],
[534, 1, 10.81, 5.0999999999999996, 0, 1.0900000000000001, 0, 0.93141399999999996, -8.2494440000000004, 110, 18, 1.1000000000000001, 0.90000000000000002],
[535, 1, -0, 0, 0, 2.3700000000000001, 0, 1.0168600000000001, 13.039574, 220, 1, 1.1000000000000001, 0.90000000000000002],
[536, 1, 35.539999999999999, 11.5, 0, 3.6499999999999999, 0, 1.0231539999999999, 38.809153999999999, 110, 8, 1.1000000000000001, 0.90000000000000002],
[537, 1, -0, -0, 0.230877, 22.907222000000001, 0, 1.049545, 42.876879000000002, 380, 13, 1.1000000000000001, 0.90000000000000002],
[538, 1, 48.93, 14.52, 0, 2.8500000000000001, 0, 0.99196700000000004, 89.112630999999993, 150, 1, 1.1000000000000001, 0.90000000000000002],
[539, 2, 0, 0, 0, 0, 0, 0.99349200000000004, 29.317066000000001, 15, 1, 1.1000000000000001, 0.90000000000000002],
[540, 1, 0, -0, 0, 26.52, 0, 1.102789, -15.259978, 150, 9, 1.2, 0.80000000000000004],
[541, 1, 10.01, 4, 0, 8.1099999999999994, 0, 0.99531400000000003, -3.3747159999999998, 220, 6, 1.1000000000000001, 0.90000000000000002],
[542, 1, 0, 0, 0, 0.81999999999999995, 0, 1.0136989999999999, -0.82732499999999998, 150, 9, 1.1000000000000001, 0.90000000000000002],
[543, 1, 109.7, 15, 0, 30.969999999999999, 0, 0.98884300000000003, -3.474628, 220, 5, 1.1000000000000001, 0.90000000000000002],
[544, 1, 65.170000000000002, -51.5, 0, 4.8499999999999996, 0, 1.023056, 6.4283809999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[545, 1, 66.969999999999999, 14.1, 0, 5.5800000000000001, 0, 0.97775800000000002, 4.623964, 220, 3, 1.1000000000000001, 0.90000000000000002],
[546, 1, 0, 0, 0, 7.1100000000000003, 0, 0.99846699999999999, -3.3017639999999999, 220, 6, 1.1000000000000001, 0.90000000000000002],
[547, 1, -0, -0, 0, 3.7799999999999998, 0, 0.99859299999999995, 42.474186000000003, 220, 8, 1.1000000000000001, 0.90000000000000002],
[548, 1, 56.759999999999998, 23.199999999999999, 0, 0.48999999999999999, 0, 1.020988, 24.486279, 150, 8, 1.1000000000000001, 0.90000000000000002],
[549, 1, 0, -0, 0, 0.69999999999999996, 0, 1.0480700000000001, 86.165537999999998, 220, 3, 1.1000000000000001, 0.90000000000000002],
[550, 1, 10.81, 3.8999999999999999, 0, 1.6399999999999999, 0, 1.0863339999999999, 1.4638580000000001, 110, 15, 1.1000000000000001, 0.90000000000000002],
[551, 1, 0, -0, 0, 0, 0, 0.99596300000000004, -9.1321060000000003, 150, 9, 1.1000000000000001, 0.90000000000000002],
[552, 2, 0, 0, 0, 0, 0, 0.99834000000000001, 24.249316, 13.800000000000001, 1, 1.1000000000000001, 0.90000000000000002],
[553, 1, 373.69999999999999, 125.59999999999999, 0.34125699999999998, 71.244578000000004, 0, 1.072559, 36.179181, 380, 14, 1.1000000000000001, 0.90000000000000002],
[554, 1, 0, -0, 0, 0.16, 0, 0.98002800000000001, -8.5868179999999992, 150, 9, 1.1000000000000001, 0.90000000000000002],
[555, 1, 0, -0, 0, 2.27, 0, 1.023552, -0.97871900000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[556, 1, 0, -0, 0, 1.6100000000000001, 0, 1.02302, 79.890450000000001, 220, 3, 1.1000000000000001, 0.90000000000000002],
[557, 1, -0, 0, 0, 35.090000000000003, 0, 1.0126710000000001, -2.1756829999999998, 380, 6, 1.1000000000000001, 0.90000000000000002],
[558, 1, -0.17999999999999999, -1, 0, 0, 0, 1.020181, 36.372743999999997, 150, 8, 1.1000000000000001, 0.90000000000000002],
[559, 2, 0, 0, 0, 0, 0, 0.95458399999999999, 49.806961999999999, 11, 1, 1.1000000000000001, 0.90000000000000002],
[560, 1, 9.9100000000000001, 3.2999999999999998, 0, 6.7199999999999998, 0, 1.0099370000000001, -13.160441, 110, 22, 1.1000000000000001, 0.90000000000000002],
[561, 1, 221.34999999999999, 51.799999999999997, 0, 8.8100000000000005, 0, 0.98175400000000002, 18.128136999999999, 220, 13, 1.1000000000000001, 0.90000000000000002],
[562, 1, 23.829999999999998, 7.9000000000000004, 0, 0.71999999999999997, 0, 0.96805399999999997, -6.7939629999999998, 110, 21, 1.1000000000000001, 0.90000000000000002],
[563, 1, -95.709999999999994, -2.7999999999999998, 0, 7.25, 0, 0.99710399999999999, -5.3193359999999998, 220, 10, 1.1000000000000001, 0.90000000000000002],
[564, 2, 0, 0, 0, 0, 0, 1.024499, -3.8344680000000002, 20, 20, 1.1000000000000001, 0.90000000000000002],
[565, 1, 44.049999999999997, -0, 0, 0, 0, 0.98377099999999995, -0.029864000000000002, 150, 7, 1.1000000000000001, 0.90000000000000002],
[566, 1, 16.52, 3, 0.038359999999999998, 11.50164, 0, 1.0506120000000001, 5.2017239999999996, 220, 7, 1.1000000000000001, 0.90000000000000002],
[567, 1, -0, -0, 0, 0, 0, 1.0374030000000001, 12.654648, 20, 7, 1.1000000000000001, 0.90000000000000002],
[568, 1, -0, -0, 0, 19.629999999999999, 0, 0.99562200000000001, 27.676501999999999, 220, 3, 1.1000000000000001, 0.90000000000000002],
[569, 1, 0, -0, 0, 0.29999999999999999, 0, 1.012073, -8.2250010000000007, 150, 9, 1.1000000000000001, 0.90000000000000002],
[570, 1, 0, -0, 0, 105.84, 0, 1.0160899999999999, -22.212247999999999, 380, 4, 1.1000000000000001, 0.90000000000000002],
[571, 1, -0, 0, 0, 28.09, 0, 1.0604260000000001, 48.406404000000002, 380, 3, 1.1000000000000001, 0.90000000000000002],
[572, 2, 0, 0, 0, 0, 0, 1.0043139999999999, 14.241294999999999, 13.800000000000001, 1, 1.1000000000000001, 0.90000000000000002],
[573, 1, -0, 0, 0.25877099999999997, 12.056323000000001, 0, 0.98832100000000001, 6.8814140000000004, 220, 19, 1.1000000000000001, 0.90000000000000002],
[574, 1, -0, 0, 0.059383999999999999, 0.28061599999999998, 0, 1.0112110000000001, -13.487557000000001, 150, 10, 1.1000000000000001, 0.90000000000000002],
[575, 2, 0, 0, 0, 0, 0, 1.0167390000000001, 22.326374999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[576, 2, 0, 0, 0, 0, 0, 1.0167390000000001, 22.326374999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[577, 2, 0, 0, 0, 0, 0, 1.0167390000000001, 22.326374999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[578, 1, 34.939999999999998, 21.600000000000001, 0, 0.17999999999999999, 0, 0.98293900000000001, -5.4386580000000002, 150, 9, 1.1000000000000001, 0.90000000000000002],
[579, 1, 134.09999999999999, 34.200000000000003, 0, 0.75, 0, 0.98213399999999995, 23.783698000000001, 150, 8, 1.1000000000000001, 0.90000000000000002],
[580, 1, 17.719999999999999, 5.9000000000000004, 0, 0.32000000000000001, 0, 1.028821, -3.4811700000000001, 220, 21, 1.1000000000000001, 0.90000000000000002],
[581, 2, 0, 0, 0, 0, 0, 1.0167390000000001, 22.326374999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[582, 1, -0, -0, 1.5602240000000001, 77.024822, 0, 1.0792299999999999, 68.996986000000007, 380, 3, 1.1000000000000001, 0.90000000000000002],
[583, 1, 0, 0, 0, 7.8499999999999996, 0, 1.0333079999999999, 40.656078999999998, 380, 8, 1.1000000000000001, 0.90000000000000002],
[584, 1, -0.51000000000000001, -20.690000000000001, 0, 2.0699999999999998, 0, 1.0184120000000001, 11.984544, 220, 3, 1.1000000000000001, 0.90000000000000002],
[585, 2, 0, 0, 0, 0, 0, 1.0416289999999999, 38.466940999999998, 20, 2, 1.1000000000000001, 0.90000000000000002],
[586, 1, 0, 0, 0, 0, 0, 0.91204300000000005, -12.081030999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[587, 1, 77.790000000000006, -40.799999999999997, 0, 12.06, 0, 1.0376669999999999, 14.939315000000001, 220, 3, 1.1000000000000001, 0.90000000000000002],
[588, 1, 0, -0, 0, 2.0899999999999999, 0, 1.0127349999999999, 9.2652129999999993, 220, 5, 1.1000000000000001, 0.90000000000000002],
[589, 2, 0, 0, 0, 0, 0, 1.0075499999999999, -13.681445999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[590, 1, 5.0099999999999998, 2, 0, 0.13, 0, 0.99992300000000001, -3.0397370000000001, 220, 6, 1.1000000000000001, 0.90000000000000002],
[591, 1, -19.66, -10.83, 0, 0.059999999999999998, 0, 0.997618, -7.1771909999999997, 110, 18, 1.1000000000000001, 0.90000000000000002],
[592, 1, 56.5, 36.289999999999999, 0, 3.0800000000000001, 0, 1.003147, 15.307316999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[593, 1, -0, -0, 0, 0, 0, 1.0205960000000001, -16.730830999999998, 20, 4, 1.1000000000000001, 0.90000000000000002],
[594, 1, -0, -0, 0, 0, 0, 1.0205960000000001, -16.730830999999998, 20, 4, 1.1000000000000001, 0.90000000000000002],
[595, 1, -0, -0, 0.090773999999999994, 7.330444, 0, 1.0555760000000001, -5.790807, 220, 18, 1.2, 0.80000000000000004],
[596, 1, 3.8100000000000001, 0.23999999999999999, 0, 0.23000000000000001, 0, 1.008982, -3.1474299999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[597, 1, 254.69999999999999, 79.400000000000006, 0, 9.4299999999999997, 0, 1.004651, -16.584296999999999, 380, 6, 1.1000000000000001, 0.90000000000000002],
[598, 1, 20.899999999999999, 3, 0, 2.54, 0, 0.98501899999999998, 22.550521, 154, 1, 1.1000000000000001, 0.90000000000000002],
[599, 1, 77.989999999999995, 30.800000000000001, 0, 2.4100000000000001, 0, 1.0149300000000001, 29.607123000000001, 150, 8, 1.1000000000000001, 0.90000000000000002],
[600, 1, -0.14999999999999999, -1, 0, 0.38, 0, 1.032362, 39.964615999999999, 110, 8, 1.1000000000000001, 0.90000000000000002],
[601, 1, 129.09999999999999, 7.4000000000000004, 0, 0.040000000000000001, 0, 1.029876, 19.391483999999998, 220, 5, 1.1000000000000001, 0.90000000000000002],
[602, 1, 126.3, 17.899999999999999, 0, 2.5899999999999999, 0, 1.015668, 18.412381, 154, 1, 1.1000000000000001, 0.90000000000000002],
[603, 1, 151.5, 7.9000000000000004, 0, 5, 0, 1.0415730000000001, -0.0036389999999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[604, 1, -0, 0, 0.019592999999999999, 1.150407, 0, 1.012186, -11.629863, 110, 22, 1.1000000000000001, 0.90000000000000002],
[605, 1, 26.399999999999999, 3.7999999999999998, 0, 4.6500000000000004, 0, 0.98210600000000003, 40.293348999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[606, 1, 0, -0, 0.139186, 6.2108140000000001, 0, 1.0261899999999999, 24.279876000000002, 220, 5, 1.1000000000000001, 0.90000000000000002],
[607, 1, 20.52, 10.300000000000001, 0, 0.040000000000000001, 0, 1.0246649999999999, -10.538885000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[608, 1, 4.71, 0.69999999999999996, 0, 11.390000000000001, 0, 1.0192239999999999, -24.665042, 220, 4, 1.1000000000000001, 0.90000000000000002],
[609, 1, 70.680000000000007, 13.5, 0, 6.96, 0, 1.0409379999999999, 22.649998, 220, 5, 1.1000000000000001, 0.90000000000000002],
[610, 2, 0, 0, 0, 0, 0, 1.0197229999999999, -1.5526549999999999, 20, 18, 1.1000000000000001, 0.90000000000000002],
[611, 1, 234.30000000000001, 105.90000000000001, 0.020294, 5.4797060000000002, 0, 0.98598200000000003, 40.427242999999997, 220, 13, 1.1000000000000001, 0.90000000000000002],
[612, 1, 24.43, 8.6999999999999993, 0, 0.17000000000000001, 0, 1.0230980000000001, -4.1789040000000002, 110, 15, 1.1000000000000001, 0.90000000000000002],
[613, 1, -0, 0, 0, 0, 0, 1.0079419999999999, -10.569274999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[614, 2, 0, 0, 0, 0, 0, 1.0319020000000001, 6.1199380000000003, 20, 6, 1.1000000000000001, 0.90000000000000002],
[615, 2, 0, 0, 0, 0, 0, 1.0319020000000001, 6.1199380000000003, 20, 6, 1.1000000000000001, 0.90000000000000002],
[616, 1, 0, 0, 0, 0, 0, 1.050465, 43.901370999999997, 380, 8, 1.1000000000000001, 0.90000000000000002],
[617, 1, 46.149999999999999, 11.199999999999999, 0, 10.16, 0, 1.030589, 4.0660999999999996, 220, 5, 1.1000000000000001, 0.90000000000000002],
[618, 1, 33.740000000000002, 20.899999999999999, 0, 1.1000000000000001, 0, 0.99887499999999996, -9.9057539999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[619, 2, 0, 0, 0, 0, 0, 1.0315019999999999, 4.6634589999999996, 20, 6, 1.1000000000000001, 0.90000000000000002],
[620, 1, 35.840000000000003, 12.5, 0, 0.26000000000000001, 0, 1.0222990000000001, 0.33695900000000001, 110, 19, 1.1000000000000001, 0.90000000000000002],
[621, 2, 0, 0, 0, 0, 0, 1.0039419999999999, 39.409115999999997, 11, 1, 1.1000000000000001, 0.90000000000000002],
[622, 1, -0, 0, 0.64649199999999996, 4.6829229999999997, 0, 1.0200940000000001, 47.941792, 380, 3, 1.1000000000000001, 0.90000000000000002],
[623, 2, 0, 0, 0, 0, 0, 1.0453589999999999, 10.101302, 20, 14, 1.1000000000000001, 0.90000000000000002],
[624, 1, -0, -0, 0, 2.7200000000000002, 0, 1.0202389999999999, 32.099905, 380, 1, 1.1000000000000001, 0.90000000000000002],
[625, 1, -0, -0, 0, 0, 0, 0.99585599999999996, -9.1146150000000006, 150, 9, 1.1000000000000001, 0.90000000000000002],
[626, 2, 0, 0, 0, 0, 0, 1.035771, 2.999441, 20, 14, 1.1000000000000001, 0.90000000000000002],
[627, 1, 123.09999999999999, 6.5, 0, 3.25, 0, 1.0370980000000001, 11.171028, 220, 5, 1.1000000000000001, 0.90000000000000002],
[628, 1, -0, -0, 0, 1.24, 0, 1.0644359999999999, -8.0484740000000006, 380, 1, 1.1000000000000001, 0.90000000000000002],
[629, 1, 83.900000000000006, 11.9, 0, 1.1399999999999999, 0, 1.0060039999999999, 20.844480000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[630, 1, 0.10000000000000001, -0, 0, 0.56999999999999995, 0, 0.98000399999999999, 1.0208870000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[631, 1, 26.93, -22.399999999999999, 0, 4.9500000000000002, 0, 1.0271920000000001, -22.090057000000002, 220, 4, 1.1000000000000001, 0.90000000000000002],
[632, 1, 29.030000000000001, 9, 0, 0.56000000000000005, 0, 1.029976, -3.5433729999999999, 110, 21, 1.1000000000000001, 0.90000000000000002],
[633, 1, 188.41999999999999, 106.93000000000001, 0, 4.8899999999999997, 0, 1.0267059999999999, 33.467919999999999, 220, 13, 1.1000000000000001, 0.90000000000000002],
[634, 1, 0, 0, 0, 68.575722999999996, 0, 1.0247390000000001, 32.215254000000002, 380, 5, 1.1000000000000001, 0.90000000000000002],
[635, 2, 0, 0, 0, 0, 0, 1.0235110000000001, 0.59485200000000005, 11, 1, 1.1000000000000001, 0.90000000000000002],
[636, 1, -0, 0, 0, 0.68999999999999995, 0, 1.0049859999999999, -8.8525740000000006, 150, 9, 1.1000000000000001, 0.90000000000000002],
[637, 2, 0, 0, 0, 0, 0, 1.04616, -9.1149780000000007, 20, 4, 1.1000000000000001, 0.90000000000000002],
[638, 1, 0, -0, 0.29506100000000002, 0.304116, 0, 1.0240590000000001, 44.846055, 380, 3, 1.1000000000000001, 0.90000000000000002],
[639, 1, 9.6999999999999993, 1.3999999999999999, 0, 4.8899999999999997, 0, 1.0112449999999999, 27.629301999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[640, 1, 176.19999999999999, -46.899999999999999, 0, 5.4699999999999998, 0, 1.004462, -15.792016, 220, 6, 1.1000000000000001, 0.90000000000000002],
[641, 1, 33.140000000000001, 11.6, 0, 0.22, 0, 1.0577920000000001, 0.42714000000000002, 110, 19, 1.1000000000000001, 0.90000000000000002],
[642, 1, 18.300000000000001, 8.1999999999999993, 0, 35.421267999999998, 0, 1.1230500000000001, 1.040238, 380, 9, 1.2, 0.80000000000000004],
[643, 1, 69.079999999999998, 24, 0, 1, 0, 1.0036179999999999, -2.8228949999999999, 220, 6, 1.1000000000000001, 0.90000000000000002],
[644, 1, -0, -0, 0.057082000000000001, 3.1724320000000001, 0, 1.049525, 86.868296999999998, 220, 3, 1.1000000000000001, 0.90000000000000002],
[645, 1, -0, 0, 0.22164, 16.935300000000002, 0, 1.0826, 86.434280999999999, 220, 3, 1.2, 0.80000000000000004],
[646, 2, 0, 0, 0, 0, 0, 1.0303949999999999, -6.3365159999999996, 20, 4, 1.1000000000000001, 0.90000000000000002],
[647, 1, -0, -0, 0.199768, 27.888515999999999, 0, 1.020186, -24.812761999999999, 380, 10, 1.1000000000000001, 0.90000000000000002],
[648, 2, 0, 0, 0, 0, 0, 1.007781, 59.664037999999998, 20, 10, 1.1000000000000001, 0.90000000000000002],
[649, 2, 0, 0, 0, 0, 0, 1.0303949999999999, -6.3365159999999996, 20, 4, 1.1000000000000001, 0.90000000000000002],
[650, 1, 44.850000000000001, 7.0999999999999996, 0, 5.6500000000000004, 0, 0.99465499999999996, -18.823114, 220, 4, 1.1000000000000001, 0.90000000000000002],
[651, 2, 0, 0, 0, 0, 0, 1.028351, -2.8028460000000002, 20, 23, 1.1000000000000001, 0.90000000000000002],
[652, 2, 0, 0, 0, 0, 0, 1.028351, -2.8028460000000002, 20, 23, 1.1000000000000001, 0.90000000000000002],
[653, 1, -12.609999999999999, 4.0999999999999996, 0, 1.8300000000000001, 0, 1.006947, -5.9158200000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[654, 2, 0, 0, 0, 0, 0, 1.014507, 26.136068999999999, 20, 6, 1.1000000000000001, 0.90000000000000002],
[655, 1, 0, 0, 0, 2.4500000000000002, 0, 1.027725, 18.930084999999998, 220, 5, 1.1000000000000001, 0.90000000000000002],
[656, 1, 36.740000000000002, 10.300000000000001, 0, 8.0999999999999996, 0, 1.0300530000000001, -17.261924, 220, 4, 1.1000000000000001, 0.90000000000000002],
[657, 1, 100.53, 43.369999999999997, 0, 0, 0, 1.014108, 0.87733000000000005, 110, 24, 1.1000000000000001, 0.90000000000000002],
[658, 1, 2.2000000000000002, 1.3, 0.019376000000000001, 1.050624, 0, 0.99562099999999998, 14.139898000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[659, 1, 0, 0, 0, 0, 0, 0.97408799999999995, -8.2217859999999998, 150, 9, 1.1000000000000001, 0.90000000000000002],
[660, 2, 0, 0, 0, 0, 0, 1.022689, -16.891323, 20, 4, 1.1000000000000001, 0.90000000000000002],
[661, 1, -0, -0, 0, 29.420000000000002, 0, 1.0102519999999999, 22.297225000000001, 380, 5, 1.1000000000000001, 0.90000000000000002],
[662, 1, 42.039999999999999, 43, 0, 0.02, 0, 1.0806210000000001, -3.774626, 150, 9, 1.1000000000000001, 0.90000000000000002],
[663, 1, 0, 0, 0, 22.710000000000001, 0, 1.061402, 49.738371999999998, 380, 1, 1.1000000000000001, 0.90000000000000002],
[664, 1, 104.40000000000001, 27.600000000000001, 0.039808999999999997, 1.8501909999999999, 0, 0.995363, -14.400857, 110, 22, 1.1000000000000001, 0.90000000000000002],
[665, 1, 0, -0, 0.36200399999999999, 3.6984970000000001, 0, 0.99902400000000002, 20.683055, 380, 5, 1.1000000000000001, 0.90000000000000002],
[666, 2, 0, 0, 0, 0, 0, 1.0187390000000001, -6.8961290000000002, 20, 9, 1.1000000000000001, 0.90000000000000002],
[667, 1, 23.699999999999999, 3.3999999999999999, 0, 8.1300000000000008, 0, 1.010467, 35.110881999999997, 154, 1, 1.1000000000000001, 0.90000000000000002],
[668, 1, 274.31999999999999, 5.6600000000000001, 0, 13.24, 0, 1.0318480000000001, -1.8746400000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[669, 1, 2.5, 0, 0, 0.64000000000000001, 0, 1.0183819999999999, 7.7682209999999996, 110, 18, 1.1000000000000001, 0.90000000000000002],
[670, 1, 1.8, 0.69999999999999996, 0, 0.17999999999999999, 0, 0.98016499999999995, 3.0662850000000001, 110, 19, 1.1000000000000001, 0.90000000000000002],
[671, 2, 0, 0, 0, 0, 0, 0.99906099999999998, 42.441878000000003, 11, 1, 1.1000000000000001, 0.90000000000000002],
[672, 1, -0, 0, 0.189164, 35.274721999999997, 0, 1.0279929999999999, 3.6263879999999999, 380, 11, 1.1000000000000001, 0.90000000000000002],
[673, 1, 97, 40.299999999999997, 0, 16.789999999999999, 0, 1.030324, 22.492733000000001, 220, 3, 1.1000000000000001, 0.90000000000000002],
[674, 1, 0, -0, 0, 0.88, 0, 0.99478900000000003, -3.4527389999999998, 110, 18, 1.1000000000000001, 0.90000000000000002],
[675, 1, 0, 0, 0, 0, 0, 1.017174, -12.280887999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[676, 2, 0, 0, 0, 0, 0, 1.0180659999999999, -18.544118000000001, 20, 4, 1.1000000000000001, 0.90000000000000002],
[677, 1, 15.220000000000001, 5.0999999999999996, 0, 1.3400000000000001, 0, 0.97612399999999999, 0.45454499999999998, 110, 18, 1.1000000000000001, 0.90000000000000002],
[678, 1, 0, 0, 0, 0, 0, 1.014364, -8.7249859999999995, 150, 9, 1.1000000000000001, 0.90000000000000002],
[679, 1, -0, -0, 0.31285000000000002, 13.426672, 0, 1.1255500000000001, -0.33116299999999999, 380, 9, 1.2, 0.80000000000000004],
[680, 1, 108.5, 35.299999999999997, 0, 49.630000000000003, 0, 1.0385040000000001, 35.779710999999999, 380, 3, 1.1000000000000001, 0.90000000000000002],
[681, 2, 0, 0, 0, 0, 0, 1.00657, 25.464337, 20, 24, 1.1000000000000001, 0.90000000000000002],
[682, 1, 24.329999999999998, 7.5999999999999996, 0, 1.1799999999999999, 0, 0.98572800000000005, 2.2160329999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[683, 1, 44.75, 0.90000000000000002, 0, 6.6699999999999999, 0, 1.0342150000000001, 12.306912000000001, 220, 7, 1.1000000000000001, 0.90000000000000002],
[684, 2, 0, 0, 0, 0, 0, 1.0356179999999999, -0.46263900000000002, 20, 6, 1.1000000000000001, 0.90000000000000002],
[685, 1, 0, 0, 0, 0, 0, 1.039652, -6.4242559999999997, 150, 9, 1.1000000000000001, 0.90000000000000002],
[686, 1, 40.5, 5.7000000000000002, 0, 3.8999999999999999, 0, 1.004715, 15.162758999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[687, 1, -0, -0, 0, 27.850000000000001, 0, 1.0114000000000001, 31.187657999999999, 380, 3, 1.1000000000000001, 0.90000000000000002],
[688, 1, 9.0099999999999998, 6.7999999999999998, 0, 0.44, 0, 0.96390600000000004, -6.1513099999999996, 110, 18, 1.1000000000000001, 0.90000000000000002],
[689, 1, 81.090000000000003, 48, 0, 0.029999999999999999, 0, 1.01888, -8.4315920000000002, 150, 9, 1.1000000000000001, 0.90000000000000002],
[690, 1, 0, 0, 0, 0.42999999999999999, 0, 1.0543450000000001, -5.3136939999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[691, 1, 11.01, 5.5, 0, 1.1200000000000001, 0, 0.99172499999999997, -13.734054, 110, 22, 1.1000000000000001, 0.90000000000000002],
[692, 1, -0, 0, 0, 1.47, 0, 1.012011, 5.276376, 220, 6, 1.1000000000000001, 0.90000000000000002],
[693, 2, 0, 0, 0, 0, 0, 1.038999, 38.995592000000002, 20, 2, 1.1000000000000001, 0.90000000000000002],
[694, 1, 336.19999999999999, 131.59999999999999, 0, 64.010000000000005, 0, 1.025884, 34.061261000000002, 150, 8, 1.1000000000000001, 0.90000000000000002],
[695, 2, 0, 0, 0, 0, 0, 1.010516, 39.993344999999998, 11, 1, 1.1000000000000001, 0.90000000000000002],
[696, 1, -22.949999999999999, -3.7200000000000002, 0, 14.34, 0, 1.0216430000000001, -18.319825999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[697, 1, 0, 0, 0, 0.96999999999999997, 0, 0.98596600000000001, -13.767739000000001, 110, 1, 1.1000000000000001, 0.90000000000000002],
[698, 2, 0, 0, 0, 0, 0, 1.018527, -13.24267, 20, 4, 1.1000000000000001, 0.90000000000000002],
[699, 1, 0, 0, 0, 9.4100000000000001, 0, 1.0432319999999999, 77.757181000000003, 380, 3, 1.1000000000000001, 0.90000000000000002],
[700, 1, 67.299999999999997, 94.799999999999997, 0, 7.96, 0, 0.97131400000000001, 29.785076, 220, 3, 1.1000000000000001, 0.90000000000000002],
[701, 1, -0, 0, 0, 70.370000000000005, 0, 1.0220959999999999, -14.512809000000001, 380, 4, 1.1000000000000001, 0.90000000000000002],
[702, 1, 0, 0, 0, 33.229999999999997, 0, 1.083955, 72.533534000000003, 380, 3, 1.2, 0.80000000000000004],
[703, 1, 16.620000000000001, 3.1000000000000001, 0, 1.1399999999999999, 0, 1.005226, 6.1684190000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[704, 1, 5.8099999999999996, 1.1000000000000001, 0, 4.0199999999999996, 0, 1.039757, 11.331045, 110, 19, 1.1000000000000001, 0.90000000000000002],
[705, 1, 0, -0, 0, 6.3099999999999996, 0, 1.0478190000000001, -5.1733469999999997, 220, 5, 1.1000000000000001, 0.90000000000000002],
[706, 1, -0, -0, 0, 17.440000000000001, 0, 1.0284530000000001, -20.661313, 220, 4, 1.1000000000000001, 0.90000000000000002],
[707, 1, 113.40000000000001, 11.9, 0, 5.4000000000000004, 0, 1.058829, 21.873200000000001, 220, 3, 1.1000000000000001, 0.90000000000000002],
[708, 1, 0, -0, 0, 1.05, 0, 0.97762300000000002, -2.5540240000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[709, 2, 0, 0, 0, 0, 0, 1.0517270000000001, 31.564136000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[710, 1, 23.260000000000002, 3.0099999999999998, 0, 9.2899999999999991, 0, 0.99659799999999998, 8.3833160000000007, 220, 5, 1.1000000000000001, 0.90000000000000002],
[711, 1, 57.259999999999998, 15.6, 0, 3.4300000000000002, 0, 1.0145869999999999, -22.560625999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[712, 1, 0, 0, 0.17102000000000001, 25.167483000000001, 0, 1.047436, 81.329599000000002, 220, 3, 1.1000000000000001, 0.90000000000000002],
[713, 1, 7, 1, 0, 1.3, 0, 0.99707699999999999, 26.794574999999998, 154, 1, 1.1000000000000001, 0.90000000000000002],
[714, 1, 7.0099999999999998, 2, 0, 0.44, 0, 0.99898200000000004, 27.909752999999998, 150, 8, 1.1000000000000001, 0.90000000000000002],
[715, 2, 0, 0, 0, 0, 0, 1.007844, 10.252829999999999, 20, 18, 1.1000000000000001, 0.90000000000000002],
[716, 1, 87.799999999999997, 12.5, 0, 0.38, 0, 1.015981, 20.565424, 154, 1, 1.1000000000000001, 0.90000000000000002],
[717, 2, 0, 0, 0, 0, 0, 1.0275719999999999, 24.287545999999999, 11, 1, 1.1000000000000001, 0.90000000000000002],
[718, 1, 6.6100000000000003, 2.9199999999999999, 0, 1.1699999999999999, 0, 1.0201150000000001, 30.202805999999999, 220, 14, 1.1000000000000001, 0.90000000000000002],
[719, 1, 115.90000000000001, 14.699999999999999, 0.019966000000000001, 2.8999999999999999, 0, 1.0138259999999999, -19.850393, 220, 4, 1.1000000000000001, 0.90000000000000002],
[720, 1, 20.52, 4, 0, 2.77, 0, 1.0291330000000001, 7.4924569999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[721, 2, 0, 0, 0, 0, 0, 0.99244200000000005, 9.6177170000000007, 20, 18, 1.1000000000000001, 0.90000000000000002],
[722, 1, 0, -0, 0.36615300000000001, 32.651054000000002, 0, 1.026106, 61.149064000000003, 380, 3, 1.1000000000000001, 0.90000000000000002],
[723, 1, 68.180000000000007, 22, 0, 2.4199999999999999, 0, 0.94296999999999997, -17.488149, 110, 22, 1.1000000000000001, 0.90000000000000002],
[724, 2, 0, 0, 0, 0, 0, 1.0452129999999999, 9.2501280000000001, 20, 14, 1.1000000000000001, 0.90000000000000002],
[725, 1, 23.23, 7.5999999999999996, 0, 0.76000000000000001, 0, 0.95067000000000002, -7.9900349999999998, 110, 21, 1.1000000000000001, 0.90000000000000002],
[726, 1, 0, 0, 0, 0, 0, 0.99882099999999996, -8.9079029999999992, 150, 9, 1.1000000000000001, 0.90000000000000002],
[727, 1, 181.69999999999999, 51, 0, 73.489999999999995, 0, 1.0682689999999999, 74.521730000000005, 380, 3, 1.1000000000000001, 0.90000000000000002],
[728, 1, -0, 0, 0, 10.039999999999999, 0, 1.0184610000000001, 36.492173000000001, 150, 8, 1.1000000000000001, 0.90000000000000002],
[729, 1, 40, 5.7000000000000002, 0, 2.0600000000000001, 0, 1.000858, 34.472608999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[730, 2, 0, 0, 0, 0, 0, 1.01458, 18.108546, 20, 6, 1.1000000000000001, 0.90000000000000002],
[731, 2, 0, 0, 0, 0, 0, 1.01458, 18.108546, 20, 6, 1.1000000000000001, 0.90000000000000002],
[732, 2, 0, 0, 0, 0, 0, 1.01458, 18.108546, 20, 6, 1.1000000000000001, 0.90000000000000002],
[733, 1, 287.31, -5.5800000000000001, 0, 19.899999999999999, 0, 0.99018899999999999, 21.27187, 380, 13, 1.1000000000000001, 0.90000000000000002],
[734, 2, 0, 0, 0, 0, 0, 1.01458, 18.108546, 20, 6, 1.1000000000000001, 0.90000000000000002],
[735, 1, 144.40000000000001, 35.5, 0, 7.6600000000000001, 0, 1.027209, 14.05509, 220, 5, 1.1000000000000001, 0.90000000000000002],
[736, 1, -0, 0, 0, 1.49, 0, 0.97724900000000003, 0.56952700000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[737, 1, 0, 0, 0, 0.25, 0, 1.008405, -3.8347329999999999, 110, 3, 1.1000000000000001, 0.90000000000000002],
[738, 1, 0, -0, 0, 1.96, 0, 1.02769, 23.00179, 220, 5, 1.1000000000000001, 0.90000000000000002],
[739, 1, 4.0999999999999996, -607, 0.29042299999999999, 85.788781, 0, 1.065043, 50.496305999999997, 380, 3, 1.1000000000000001, 0.90000000000000002],
[740, 1, 18.620000000000001, 6.2000000000000002, 0, 1.0700000000000001, 0, 0.97036699999999998, -6.7431369999999999, 110, 21, 1.1000000000000001, 0.90000000000000002],
[741, 1, 0, 0, 0, 1.3200000000000001, 0, 0.99963500000000005, 35.983555000000003, 154, 1, 1.1000000000000001, 0.90000000000000002],
[742, 1, -0, 0, 0, 0.40000000000000002, 0, 1.0585990000000001, 20.351147000000001, 380, 5, 1.1000000000000001, 0.90000000000000002],
[743, 1, 23.43, 8.5, 0, 0.33000000000000002, 0, 1.040076, -3.5443319999999998, 110, 19, 1.1000000000000001, 0.90000000000000002],
[744, 1, 23.920000000000002, 7.75, 0, 1.9099999999999999, 0, 0.989367, -2.4787710000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[745, 1, 77.290000000000006, 7, 0, 17.600000000000001, 0, 1.018947, -33.068168999999997, 220, 4, 1.1000000000000001, 0.90000000000000002],
[746, 2, 0, 0, 0, 0, 0, 0.99419400000000002, 24.952463999999999, 11, 1, 1.1000000000000001, 0.90000000000000002],
[747, 1, 0, -0, 0, 1.5, 0, 1.0133529999999999, 5.5797179999999997, 220, 6, 1.1000000000000001, 0.90000000000000002],
[748, 1, 0, -0, 0.38546200000000003, 139.76700700000001, 0, 1.082894, 85.120497, 380, 3, 1.2, 0.80000000000000004],
[749, 2, 0, 0, 0, 0, 0, 1.0097910000000001, 14.416544, 20, 5, 1.1000000000000001, 0.90000000000000002],
[750, 2, 0, 0, 0, 0, 0, 1.0097910000000001, 14.416544, 20, 5, 1.1000000000000001, 0.90000000000000002],
[751, 2, 0, 0, 0, 0, 0, 1.0097910000000001, 14.416544, 20, 5, 1.1000000000000001, 0.90000000000000002],
[752, 1, 0, -0, 0, 13.16, 0, 1.00664, 31.182407999999999, 380, 3, 1.1000000000000001, 0.90000000000000002],
[753, 2, 0, 0, 0, 0, 0, 1.018866, 14.228745, 20, 10, 1.1000000000000001, 0.90000000000000002],
[754, 2, 0, 0, 0, 0, 0, 1.0096830000000001, 1.0768150000000001, 20, 18, 1.1000000000000001, 0.90000000000000002],
[755, 1, 9.6099999999999994, 3.1000000000000001, 0, 0.77000000000000002, 0, 1.0043470000000001, -13.085564, 110, 12, 1.1000000000000001, 0.90000000000000002],
[756, 1, -195.22, -19, 0.078937999999999994, 7.6210620000000002, 0, 1.0269140000000001, 7.6607700000000003, 220, 11, 1.1000000000000001, 0.90000000000000002],
[757, 1, 27.030000000000001, 9, 0, 0.97999999999999998, 0, 1.016003, 2.5068250000000001, 110, 21, 1.1000000000000001, 0.90000000000000002],
[758, 1, 7.71, 16.699999999999999, 0, 3.5899999999999999, 0, 0.98870100000000005, -12.066079, 150, 9, 1.1000000000000001, 0.90000000000000002],
[759, 1, 602.89999999999998, 201.40000000000001, 0.118737, 39.321052000000002, 0, 1.0299970000000001, 24.456838000000001, 380, 14, 1.1000000000000001, 0.90000000000000002],
[760, 1, 207.19999999999999, 9.4000000000000004, 0, 8.7699999999999996, 0, 1.0141439999999999, -23.295024000000002, 220, 4, 1.1000000000000001, 0.90000000000000002],
[761, 1, 118.5, 20.399999999999999, 0, 2.5699999999999998, 0, 1.036321, 1.925379, 220, 5, 1.1000000000000001, 0.90000000000000002],
[762, 1, 14.720000000000001, 5.2999999999999998, 0, 0.76000000000000001, 0, 1.0087740000000001, -3.3245580000000001, 110, 19, 1.1000000000000001, 0.90000000000000002],
[763, 1, 100.5, 37, 0, 14.949999999999999, 0, 1.0704530000000001, 1.9954670000000001, 380, 18, 1.2, 0.80000000000000004],
[764, 1, 11.609999999999999, 7.2000000000000002, 0, 28.77, 0, 1.024756, -11.276001000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[765, 2, 0, 0, 0, 0, 0, 1.032985, -6.9305279999999998, 20, 6, 1.1000000000000001, 0.90000000000000002],
[766, 1, 189.90000000000001, 74.700000000000003, 0, 26.199999999999999, 0, 1.0195959999999999, 33.38308, 150, 8, 1.1000000000000001, 0.90000000000000002],
[767, 1, 0, -0, 0, 0.089999999999999997, 0, 1.0077179999999999, 37.209288000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[768, 2, 0, 0, 0, 0, 0, 1.044527, 23.855553, 20, 5, 1.1000000000000001, 0.90000000000000002],
[769, 2, 0, 0, 0, 0, 0, 1.044527, 23.855553, 20, 5, 1.1000000000000001, 0.90000000000000002],
[770, 1, 0, -0, 0, 0, 0, 1.039156, 19.470405, 20, 5, 1.1000000000000001, 0.90000000000000002],
[771, 1, 0, -0, 0, 0, 0, 1.039156, 19.470405, 20, 5, 1.1000000000000001, 0.90000000000000002],
[772, 1, 36.539999999999999, 27.399999999999999, 0, 0.14999999999999999, 0, 0.97928000000000004, 37.684032000000002, 220, 3, 1.1000000000000001, 0.90000000000000002],
[773, 2, 0, 0, 0, 0, 0, 1.016081, 21.284924, 20, 5, 1.1000000000000001, 0.90000000000000002],
[774, 1, 0, 0, 0, 0, 0, 1.007722, 14.132282, 20, 5, 1.1000000000000001, 0.90000000000000002],
[775, 2, 0, 0, 0, 0, 0, 1.0034559999999999, 18.777668999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[776, 1, 0, -0, 0, 0, 0, 1.039156, 19.470405, 20, 5, 1.1000000000000001, 0.90000000000000002],
[777, 1, 277.69999999999999, 45.399999999999999, 0, 0.69999999999999996, 0, 1.018902, -18.885964999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[778, 2, 0, 0, 0, 0, 0, 1.02868, 47.752429999999997, 20, 10, 1.1000000000000001, 0.90000000000000002],
[779, 2, 0, 0, 0, 0, 0, 0.9829, 25.033677000000001, 10, 1, 1.1000000000000001, 0.90000000000000002],
[780, 1, -0, 0, 0, 28.16, 0, 1.0228079999999999, 12.457089, 380, 1, 1.1000000000000001, 0.90000000000000002],
[781, 1, 25, 3.6000000000000001, 0, 4.7300000000000004, 0, 1.046208, 1.751552, 154, 1, 1.1000000000000001, 0.90000000000000002],
[782, 1, -0, -0, 0, 47.399999999999999, 0, 0.97578600000000004, 5.7251079999999996, 380, 1, 1.1000000000000001, 0.90000000000000002],
[783, 2, 0, 0, 0, 0, 0, 1.0275179999999999, -17.089784000000002, 20, 4, 1.1000000000000001, 0.90000000000000002],
[784, 1, -0, 0, 0, 1.98, 0, 1.008445, 33.797620000000002, 220, 3, 1.1000000000000001, 0.90000000000000002],
[785, 1, 16.52, 3.7999999999999998, 0, 0.97999999999999998, 0, 0.95552000000000004, -7.1101000000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[786, 2, 0, 0, 0, 0, 0, 1.013792, 13.048881, 11, 1, 1.1000000000000001, 0.90000000000000002],
[787, 1, 118.09999999999999, 16.800000000000001, 0, 2.9399999999999999, 0, 0.99829999999999997, 26.918478, 154, 1, 1.1000000000000001, 0.90000000000000002],
[788, 1, 11.51, 3.7999999999999998, 0, 1.21, 0, 0.98309199999999997, -11.324453, 110, 12, 1.1000000000000001, 0.90000000000000002],
[789, 1, 87.799999999999997, -1.3999999999999999, 0.079073000000000004, 36.047348999999997, 0, 1.0407630000000001, -20.963956, 380, 10, 1.1000000000000001, 0.90000000000000002],
[790, 1, 27.530000000000001, 17, 0, 0.76000000000000001, 0, 0.95408400000000004, -7.518624, 150, 9, 1.1000000000000001, 0.90000000000000002],
[791, 1, 21.02, 13, 0, 1.1699999999999999, 0, 0.97095399999999998, -14.134822, 150, 9, 1.1000000000000001, 0.90000000000000002],
[792, 1, 57.960000000000001, 18.899999999999999, 0, 14.91, 0, 0.99661100000000002, 26.942681, 150, 8, 1.1000000000000001, 0.90000000000000002],
[793, 1, 166.90000000000001, 86.099999999999994, 0, 4.0599999999999996, 0, 0.98147099999999998, 34.867888000000001, 220, 3, 1.1000000000000001, 0.90000000000000002],
[794, 1, -5.5099999999999998, 1.8, 0, 0.91000000000000003, 0, 0.95450500000000005, -7.7823669999999998, 150, 9, 1.1000000000000001, 0.90000000000000002],
[795, 1, 86.5, 29, 0, 1.45, 0, 1.066578, 53.394043000000003, 380, 3, 1.1000000000000001, 0.90000000000000002],
[796, 1, 2, 0.69999999999999996, 0, 0.02, 0, 0.97862499999999997, -3.3249919999999999, 110, 19, 1.1000000000000001, 0.90000000000000002],
[797, 1, -0, -0, 0, 35.780000000000001, 0, 1.011512, 30.216176999999998, 380, 3, 1.1000000000000001, 0.90000000000000002],
[798, 2, 0, 0, 0, 0, 0, 1.015954, 3.7591399999999999, 20, 9, 1.1000000000000001, 0.90000000000000002],
[799, 1, 72, 10.300000000000001, 0, 6.2400000000000002, 0, 0.99001099999999997, 1.4464429999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[800, 2, 0, 0, 0, 0, 0, 1.0405869999999999, 38.218788000000004, 20, 5, 1.1000000000000001, 0.90000000000000002],
[801, 1, 79.689999999999998, 39.600000000000001, 0, 18.829999999999998, 0, 1.022097, -24.539739000000001, 380, 10, 1.1000000000000001, 0.90000000000000002],
[802, 1, -0, 0, 0, 8.4800000000000004, 0, 1.0630059999999999, 0.57566799999999996, 220, 18, 1.2, 0.80000000000000004],
[803, 1, 0, -0, 0, 29.890000000000001, 0, 1.0990390000000001, -14.346049000000001, 150, 9, 1.2, 0.80000000000000004],
[804, 1, 30.030000000000001, 14, 0, 0.60999999999999999, 0, 0.999004, -3.1349079999999998, 220, 6, 1.1000000000000001, 0.90000000000000002],
[805, 1, 30.93, 8.9000000000000004, 0, 0.45000000000000001, 0, 1.0360240000000001, 47.467829999999999, 110, 8, 1.1000000000000001, 0.90000000000000002],
[806, 1, 0, -0, 0, 5.1500000000000004, 0, 1.032716, 17.680244999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[807, 1, 0, -0, 0, 10, 0, 1.02396, -18.053463000000001, 220, 4, 1.1000000000000001, 0.90000000000000002],
[808, 1, 17.719999999999999, 5.9000000000000004, 0, 0.52000000000000002, 0, 0.93932700000000002, -13.271181, 110, 21, 1.1000000000000001, 0.90000000000000002],
[809, 2, 0, 0, 0, 0, 0, 1.023128, -17.667071, 20, 4, 1.1000000000000001, 0.90000000000000002],
[810, 1, 180.80000000000001, 90.799999999999997, 0, 2.4199999999999999, 0, 0.960507, -15.710241999999999, 150, 10, 1.1000000000000001, 0.90000000000000002],
[811, 2, 0, 0, 0, 0, 0, 1.022192, 20.047374000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[812, 1, 0, -0, 0, 1.97, 0, 1.0211600000000001, 9.2255339999999997, 220, 5, 1.1000000000000001, 0.90000000000000002],
[813, 1, 0, 0, 0, 7.3499999999999996, 0, 1.010866, -10.017249, 220, 11, 1.1000000000000001, 0.90000000000000002],
[814, 2, 0, 0, 0, 0, 0, 1.0124899999999999, -3.9004759999999998, 20, 4, 1.1000000000000001, 0.90000000000000002],
[815, 2, 0, 0, 0, 0, 0, 1.0262070000000001, -11.793103, 20, 4, 1.1000000000000001, 0.90000000000000002],
[816, 1, 16.52, 9, 0, 1.1699999999999999, 0, 1.029733, 7.7467699999999997, 220, 5, 1.1000000000000001, 0.90000000000000002],
[817, 1, -0, -0, 0, 12.140000000000001, 0, 1.0018720000000001, 5.9467999999999996, 220, 19, 1.1000000000000001, 0.90000000000000002],
[818, 1, -0.17999999999999999, -3.5699999999999998, 0, 0, 0, 1.0215460000000001, 43.092205999999997, 150, 8, 1.1000000000000001, 0.90000000000000002],
[819, 2, 0, 0, 0, 0, 0, 1.048632, 39.237882999999997, 20, 2, 1.1000000000000001, 0.90000000000000002],
[820, 1, 0, -0, 0, 0.32000000000000001, 0, 1.0255080000000001, 18.162907000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[821, 1, 0, -0, 0, 0.47999999999999998, 0, 1.0159469999999999, 22.790189000000002, 220, 14, 1.1000000000000001, 0.90000000000000002],
[822, 1, -0, -0, 0, 0.55000000000000004, 0, 0.96973500000000001, -9.6422830000000008, 150, 9, 1.1000000000000001, 0.90000000000000002],
[823, 1, 58.560000000000002, -0.10000000000000001, 0, 7.3799999999999999, 0, 1.026078, -19.617450999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[824, 2, 0, 0, 0, 0, 0, 1.0187390000000001, -6.8961290000000002, 20, 9, 1.1000000000000001, 0.90000000000000002],
[825, 1, 47.549999999999997, -1.4099999999999999, 0, 0.76000000000000001, 0, 0.95670299999999997, -9.0706530000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[826, 1, -0, -0, 0, 14.5, 0, 1.045563, -9.8148700000000009, 380, 1, 1.1000000000000001, 0.90000000000000002],
[827, 1, 20.219999999999999, 7.2999999999999998, 0, 0.58999999999999997, 0, 1.0458719999999999, -0.227578, 110, 19, 1.1000000000000001, 0.90000000000000002],
[828, 2, 0, 0, 0, 0, 0, 1.0112099999999999, 21.596284000000001, 20, 10, 1.1000000000000001, 0.90000000000000002],
[829, 1, -0, 0, 0, 35.364539000000001, 0, 1.0899840000000001, 2.6699639999999998, 380, 20, 1.2, 0.80000000000000004],
[830, 1, 47.950000000000003, 29.699999999999999, 0, 1.5900000000000001, 0, 0.99860099999999996, -10.373841000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[831, 1, 120.63, 56.200000000000003, 0, 3, 0, 1.0123869999999999, 35.628557999999998, 220, 3, 1.1000000000000001, 0.90000000000000002],
[832, 1, 27.129999999999999, 8.9000000000000004, 0, 1.3700000000000001, 0, 1.0221070000000001, 3.77318, 110, 19, 1.1000000000000001, 0.90000000000000002],
[833, 1, 10.710000000000001, 3.5, 0, 0.81999999999999995, 0, 0.991892, -13.719476999999999, 110, 12, 1.1000000000000001, 0.90000000000000002],
[834, 1, 82.890000000000001, 26.800000000000001, 0, 0.65000000000000002, 0, 0.99801899999999999, -5.5085980000000001, 110, 19, 1.1000000000000001, 0.90000000000000002],
[835, 1, -0, -0, 0, 0.050000000000000003, 0, 1.0551489999999999, 5.1782919999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[836, 2, 0, 0, 0, 0, 0, 1.0154609999999999, -14.262307, 20, 4, 1.1000000000000001, 0.90000000000000002],
[837, 1, 0, -0, 0, 0, 0, 1.005017, -18.861992000000001, 20, 4, 1.1000000000000001, 0.90000000000000002],
[838, 1, 108.59999999999999, 38.700000000000003, 0, 0, 0, 1.001252, 3.5054509999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[839, 2, 0, 0, 0, 0, 0, 1.0079, -15.676436000000001, 20, 4, 1.1000000000000001, 0.90000000000000002],
[840, 1, 0, 0, 0, 0, 0, 1.006753, -20.322255999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[841, 2, 0, 0, 0, 0, 0, 1.036065, -16.582356999999998, 20, 4, 1.1000000000000001, 0.90000000000000002],
[842, 1, -0.13, -1, 0, 0, 0, 1.0700320000000001, 58.678342999999998, 220, 8, 1.1000000000000001, 0.90000000000000002],
[843, 1, 166, -8.8000000000000007, 0.039640000000000002, 5.2602700000000002, 0, 1.019188, 45.616813, 220, 13, 1.1000000000000001, 0.90000000000000002],
[844, 2, 0, 0, 0, 0, 0, 1.0594269999999999, 39.691600000000001, 20, 14, 1.1000000000000001, 0.90000000000000002],
[845, 2, 0, 0, 0, 0, 0, 1.0594269999999999, 39.691600000000001, 20, 14, 1.1000000000000001, 0.90000000000000002],
[846, 2, 0, 0, 0, 0, 0, 1.0594269999999999, 39.691600000000001, 20, 14, 1.1000000000000001, 0.90000000000000002],
[847, 1, 17.32, 6.5999999999999996, 0, 16.52, 0, 1.0072099999999999, -24.676362999999998, 380, 4, 1.1000000000000001, 0.90000000000000002],
[848, 1, 0, -0, 0, 0.17000000000000001, 0, 0.98477300000000001, -5.5962269999999998, 110, 18, 1.1000000000000001, 0.90000000000000002],
[849, 2, 0, 0, 0, 0, 0, 1.0281530000000001, 78.700830999999994, 20, 3, 1.1000000000000001, 0.90000000000000002],
[850, 1, -0, 0, 0, 31.190000000000001, 0, 1.158733, 0.59845199999999998, 380, 23, 1.2, 0.80000000000000004],
[851, 1, 48.799999999999997, 6.9000000000000004, 0, 0.12, 0, 1.033793, 0.60831900000000005, 154, 1, 1.1000000000000001, 0.90000000000000002],
[852, 1, 51.159999999999997, 18.199999999999999, 0, 5.2300000000000004, 0, 1.0304599999999999, 8.1946290000000008, 220, 7, 1.1000000000000001, 0.90000000000000002],
[853, 1, 0, -0, 0.33356999999999998, 58.172024999999998, 0, 1.093065, 68.734796000000003, 380, 3, 1.2, 0.80000000000000004],
[854, 1, 151.19999999999999, 72.400000000000006, 0, 4.5700000000000003, 0, 1.01458, 31.505458000000001, 380, 3, 1.1000000000000001, 0.90000000000000002],
[855, 2, 0, 0, 0, 0, 0, 1.046298, 0.86834599999999995, 20, 2, 1.1000000000000001, 0.90000000000000002],
[856, 1, 9.5099999999999998, 3.2000000000000002, 0, 0.34000000000000002, 0, 1.019323, -2.5769440000000001, 110, 21, 1.1000000000000001, 0.90000000000000002],
[857, 1, 3, 0.20000000000000001, 0.23091300000000001, 0.25719399999999998, 0, 1.0394680000000001, 26.939219999999999, 220, 13, 1.1000000000000001, 0.90000000000000002],
[858, 2, 0, 0, 0, 0, 0, 1.0218579999999999, -2.5349010000000001, 20, 6, 1.1000000000000001, 0.90000000000000002],
[859, 2, 0, 0, 0, 0, 0, 1.037973, 11.471538000000001, 20, 14, 1.1000000000000001, 0.90000000000000002],
[860, 1, 91.099999999999994, 33.5, 0, 1.8, 0, 0.99185699999999999, -3.0175779999999999, 220, 6, 1.1000000000000001, 0.90000000000000002],
[861, 2, 0, 0, 0, 0, 0, 1.0181249999999999, -0.19154399999999999, 20, 2, 1.1000000000000001, 0.90000000000000002],
[862, 2, 0, 0, 0, 0, 0, 1.0181249999999999, -0.19154399999999999, 20, 2, 1.1000000000000001, 0.90000000000000002],
[863, 1, 27.030000000000001, 9.8000000000000007, 0, 1.01, 0, 1.0440199999999999, -4.4988640000000002, 110, 19, 1.1000000000000001, 0.90000000000000002],
[864, 2, 0, 0, 0, 0, 0, 1.0181249999999999, -0.19154399999999999, 20, 2, 1.1000000000000001, 0.90000000000000002],
[865, 2, 0, 0, 0, 0, 0, 1.0181249999999999, -0.19154399999999999, 20, 2, 1.1000000000000001, 0.90000000000000002],
[866, 1, 300.10000000000002, 126.3, 0.45432299999999998, 17.960328000000001, 0, 1.060805, 81.893945000000002, 380, 3, 1.1000000000000001, 0.90000000000000002],
[867, 1, 0, -0, 0, 0, 0, 0.98706300000000002, -10.738282, 20, 2, 1.1000000000000001, 0.90000000000000002],
[868, 1, 0, -0, 0, 0.56000000000000005, 0, 0.97730700000000004, -6.3221379999999998, 110, 21, 1.1000000000000001, 0.90000000000000002],
[869, 2, 0, 0, 0, 0, 0, 1.0326, 4.106738, 20, 14, 1.1000000000000001, 0.90000000000000002],
[870, 1, 0, 0, 0, 0.27000000000000002, 0, 0.99562799999999996, 27.676458, 220, 3, 1.1000000000000001, 0.90000000000000002],
[871, 1, 0, 0, 0, 29.199999999999999, 0, 1.054603, 34.712387, 380, 8, 1.1000000000000001, 0.90000000000000002],
[872, 1, 67.569999999999993, 17, 0, 5.75, 0, 1.0136590000000001, 21.909130000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[873, 2, 0, 0, 0, 0, 0, 0.99417299999999997, 92.075114999999997, 20, 3, 1.1000000000000001, 0.90000000000000002],
[874, 2, 0, 0, 0, 0, 0, 1.0061370000000001, -0.69084299999999998, 20, 2, 1.1000000000000001, 0.90000000000000002],
[875, 1, 47.549999999999997, 5.2999999999999998, 0, 7.5899999999999999, 0, 1.014427, -23.263068000000001, 220, 4, 1.1000000000000001, 0.90000000000000002],
[876, 1, 49.909999999999997, 23.809999999999999, 0, 0.17000000000000001, 0, 0.99958800000000003, 10.969175999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[877, 1, 33.340000000000003, 15.699999999999999, 0, 64.150000000000006, 0, 1.0317799999999999, -20.492791, 380, 4, 1.1000000000000001, 0.90000000000000002],
[878, 1, 0, -0, 0, 0.81999999999999995, 0, 0.99161999999999995, -5.3596769999999996, 150, 9, 1.1000000000000001, 0.90000000000000002],
[879, 1, -0, -0, 0, 37.635137999999998, 0, 0.98445400000000005, 4.5050189999999999, 220, 24, 1.1000000000000001, 0.90000000000000002],
[880, 1, -0, 0, 0, 8.7200000000000006, 0, 1.0118529999999999, 29.867832, 380, 3, 1.1000000000000001, 0.90000000000000002],
[881, 1, 140.59999999999999, 42.600000000000001, 0, 5.71, 0, 1.019436, 14.909228000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[882, 1, 110.8, -8.8000000000000007, 0, 3.1499999999999999, 0, 1.031652, -19.696270999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[883, 1, -0, 0, 0.370251, 146.80794499999999, 0, 1.0843830000000001, 6.1116989999999998, 380, 18, 1.2, 0.80000000000000004],
[884, 1, 48.899999999999999, 28.600000000000001, 0, 98.806506999999996, 0, 1.132703, 1.0565500000000001, 380, 9, 1.2, 0.80000000000000004],
[885, 1, 33.240000000000002, 4.4000000000000004, 0, 24.539999999999999, 0, 0.99036100000000005, 17.913132000000001, 380, 5, 1.1000000000000001, 0.90000000000000002],
[886, 1, 23.399999999999999, 3.2999999999999998, 0, 1.9099999999999999, 0, 1.0028459999999999, 19.386590000000002, 154, 1, 1.1000000000000001, 0.90000000000000002],
[887, 1, 0, 0, 0, 19.559999999999999, 0, 1.026473, 48.956035, 380, 3, 1.1000000000000001, 0.90000000000000002],
[888, 2, 0, 0, 0, 0, 0, 1.055337, 0.68128200000000005, 20, 9, 1.1000000000000001, 0.90000000000000002],
[889, 1, 150.90000000000001, 10.4, 0, 4.7699999999999996, 0, 1.0636080000000001, -3.825825, 220, 5, 1.1000000000000001, 0.90000000000000002],
[890, 1, 0, 0, 0, 5.6699999999999999, 0, 1.014413, 14.291410000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[891, 1, 0, -0, 0, 0.91000000000000003, 0, 0.97321400000000002, -28.659481, 150, 10, 1.1000000000000001, 0.90000000000000002],
[892, 1, -0, 0, 0.094944000000000001, 0.90340699999999996, 0, 1.0045790000000001, 18.223427000000001, 380, 7, 1.1000000000000001, 0.90000000000000002],
[893, 1, -0, 0, 0, 0.52000000000000002, 0, 1.0175810000000001, -1.849378, 110, 3, 1.1000000000000001, 0.90000000000000002],
[894, 1, 163.5, 44.899999999999999, 0, 1.1699999999999999, 0, 1.0342389999999999, 9.3654320000000002, 220, 5, 1.1000000000000001, 0.90000000000000002],
[895, 1, 18.5, 3.7000000000000002, 0, 0.01, 0, 0.96689499999999995, -14.773838, 150, 9, 1.1000000000000001, 0.90000000000000002],
[896, 1, 0, 0, 0.019387999999999999, 0.67061199999999999, 0, 1.061137, 18.700301, 220, 5, 1.1000000000000001, 0.90000000000000002],
[897, 1, -0, -0, 0.23341899999999999, 2.6865809999999999, 0, 1.0276829999999999, 16.404202000000002, 220, 5, 1.1000000000000001, 0.90000000000000002],
[898, 2, 0, 0, 0, 0, 0, 1.0584340000000001, 6.5288700000000004, 20, 5, 1.1000000000000001, 0.90000000000000002],
[899, 1, -0.92000000000000004, -4.9900000000000002, 0, 1.8600000000000001, 0, 0.98985000000000001, -3.2970459999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[900, 1, 0.90000000000000002, 74.099999999999994, 0.47996, 33.190033999999997, 0, 1.0153909999999999, -21.569641000000001, 380, 4, 1.1000000000000001, 0.90000000000000002],
[901, 2, 0, 0, 0, 0, 0, 1.00657, 25.464337, 20, 24, 1.1000000000000001, 0.90000000000000002],
[902, 1, 72.879999999999995, 14.4, 0, 2.96, 0, 1.03356, 4.6129660000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[903, 1, 15.42, 5.7999999999999998, 0, 0.56999999999999995, 0, 0.99598299999999995, 3.4335840000000002, 110, 18, 1.1000000000000001, 0.90000000000000002],
[904, 2, 0, 0, 0, 0, 0, 1.028707, 4.2500809999999998, 20, 18, 1.1000000000000001, 0.90000000000000002],
[905, 1, 21.420000000000002, 8.0999999999999996, 0, 7.3799999999999999, 0, 1.0045010000000001, -24.623949, 220, 4, 1.1000000000000001, 0.90000000000000002],
[906, 1, 0, -0, 0, 11.57, 0, 1.065604, 86.499708999999996, 380, 3, 1.1000000000000001, 0.90000000000000002],
[907, 2, 0, 0, 0, 0, 0, 1.028707, 4.2500809999999998, 20, 18, 1.1000000000000001, 0.90000000000000002],
[908, 1, 36.100000000000001, 5.2000000000000002, 0, 11.119999999999999, 0, 0.98894499999999996, 27.024844999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[909, 1, 111.40000000000001, 36.5, 0, 70.209999999999994, 0, 1.0199020000000001, 16.981535999999998, 380, 3, 1.1000000000000001, 0.90000000000000002],
[910, 2, 0, 0, 0, 0, 0, 1.127961, 6.657565, 20, 9, 1.2, 0.80000000000000004],
[911, 1, 0, 0, 0, 0, 0, 0.93604500000000002, -11.578054, 150, 9, 1.1000000000000001, 0.90000000000000002],
[912, 2, 0, 0, 0, 0, 0, 1.015029, 3.0430489999999999, 20, 22, 1.1000000000000001, 0.90000000000000002],
[913, 1, 0, 0, 0, 0, 0, 0.97006300000000001, -11.531385999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[914, 1, 116.8, 60.299999999999997, 0, 9.0899999999999999, 0, 1.002176, -13.481147, 150, 9, 1.1000000000000001, 0.90000000000000002],
[915, 1, 0, 0, 0.122539, 8.9480959999999996, 0, 0.97739299999999996, -7.1743189999999997, 220, 10, 1.1000000000000001, 0.90000000000000002],
[916, 2, 0, 0, 0, 0, 0, 0.95752300000000001, 42.691932000000001, 15, 1, 1.1000000000000001, 0.90000000000000002],
[917, 1, 177.19999999999999, 32.299999999999997, 0, 6.5700000000000003, 0, 1.0616410000000001, 9.414892, 220, 3, 1.1000000000000001, 0.90000000000000002],
[918, 1, 23.800000000000001, 3.3999999999999999, 0, 6.0899999999999999, 0, 0.99952700000000005, 26.548017000000002, 154, 1, 1.1000000000000001, 0.90000000000000002],
[919, 1, -0, -0, 0, 17.07, 0, 1.0224070000000001, 34.785857999999998, 380, 3, 1.1000000000000001, 0.90000000000000002],
[920, 2, 0, 0, 0, 0, 0, 1.015029, 3.0430489999999999, 20, 22, 1.1000000000000001, 0.90000000000000002],
[921, 2, 0, 0, 0, 0, 0, 1.0180659999999999, -18.544118000000001, 20, 4, 1.1000000000000001, 0.90000000000000002],
[922, 1, 40.039999999999999, 16, 0, 0.52000000000000002, 0, 0.99613200000000002, -1.925907, 110, 18, 1.1000000000000001, 0.90000000000000002],
[923, 1, -0, 0, 0, 0.23000000000000001, 0, 1.094819, -4.6837840000000002, 150, 9, 1.1000000000000001, 0.90000000000000002],
[924, 1, -0, 0, 0, 36.493988999999999, 0, 0.97517100000000001, 15.860336, 380, 5, 1.1000000000000001, 0.90000000000000002],
[925, 2, 0, 0, 0, 0, 0, 1.032265, 43.171125000000004, 20, 10, 1.1000000000000001, 0.90000000000000002],
[926, 2, 0, 0, 0, 0, 0, 1.005341, -1.9413990000000001, 20, 4, 1.1000000000000001, 0.90000000000000002],
[927, 2, 0, 0, 0, 0, 0, 1.007757, 23.409002999999998, 11, 1, 1.1000000000000001, 0.90000000000000002],
[928, 1, 0.20000000000000001, 0.90000000000000002, 0, 0.040000000000000001, 0, 1.075021, 46.081147000000001, 220, 3, 1.1000000000000001, 0.90000000000000002],
[929, 1, 7.9100000000000001, 2.5, 0.058377999999999999, 1.241622, 0, 1.0331760000000001, -1.797358, 110, 19, 1.1000000000000001, 0.90000000000000002],
[930, 2, 0, 0, 0, 0, 0, 1.015029, 3.0430489999999999, 20, 22, 1.1000000000000001, 0.90000000000000002],
[931, 1, 0, -0, 0, 1.1799999999999999, 0, 0.993788, 43.151153999999998, 154, 1, 1.1000000000000001, 0.90000000000000002],
[932, 2, 0, 0, 0, 0, 0, 1.023156, 37.450201, 20, 10, 1.1000000000000001, 0.90000000000000002],
[933, 1, 181.41, 16.52, 0, 4.0700000000000003, 0, 1.0354449999999999, 41.576563999999998, 220, 13, 1.1000000000000001, 0.90000000000000002],
[934, 1, 179.90000000000001, -18.100000000000001, 0.142401, 12.477600000000001, 0, 0.99148999999999998, -2.552543, 220, 5, 1.1000000000000001, 0.90000000000000002],
[935, 1, 102, 26.600000000000001, 0, 2.3100000000000001, 0, 1.014305, 63.297249000000001, 220, 3, 1.1000000000000001, 0.90000000000000002],
[936, 1, 45.32, 18.5, 0, 0.73999999999999999, 0, 1.009981, 13.559945000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[937, 2, 0, 0, 0, 0, 0, 1.0268219999999999, -0.47672599999999998, 20, 18, 1.1000000000000001, 0.90000000000000002],
[938, 2, 0, 0, 0, 0, 0, 1.019144, 17.562906999999999, 20, 14, 1.1000000000000001, 0.90000000000000002],
[939, 1, 15.52, 6.2999999999999998, 0, 0.59999999999999998, 0, 1.0274380000000001, 24.929731, 150, 8, 1.1000000000000001, 0.90000000000000002],
[940, 1, 192.30000000000001, 27.399999999999999, 0, 30.640000000000001, 0, 0.98137799999999997, 4.5473699999999999, 400, 1, 1.1000000000000001, 0.90000000000000002],
[941, 1, 103, 40.200000000000003, 0, 1.1299999999999999, 0, 1.007452, 18.316005000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[942, 1, 26.329999999999998, 9.5, 0, 1.8500000000000001, 0, 1.009333, -1.8045819999999999, 110, 19, 1.1000000000000001, 0.90000000000000002],
[943, 1, -0.58999999999999997, -0.82999999999999996, 0, 5.79, 0, 1.0508599999999999, 0.067818000000000003, 150, 9, 1.1000000000000001, 0.90000000000000002],
[944, 1, 48.049999999999997, 15.800000000000001, 0, 6.0800000000000001, 0, 0.99622100000000002, 91.123997000000003, 150, 1, 1.1000000000000001, 0.90000000000000002],
[945, 1, 0, -0, 0.038966000000000001, 3.071034, 0, 1.03579, 79.927541000000005, 220, 3, 1.1000000000000001, 0.90000000000000002],
[946, 1, 40.939999999999998, 19.199999999999999, 0, 5.2000000000000002, 0, 1.030451, -20.972645, 220, 4, 1.1000000000000001, 0.90000000000000002],
[947, 1, 17.219999999999999, 4.4000000000000004, 0, 1.71, 0, 1.0217210000000001, 42.723795000000003, 110, 8, 1.1000000000000001, 0.90000000000000002],
[948, 1, 62.460000000000001, 7.1500000000000004, 0, 10.06, 0, 1.00207, 91.511645999999999, 150, 1, 1.1000000000000001, 0.90000000000000002],
[949, 1, -0, 0, 0, 5.1200000000000001, 0, 1.0204489999999999, 16.959464000000001, 220, 3, 1.1000000000000001, 0.90000000000000002],
[950, 1, 205.59999999999999, 74, 0, 5.5599999999999996, 0, 1.0087630000000001, 4.2182979999999999, 220, 7, 1.1000000000000001, 0.90000000000000002],
[951, 1, 9.6999999999999993, 1.3999999999999999, 0, 6.5599999999999996, 0, 0.98363599999999995, 43.579065999999997, 154, 1, 1.1000000000000001, 0.90000000000000002],
[952, 1, -0.14999999999999999, -1.9299999999999999, 0, 0, 0, 1.0162739999999999, 49.480744000000001, 220, 8, 1.1000000000000001, 0.90000000000000002],
[953, 1, 3.4199999999999999, 2.6800000000000002, 0, 1.46, 0, 1.022132, 3.9085990000000002, 110, 18, 1.1000000000000001, 0.90000000000000002],
[954, 2, 0, 0, 0, 0, 0, 0.961175, 47.680320000000002, 13.800000000000001, 1, 1.1000000000000001, 0.90000000000000002],
[955, 1, 0, 0, 0, 11.68, 0, 1.0425960000000001, 13.310389000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[956, 2, 0, 0, 0, 0, 0, 1.0440970000000001, 40.791392000000002, 20, 10, 1.1000000000000001, 0.90000000000000002],
[957, 1, -0, -0, 0, 4.7400000000000002, 0, 1.0205660000000001, -15.909789, 380, 4, 1.1000000000000001, 0.90000000000000002],
[958, 2, 0, 0, 0, 0, 0, 1.0167349999999999, 24.349916, 11, 1, 1.1000000000000001, 0.90000000000000002],
[959, 1, 65.269999999999996, 30.899999999999999, 0, 3.1000000000000001, 0, 1.0052589999999999, 33.167214000000001, 220, 3, 1.1000000000000001, 0.90000000000000002],
[960, 1, 0, 0, 0.058795, 0.011205, 0, 1.0168980000000001, -5.7596590000000001, 220, 10, 1.1000000000000001, 0.90000000000000002],
[961, 1, 258.39999999999998, 66.700000000000003, 0, 5.8700000000000001, 0, 1.026224, 11.981429, 220, 5, 1.1000000000000001, 0.90000000000000002],
[962, 1, -0, 0, 0.18798300000000001, 73.848630999999997, 0, 1.044446, 35.667347999999997, 380, 2, 1.1000000000000001, 0.90000000000000002],
[963, 1, 9.9100000000000001, 3.2999999999999998, 0, 0.66000000000000003, 0, 0.98655199999999998, -16.814945999999999, 110, 22, 1.1000000000000001, 0.90000000000000002],
[964, 1, 40.240000000000002, 16, 0, 17.25, 0, 1.0321359999999999, 55.592103999999999, 380, 3, 1.1000000000000001, 0.90000000000000002],
[965, 1, -0, 0, 0, 0.59999999999999998, 0, 1.0409949999999999, 33.204923999999998, 380, 5, 1.1000000000000001, 0.90000000000000002],
[966, 1, 14.82, 0, 0, 4.0700000000000003, 0, 1.050778, 5.1425710000000002, 220, 7, 1.1000000000000001, 0.90000000000000002],
[967, 1, -0, 0, 0.12, 12.890000000000001, 0, 0.98495600000000005, -5.1740550000000001, 220, 21, 1.1000000000000001, 0.90000000000000002],
[968, 1, 38.039999999999999, 11.699999999999999, 0, 0.17999999999999999, 0, 0.98939900000000003, -5.3544700000000001, 110, 3, 1.1000000000000001, 0.90000000000000002],
[969, 1, 0, -0, 0, 7.2000000000000002, 0, 1.029744, -0.17627599999999999, 220, 19, 1.1000000000000001, 0.90000000000000002],
[970, 1, -5.6100000000000003, -2.79, 0, 150.93000000000001, 0, 1.0357909999999999, 23.926406, 380, 5, 1.1000000000000001, 0.90000000000000002],
[971, 1, 0, 0, 0, 2.7599999999999998, 0, 1.0219720000000001, -27.551338999999999, 220, 11, 1.1000000000000001, 0.90000000000000002],
[972, 1, 48.799999999999997, 6.9000000000000004, 0, 5.1399999999999997, 0, 0.97772099999999995, 20.997948999999998, 154, 1, 1.1000000000000001, 0.90000000000000002],
[973, 1, -0, -0, 0, 29.289999999999999, 0, 1.0356069999999999, -8.4501050000000006, 150, 9, 1.1000000000000001, 0.90000000000000002],
[974, 1, 0, 0, 0, 0, 0, 1.0107900000000001, -5.2319579999999997, 150, 9, 1.1000000000000001, 0.90000000000000002],
[975, 2, 0, 0, 0, 0, 0, 1.0425450000000001, 18.989939, 20, 5, 1.1000000000000001, 0.90000000000000002],
[976, 2, 0, 0, 0, 0, 0, 1.070058, 2.935613, 20, 5, 1.1000000000000001, 0.90000000000000002],
[977, 2, 0, 0, 0, 0, 0, 1.070058, 2.935613, 20, 5, 1.1000000000000001, 0.90000000000000002],
[978, 2, 0, 0, 0, 0, 0, 1.070058, 2.935613, 20, 5, 1.1000000000000001, 0.90000000000000002],
[979, 1, 0, -0, 0, 12.75, 0, 1.0327759999999999, 38.238973000000001, 380, 3, 1.1000000000000001, 0.90000000000000002],
[980, 2, 0, 0, 0, 0, 0, 1.0237959999999999, 19.440567999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[981, 2, 0, 0, 0, 0, 0, 1.0187010000000001, 14.159627, 20, 5, 1.1000000000000001, 0.90000000000000002],
[982, 2, 0, 0, 0, 0, 0, 1.0187010000000001, 14.159627, 20, 5, 1.1000000000000001, 0.90000000000000002],
[983, 2, 0, 0, 0, 0, 0, 1.0187010000000001, 14.159627, 20, 5, 1.1000000000000001, 0.90000000000000002],
[984, 2, 0, 0, 0, 0, 0, 1.050192, 6.8635320000000002, 20, 5, 1.1000000000000001, 0.90000000000000002],
[985, 2, 0, 0, 0, 0, 0, 1.050192, 6.8635320000000002, 20, 5, 1.1000000000000001, 0.90000000000000002],
[986, 2, 0, 0, 0, 0, 0, 1.050192, 6.8635320000000002, 20, 5, 1.1000000000000001, 0.90000000000000002],
[987, 2, 0, 0, 0, 0, 0, 1.050192, 6.8635320000000002, 20, 5, 1.1000000000000001, 0.90000000000000002],
[988, 1, 109.3, 35.399999999999999, 0, 1.9099999999999999, 0, 1.0266649999999999, 32.869784000000003, 150, 8, 1.1000000000000001, 0.90000000000000002],
[989, 1, 30.829999999999998, 10.800000000000001, 0, 2.5899999999999999, 0, 0.99603299999999995, -7.2429290000000002, 110, 18, 1.1000000000000001, 0.90000000000000002],
[990, 1, 232.09999999999999, 89.799999999999997, 0, 0.089999999999999997, 0, 0.96481600000000001, 9.7418150000000008, 220, 5, 1.1000000000000001, 0.90000000000000002],
[991, 1, -0, -0, 0, 3.9399999999999999, 0, 1.029738, 9.51492, 220, 1, 1.1000000000000001, 0.90000000000000002],
[992, 1, 79.590000000000003, 50.5, 0, 14.31, 0, 1.0357229999999999, 34.688997000000001, 380, 3, 1.1000000000000001, 0.90000000000000002],
[993, 1, 0, -0, 0, 14.539999999999999, 0, 1.0456160000000001, -9.8213799999999996, 380, 1, 1.1000000000000001, 0.90000000000000002],
[994, 1, -0, 0, 0.038933000000000002, 0.331067, 0, 1.0315479999999999, 18.747230999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[995, 2, 0, 0, 0, 0, 0, 1.0282830000000001, 16.586421999999999, 20, 14, 1.1000000000000001, 0.90000000000000002],
[996, 1, 169.80000000000001, 55.5, 0, 3.2999999999999998, 0, 0.987703, 34.817014, 220, 3, 1.1000000000000001, 0.90000000000000002],
[997, 1, 60.07, 28, 0, 4.1299999999999999, 0, 0.98166799999999999, -22.889071000000001, 220, 6, 1.1000000000000001, 0.90000000000000002],
[998, 1, -0, 0, 0, 47.770000000000003, 0, 1.034713, 19.620965000000002, 380, 6, 1.1000000000000001, 0.90000000000000002],
[999, 1, 42.350000000000001, 13.1, 0.050070000000000003, 3.8599299999999999, 0, 1.0128029999999999, -19.145250999999998, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1000, 1, 0, -0, 0, 5.5999999999999996, 0, 1.052691, 28.640951000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1001, 1, -3.3999999999999999, -1.3, 0, 2.27, 0, 1.018883, 4.5739239999999999, 220, 7, 1.1000000000000001, 0.90000000000000002],
[1002, 2, 0, 0, 0, 0, 0, 1.0261169999999999, 25.086822000000002, 20, 6, 1.1000000000000001, 0.90000000000000002],
[1003, 1, 22.420000000000002, 8.1999999999999993, 0, 0.53000000000000003, 0, 1.008785, -5.83331, 110, 3, 1.1000000000000001, 0.90000000000000002],
[1004, 2, 0, 0, 0, 0, 0, 1.020732, 7.5649300000000004, 11, 1, 1.1000000000000001, 0.90000000000000002],
[1005, 1, 6.1100000000000003, 2.2000000000000002, 0, 0.88, 0, 0.95549899999999999, -2.810333, 110, 19, 1.1000000000000001, 0.90000000000000002],
[1006, 1, 83.599999999999994, 11.9, 0, 3.5299999999999998, 0, 0.99407900000000005, 27.998087999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1007, 2, 0, 0, 0, 0, 0, 1.0099020000000001, 7.1242979999999996, 11, 1, 1.1000000000000001, 0.90000000000000002],
[1008, 1, -0, 0, 0.226936, -0.189114, 0, 1.053245, -7.9110139999999998, 120, 6, 1.1000000000000001, 0.90000000000000002],
[1009, 1, 0, -0, 0, 93.75, 0, 1.0495270000000001, -12.606328, 380, 4, 1.1000000000000001, 0.90000000000000002],
[1010, 2, 0, 0, 0, 0, 0, 0.96261399999999997, 39.578299000000001, 15.75, 1, 1.1000000000000001, 0.90000000000000002],
[1011, 1, 0, -0, 0.12, 6.6500000000000004, 0, 1.0158160000000001, 0.32655299999999998, 220, 21, 1.1000000000000001, 0.90000000000000002],
[1012, 1, 96.409999999999997, 26.5, 0, 0.080000000000000002, 0, 1.0013129999999999, -10.409452, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1013, 2, 0, 0, 0, 0, 0, 1.001252, -14.682022, 20, 10, 1.1000000000000001, 0.90000000000000002],
[1014, 1, 12.4, 6.8899999999999997, 0, 0.63, 0, 1.0599879999999999, 0.14957599999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1015, 1, -0, 0, 0.46620899999999998, 1.4409179999999999, 0, 1.027137, -6.4655630000000004, 380, 6, 1.1000000000000001, 0.90000000000000002],
[1016, 1, 0, 0, 0.18090300000000001, 10.599297, 0, 0.99506899999999998, -1.8718760000000001, 220, 10, 1.1000000000000001, 0.90000000000000002],
[1017, 1, 0, -0, 0, 0, 0, 1.022632, 4.3817279999999998, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1018, 1, 36.539999999999999, 8.4000000000000004, 0, 6.5800000000000001, 0, 1.0268489999999999, -25.366304, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1019, 1, 62.700000000000003, 9, 0, 3.2200000000000002, 0, 1.038108, 3.2935970000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1020, 1, 12.710000000000001, 0.80000000000000004, 0, 0.51000000000000001, 0, 0.96749499999999999, -6.844112, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1021, 1, 20.32, 6.7000000000000002, 0, 0.32000000000000001, 0, 0.97453000000000001, -11.798080000000001, 110, 12, 1.1000000000000001, 0.90000000000000002],
[1022, 1, 0, 0, 0, 0.47999999999999998, 0, 0.99761, -7.8410219999999997, 150, 10, 1.1000000000000001, 0.90000000000000002],
[1023, 1, 0, -0, 0, 7.8399999999999999, 0, 1.1228610000000001, -0.191999, 380, 9, 1.2, 0.80000000000000004],
[1024, 1, -0, -0, 0, 3.1400000000000001, 0, 1.0436719999999999, 13.295119, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1025, 1, 156.90000000000001, 122.5, 0, 17.710000000000001, 0, 1.028176, 19.200424999999999, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1026, 1, 114.8, 22.800000000000001, 0, 5.6600000000000001, 0, 1.007223, -16.523743, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1027, 1, 83.989999999999995, 21.199999999999999, 0, 5.3600000000000003, 0, 1.0623940000000001, 3.6934659999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1028, 1, 0, 0, 0, 9.2100000000000009, 0, 0.98481200000000002, -23.030576, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1029, 1, 0, 0, 0.038515000000000001, 61.381484999999998, 0, 1.058308, -14.57333, 380, 4, 1.1000000000000001, 0.90000000000000002],
[1030, 1, 76.379999999999995, 5.0999999999999996, 0, 3.9700000000000002, 0, 1.0222279999999999, -17.722424, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1031, 2, 0, 0, 0, 0, 0, 1.050891, 3.9537040000000001, 20, 18, 1.1000000000000001, 0.90000000000000002],
[1032, 1, 423.39999999999998, 215.19999999999999, 0.47478199999999998, 27.554131000000002, 0, 1.0500320000000001, 25.624075000000001, 380, 14, 1.1000000000000001, 0.90000000000000002],
[1033, 1, 110.40000000000001, 41.899999999999999, 0, 1.8799999999999999, 0, 0.99029599999999995, 27.156206000000001, 150, 8, 1.1000000000000001, 0.90000000000000002],
[1034, 1, -0, 0, 0.058556999999999998, -0.0085570000000000004, 0, 0.99302299999999999, 13.966977, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1035, 1, 0, -0, 0.47105200000000003, 0.84708399999999995, 0, 1.058705, 18.398371000000001, 380, 14, 1.1000000000000001, 0.90000000000000002],
[1036, 1, 0, -0, 0, 113.86, 0, 0.98152600000000001, 32.68627, 400, 1, 1.1000000000000001, 0.90000000000000002],
[1037, 1, 29.629999999999999, 10.800000000000001, 0, 2.3900000000000001, 0, 1.0143040000000001, -3.2336209999999999, 110, 19, 1.1000000000000001, 0.90000000000000002],
[1038, 1, 4.5, -5.5999999999999996, 0, 0.089999999999999997, 0, 1.013009, -1.2604690000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1039, 1, 135.11000000000001, 41, 0, 5.3099999999999996, 0, 1.025298, 4.1183300000000003, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1040, 1, -0.54000000000000004, -0.98999999999999999, 0, 1.1299999999999999, 0, 1.0582320000000001, -0.59523700000000002, 220, 18, 1.2, 0.80000000000000004],
[1041, 1, 0, 0, 0, 23.550494, 0, 0.92250299999999996, 1.0308870000000001, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1042, 1, 0, 0, 0, 1.49, 0, 1.026918, 3.536883, 220, 7, 1.1000000000000001, 0.90000000000000002],
[1043, 2, 0, 0, 0, 0, 0, 1.0109980000000001, 1.3003169999999999, 20, 10, 1.1000000000000001, 0.90000000000000002],
[1044, 2, 0, 0, 0, 0, 0, 1.019396, -15.910525, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1045, 1, -0, -0, 0, 0, 0, 1.015757, -19.850393, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1046, 2, 0, 0, 0, 0, 0, 1.014635, -15.220088000000001, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1047, 1, -0, 0, 0, 0.78000000000000003, 0, 1.030726, 27.099333999999999, 150, 8, 1.1000000000000001, 0.90000000000000002],
[1048, 2, 0, 0, 0, 0, 0, 1.024095, 1.173322, 11, 1, 1.1000000000000001, 0.90000000000000002],
[1049, 1, 104.59999999999999, 14.9, 0, 7.3499999999999996, 0, 0.99969300000000005, 30.670691999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1050, 2, 0, 0, 0, 0, 0, 1.048227, 33.464235000000002, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1051, 1, 30.829999999999998, 6.5999999999999996, 0, 3.1899999999999999, 0, 0.99048199999999997, -14.344882, 110, 22, 1.1000000000000001, 0.90000000000000002],
[1052, 1, -0, 0, 0, 34.82, 0, 1.1269180000000001, -1.5361100000000001, 380, 9, 1.2, 0.80000000000000004],
[1053, 1, 400.30000000000001, 189.90000000000001, 0, 0.53000000000000003, 0, 1.043296, 27.768257999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1054, 1, 34.939999999999998, -32.299999999999997, 0.41825400000000001, 37.168883000000001, 0, 1.120384, 9.6934070000000006, 380, 19, 1.2, 0.80000000000000004],
[1055, 2, 0, 0, 0, 0, 0, 1.0434920000000001, -15.322718, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1056, 1, -0, 0, 0, 2.1699999999999999, 0, 0.99534100000000003, 38.515307, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1057, 2, 0, 0, 0, 0, 0, 1.0554790000000001, 63.485669000000001, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1058, 1, 20.620000000000001, 6.5, 0, 0.71999999999999997, 0, 0.98842799999999997, -15.328352000000001, 110, 12, 1.1000000000000001, 0.90000000000000002],
[1059, 2, 0, 0, 0, 0, 0, 0.98379000000000005, 29.906960000000002, 10.6, 1, 1.1000000000000001, 0.90000000000000002],
[1060, 1, -0, 0, 0, 61.479999999999997, 0, 1.0171650000000001, -22.642005000000001, 380, 4, 1.1000000000000001, 0.90000000000000002],
[1061, 1, 0, 0, 0, 11.119999999999999, 0, 1.0281260000000001, 44.738340999999998, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1062, 1, 58.359999999999999, 10.699999999999999, 0, 8.4100000000000001, 0, 1.0066820000000001, 35.480522999999998, 110, 8, 1.1000000000000001, 0.90000000000000002],
[1063, 1, 109.23, 66.359999999999999, 0, 5.4400000000000004, 0, 1.0229470000000001, 24.940473999999998, 220, 13, 1.1000000000000001, 0.90000000000000002],
[1064, 1, 0, -0, 0, 4.5800000000000001, 0, 0.99708200000000002, 42.307023999999998, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1065, 1, 45.560000000000002, -1.51, 0, 19.940000000000001, 0, 0.98821700000000001, 88.927696999999995, 150, 1, 1.1000000000000001, 0.90000000000000002],
[1066, 1, 8.1099999999999994, 2, 0, 1.95, 0, 0.99726999999999999, -6.1713820000000004, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1067, 1, 11.01, 3.2999999999999998, 0.178397, 1.531336, 0, 0.99657600000000002, -13.394939000000001, 110, 22, 1.1000000000000001, 0.90000000000000002],
[1068, 1, 1.3, 59.600000000000001, 0.29248000000000002, 128.206266, 0, 1.0328440000000001, -14.822365, 380, 4, 1.1000000000000001, 0.90000000000000002],
[1069, 1, 22.219999999999999, 13.699999999999999, 0, 0.12, 0, 1.009755, -7.5359740000000004, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1070, 2, 0, 0, 0, 0, 0, 1.0196400000000001, -10.829105, 20, 10, 1.1000000000000001, 0.90000000000000002],
[1071, 2, 0, 0, 0, 0, 0, 1.0313969999999999, 6.8899499999999998, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1072, 2, 0, 0, 0, 0, 0, 1.0655060000000001, 1.014062, 20, 9, 1.1000000000000001, 0.90000000000000002],
[1073, 2, 0, 0, 0, 0, 0, 1.0371889999999999, 3.2198790000000002, 20, 2, 1.1000000000000001, 0.90000000000000002],
[1074, 2, 0, 0, 0, 0, 0, 1.061099, -1.3750530000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1075, 1, 0, 0, 0, 2.8300000000000001, 0, 1.0528599999999999, 28.639443, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1076, 1, 5.0099999999999998, 2, 0, 2.9900000000000002, 0, 1.0446390000000001, -4.0215699999999996, 220, 23, 1.1000000000000001, 0.90000000000000002],
[1077, 2, 0, 0, 0, 0, 0, 1.0155559999999999, 16.601372000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1078, 1, 6.5099999999999998, 4.0999999999999996, 0, 1.27, 0, 1.0367040000000001, 0.14527899999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1079, 2, 0, 0, 0, 0, 0, 1.037501, 2.3211249999999999, 20, 2, 1.1000000000000001, 0.90000000000000002],
[1080, 1, 90.400000000000006, 15.199999999999999, 0, 0.070000000000000007, 0, 0.99421400000000004, 15.255805000000001, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1081, 1, 2.5, 1.3, 0, 0.070000000000000007, 0, 0.95334200000000002, -6.246594, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1082, 1, 69.579999999999998, 16, 0, 3.0299999999999998, 0, 1.02325, 3.383664, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1083, 2, 0, 0, 0, 0, 0, 1.0354989999999999, 26.862045999999999, 20, 6, 1.1000000000000001, 0.90000000000000002],
[1084, 1, -0, -0, 0, 5.2000000000000002, 0, 1.0451839999999999, -18.361149999999999, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1085, 2, 0, 0, 0, 0, 0, 0.98882999999999999, 21.250890999999999, 19, 1, 1.1000000000000001, 0.90000000000000002],
[1086, 1, 16.52, 7.7999999999999998, 0.116495, 10.493505000000001, 0, 1.0641929999999999, 2.672742, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1087, 1, 0, -0, 0, 18.629999999999999, 0, 1.0277149999999999, 5.7396390000000004, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1088, 2, 0, 0, 0, 0, 0, 1.015045, 0.518146, 11, 1, 1.1000000000000001, 0.90000000000000002],
[1089, 2, 0, 0, 0, 0, 0, 1.0397540000000001, 25.994185999999999, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1090, 2, 0, 0, 0, 0, 0, 1.026413, 2.7668529999999998, 20, 2, 1.1000000000000001, 0.90000000000000002],
[1091, 1, 2.5, 1.3, 0, 1.55, 0, 0.920705, -7.8542389999999997, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1092, 2, 0, 0, 0, 0, 0, 1.0397540000000001, 25.994185999999999, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1093, 2, 0, 0, 0, 0, 0, 1.0397540000000001, 25.994185999999999, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1094, 1, -0, 0, 0, 4.1500000000000004, 0, 1.021323, 0.15703400000000001, 220, 7, 1.1000000000000001, 0.90000000000000002],
[1095, 1, 1.8999999999999999, 0.59999999999999998, 0, 0.38, 0, 0.99630300000000005, -3.6262080000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1096, 2, 0, 0, 0, 0, 0, 1.0305660000000001, -6.6581469999999996, 20, 9, 1.1000000000000001, 0.90000000000000002],
[1097, 1, 132.09999999999999, 32.399999999999999, 0, 58.289999999999999, 0, 1.0278430000000001, -17.473372000000001, 380, 4, 1.1000000000000001, 0.90000000000000002],
[1098, 1, 28.899999999999999, 4.2000000000000002, 0, 2.0899999999999999, 0, 1.017668, 17.689564000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1099, 1, 36.740000000000002, 8.9000000000000004, 0, 0.63, 0, 0.98996200000000001, 5.4257759999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1100, 1, -0, 0, 0.060092, 103.572441, 0, 1.0131559999999999, 16.173777999999999, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1101, 1, 0, 0, 0, 0, 0, 0.97095399999999998, -14.134822, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1102, 1, -0, -0, 0, 9.5800000000000001, 0, 1.0127710000000001, 10.113246, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1103, 1, 0, 0, 0, 1.5, 0, 1.033938, 7.4985629999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1104, 2, 0, 0, 0, 0, 0, 1.0434920000000001, -15.322718, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1105, 1, -0, 0, 0, 0.080000000000000002, 0, 1.0516190000000001, -6.4150799999999997, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1106, 1, 0, -0, 0.038913999999999997, 0.38081399999999999, 0, 1.0303450000000001, -0.82444899999999999, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1107, 1, 223.40000000000001, 107.8, 0.23316999999999999, 7.3254070000000002, 0, 1.0270710000000001, 22.872057000000002, 220, 13, 1.1000000000000001, 0.90000000000000002],
[1108, 1, 0, -0, 0.12094199999999999, -0.040705999999999999, 0, 1.0039210000000001, -2.7689520000000001, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1109, 1, -0, 0, 0, 7.8499999999999996, 0, 0.98812299999999997, 9.386666, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1110, 1, 0, 0, 0, 0, 0, 0.92415999999999998, -12.234897, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1111, 1, -0, -0, 0, 0.45000000000000001, 0, 1.000291, 0.96643500000000004, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1112, 1, 0, 0, 0, 36.920000000000002, 0, 1.0138819999999999, 44.861905, 380, 8, 1.1000000000000001, 0.90000000000000002],
[1113, 1, 152.56999999999999, 40, 0, 6.1200000000000001, 0, 1.016356, 21.039881000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1114, 1, -0, -0, 0, 1.23, 0, 1.02902, 25.380845000000001, 220, 13, 1.1000000000000001, 0.90000000000000002],
[1115, 1, 46.149999999999999, 20.899999999999999, 0, 1.3999999999999999, 0, 1.0043789999999999, -14.102643, 110, 22, 1.1000000000000001, 0.90000000000000002],
[1116, 1, 343.89999999999998, 141.90000000000001, 0, 5.5499999999999998, 0, 1.022419, 14.92737, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1117, 1, 349.60000000000002, 96.299999999999997, 0, 105.72, 0, 1.0202469999999999, -15.259036999999999, 380, 6, 1.1000000000000001, 0.90000000000000002],
[1118, 1, -14.869999999999999, -4.1699999999999999, 0, 0.57999999999999996, 0, 0.98208799999999996, 1.918784, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1119, 1, -0, -0, 0, 1.54, 0, 1.030206, 34.642580000000002, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1120, 1, -55.140000000000001, -27.140000000000001, 0, 0, 0, 1.0259579999999999, 34.069665999999998, 150, 8, 1.1000000000000001, 0.90000000000000002],
[1121, 1, 45.049999999999997, 19.199999999999999, 0, 0.20999999999999999, 0, 0.98768699999999998, 2.389894, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1122, 1, 142.19999999999999, 29.600000000000001, 0.020088000000000002, 4.4499120000000003, 0, 1.002251, 15.884285999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1123, 2, 0, 0, 0, 0, 0, 1.0387470000000001, -8.6423369999999995, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1124, 1, -0, -0, 0, 1.4399999999999999, 0, 1.029801, 7.8747870000000004, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1125, 2, 0, 0, 0, 0, 0, 1.0187390000000001, -6.8961290000000002, 20, 9, 1.1000000000000001, 0.90000000000000002],
[1126, 1, -0, 0, 0.019802, 4.9401979999999996, 0, 1.0160009999999999, 22.347715999999998, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1127, 1, -0, 0, 0.51048499999999997, 8.3329780000000007, 0, 1.059631, 33.365886000000003, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1128, 1, 0, 0, 0.019362999999999998, 0.98063699999999998, 0, 1.0364789999999999, 43.646869000000002, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1129, 1, 0, 0, 0.040037000000000003, -3.6999999999999998e-05, 0, 0.99656900000000004, -17.371589, 220, 10, 1.1000000000000001, 0.90000000000000002],
[1130, 1, 34.039999999999999, 11, 0, 0.48999999999999999, 0, 0.988367, -17.850398999999999, 110, 22, 1.1000000000000001, 0.90000000000000002],
[1131, 1, 0, 0, 0, 7.2800000000000002, 0, 1.0226580000000001, 8.7519259999999992, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1132, 1, 0, 0, 0, 0, 0, 0.986182, -8.1087720000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1133, 1, -26, -14.720000000000001, 0, 0, 0, 1.0335319999999999, 31.669765999999999, 150, 8, 1.1000000000000001, 0.90000000000000002],
[1134, 1, 0, 0, 0, 4.0300000000000002, 0, 1.0257499999999999, -6.0126689999999998, 220, 10, 1.1000000000000001, 0.90000000000000002],
[1135, 1, 0, -0, 0, 0.79000000000000004, 0, 1.0497460000000001, 7.5256069999999999, 220, 1, 1.1000000000000001, 0.90000000000000002],
[1136, 1, -0, -0, 0, 2.4700000000000002, 0, 0.97990100000000002, 31.362904, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1137, 1, 18.02, 6.4000000000000004, 0, 0.79000000000000004, 0, 0.95032700000000003, -6.9111060000000002, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1138, 2, 0, 0, 0, 0, 0, 0.97190100000000001, 45.235162000000003, 15.75, 1, 1.1000000000000001, 0.90000000000000002],
[1139, 1, -0, 0, 0, 6.6299999999999999, 0, 1.0446839999999999, 23.296472999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1140, 1, 0, 0, 0, 0.65000000000000002, 0, 1.0187600000000001, 2.813545, 150, 7, 1.1000000000000001, 0.90000000000000002],
[1141, 1, 52.060000000000002, -0, 0.68381499999999995, 82.738646000000003, 0, 1.0549489999999999, 20.005721999999999, 380, 13, 1.1000000000000001, 0.90000000000000002],
[1142, 1, 295.30000000000001, 41.899999999999999, 0, 0, 0, 1.053847, 28.546327999999999, 150, 2, 1.1000000000000001, 0.90000000000000002],
[1143, 1, 9.6999999999999993, 1.3999999999999999, 0, 4.2199999999999998, 0, 0.99302500000000005, 40.432571000000003, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1144, 1, 0, 0, 0, 1.653516, 0, 0.982128, 10.906523999999999, 220, 24, 1.1000000000000001, 0.90000000000000002],
[1145, 1, -0, 0, 0, 1.8600000000000001, 0, 1.021827, 60.814658999999999, 110, 8, 1.1000000000000001, 0.90000000000000002],
[1146, 1, 0, -0, 0.039425000000000002, 2.3205749999999998, 0, 1.0047520000000001, -16.633178000000001, 110, 22, 1.1000000000000001, 0.90000000000000002],
[1147, 1, 2, 114.59999999999999, 0, 16.149999999999999, 0, 1.007501, -12.066805, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1148, 2, 0, 0, 0, 0, 0, 1.020087, -16.009174999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1149, 1, 235.19999999999999, 41.100000000000001, 0, 10.01, 0, 1.0045230000000001, 39.504964000000001, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1150, 2, 0, 0, 0, 0, 0, 0.97085399999999999, 29.381451999999999, 15.75, 1, 1.1000000000000001, 0.90000000000000002],
[1151, 1, 9.7100000000000009, 3, 0, 0.94999999999999996, 0, 0.95765500000000003, -8.7810299999999994, 110, 21, 1.1000000000000001, 0.90000000000000002],
[1152, 1, 200.40000000000001, 60.5, 0.080512, 8.5694879999999998, 0, 1.028416, 4.2958360000000004, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1153, 1, -0, -0, 0, 7.2599999999999998, 0, 1.0370269999999999, 21.722481999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1154, 1, 312.19999999999999, 28, 0, 48.600000000000001, 0, 0.98900999999999994, -3.3706179999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1155, 1, -0, 0, 0, 32.020000000000003, 0, 1.0163139999999999, 33.745910000000002, 380, 8, 1.1000000000000001, 0.90000000000000002],
[1156, 1, 222.5, 262.80000000000001, 1.155017, 156.145612, 0, 1.053231, -10.776146000000001, 380, 4, 1.1000000000000001, 0.90000000000000002],
[1157, 1, 24.530000000000001, 8.5999999999999996, 0, 7.0099999999999998, 0, 1.012197, -23.005873999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1158, 1, 0, 0, 0, 58.081854, 0, 1.0301990000000001, 31.958924, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1159, 1, 0, 0, 0, 0, 0, 1.017792, -5.3191379999999997, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1160, 1, 17.829999999999998, -9.5, 0, 2.79, 0, 1.0164899999999999, 6.3442030000000003, 220, 7, 1.1000000000000001, 0.90000000000000002],
[1161, 1, 0, 0, 0, 66.219999999999999, 0, 1.0337689999999999, 4.9194290000000001, 400, 1, 1.1000000000000001, 0.90000000000000002],
[1162, 1, 68.079999999999998, 13.6, 0.039412999999999997, 27.260587000000001, 0, 1.0687789999999999, 5.406898, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1163, 1, 287.69999999999999, 16.300000000000001, 0, 12.859999999999999, 0, 1.009126, -23.142824999999998, 380, 4, 1.1000000000000001, 0.90000000000000002],
[1164, 1, 25.27, 5.71, 0, 0.67000000000000004, 0, 1.069974, 3.588654, 110, 19, 1.1000000000000001, 0.90000000000000002],
[1165, 1, 234.69999999999999, -12, 0, 23.350000000000001, 0, 1.0494030000000001, -6.8292789999999997, 380, 17, 1.1000000000000001, 0.90000000000000002],
[1166, 1, 333.10000000000002, 17.5, 0, 18.859999999999999, 0, 0.99640899999999999, -17.049555999999999, 380, 6, 1.1000000000000001, 0.90000000000000002],
[1167, 1, -0, 0, 0, 8.7300000000000004, 0, 1.0339929999999999, 79.013264000000007, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1168, 1, 0, -0, 0, 0.22, 0, 1.0403210000000001, 28.796880000000002, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1169, 1, 12.6, 1.8, 0, 1.8899999999999999, 0, 1.005897, 24.832965000000002, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1170, 1, 15.02, 6, 0, 6.0599999999999996, 0, 1.0206869999999999, 4.4885460000000004, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1171, 1, -0, 0, 0, 22.93, 0, 1.0993539999999999, -14.35941, 150, 9, 1.2, 0.80000000000000004],
[1172, 1, -16.84, -7.96, 0, 53.850000000000001, 0, 1.0258080000000001, 70.814724999999996, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1173, 1, -0, -0, 1.147464, -0.49408099999999999, 0, 1.0470699999999999, 28.776876000000001, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1174, 1, 32.100000000000001, 4.5, 0, 8.9299999999999997, 0, 0.99834800000000001, 22.168889, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1175, 1, 38.640000000000001, 23.899999999999999, 0, 0.93999999999999995, 0, 0.99917100000000003, -8.8512570000000004, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1176, 1, 31.940000000000001, 7.7000000000000002, 0, 1.1100000000000001, 0, 1.017158, -5.1962089999999996, 110, 22, 1.1000000000000001, 0.90000000000000002],
[1177, 1, 167.80000000000001, 77, 0, 12.66, 0, 1.00878, 14.885564, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1178, 1, 0, 0, 0, 0.01, 0, 1.0034909999999999, 27.632662, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1179, 1, 113.59999999999999, 122.7, 0, 8.7400000000000002, 0, 1.0103260000000001, 40.703693999999999, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1180, 2, 0, 0, 0, 0, 0, 0.99906099999999998, 42.441878000000003, 11, 1, 1.1000000000000001, 0.90000000000000002],
[1181, 1, 0.01, 0.01, 0.35877500000000001, 5.7009530000000002, 0, 0.999224, -22.970531999999999, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1182, 2, 0, 0, 0, 0, 0, 1.0566880000000001, 67.221008999999995, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1183, 2, 0, 0, 0, 0, 0, 1.0566880000000001, 67.221008999999995, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1184, 1, 15.02, 10, 0, 0.55000000000000004, 0, 1.0373460000000001, -2.8336839999999999, 110, 23, 1.1000000000000001, 0.90000000000000002],
[1185, 1, -17.170000000000002, -7.0999999999999996, 0, 57.020535000000002, 0, 1.0110669999999999, 18.293892, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1186, 1, 0, 0, 0, 24.399999999999999, 0, 0.98530399999999996, -3.668301, 380, 6, 1.1000000000000001, 0.90000000000000002],
[1187, 1, 0, -0, 0, 56.700000000000003, 0, 0.99671799999999999, 2.387562, 400, 1, 1.1000000000000001, 0.90000000000000002],
[1188, 1, -0, -0, 0.03986, 2.0501049999999998, 0, 1.0106390000000001, -8.661899, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1189, 2, 0, 0, 0, 0, 0, 1.0290090000000001, 32.575777000000002, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1190, 1, 0, -0, 0, 8.1751400000000007, 0, 1.0256369999999999, 30.618891999999999, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1191, 1, -0, -0, 0, 2.7000000000000002, 0, 1.026575, -1.3482479999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1192, 2, 0, 0, 0, 0, 0, 1.035838, -5.1726780000000003, 20, 7, 1.1000000000000001, 0.90000000000000002],
[1193, 1, -0, -0, 0.135375, 32.572175000000001, 0, 1.080724, 1.741895, 380, 18, 1.2, 0.80000000000000004],
[1194, 1, 0, 0, 0.34930699999999998, 35.121782000000003, 0, 1.017625, 5.3747559999999996, 380, 7, 1.1000000000000001, 0.90000000000000002],
[1195, 1, -0, -0, 0, 2.5, 0, 1.0227980000000001, 25.191562999999999, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1196, 1, -0, -0, 0, 0.64000000000000001, 0, 0.99484099999999998, -14.026789000000001, 110, 1, 1.1000000000000001, 0.90000000000000002],
[1197, 1, -0, -0, 0.058729999999999997, 0.55127000000000004, 0, 1.0577240000000001, 18.273479999999999, 380, 14, 1.1000000000000001, 0.90000000000000002],
[1198, 1, -0, 0, 0, 1.1100000000000001, 0, 1.008562, -8.9194150000000008, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1199, 1, 159.19999999999999, 59.899999999999999, 0, 37.329999999999998, 0, 1.0550060000000001, 11.790162, 380, 16, 1.1000000000000001, 0.90000000000000002],
[1200, 1, 13.9, 1.8999999999999999, 0, 7.3700000000000001, 0, 0.98760599999999998, 46.494110999999997, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1201, 1, 62.770000000000003, 0.69999999999999996, 0.078742999999999994, 2.0909430000000002, 0, 0.99384899999999998, 89.074217000000004, 150, 1, 1.1000000000000001, 0.90000000000000002],
[1202, 2, 0, 0, 0, 0, 0, 1.0452129999999999, 9.2501280000000001, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1203, 1, 0, -0, 0.019623999999999999, 56.100000000000001, 0, 1.031185, -14.185964999999999, 380, 4, 1.1000000000000001, 0.90000000000000002],
[1204, 1, 18.5, 2.7000000000000002, 0, 0.11, 0, 1.012343, 31.295134000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1205, 1, -0, -0, 0, 0.46999999999999997, 0, 0.95598099999999997, -5.0346700000000002, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1206, 1, 34.439999999999998, 4.4000000000000004, 0.10038, 1.4196200000000001, 0, 0.97901499999999997, 11.019297, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1207, 1, 0, 0, 0, 5.46, 0, 1.0344310000000001, -1.078525, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1208, 2, 0, 0, 0, 0, 0, 1.0102910000000001, 28.950447, 20, 18, 1.1000000000000001, 0.90000000000000002],
[1209, 1, 190, 43.299999999999997, 0, 12.94, 0, 1.021946, 16.613523000000001, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1210, 1, 49.950000000000003, 7.5, 0, 8.8599999999999994, 0, 1.014877, -26.886831999999998, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1211, 1, 10.01, 3.2999999999999998, 0, 0.23999999999999999, 0, 0.99945700000000004, -8.8285260000000001, 110, 12, 1.1000000000000001, 0.90000000000000002],
[1212, 1, 45.049999999999997, 50.5, 0.039751000000000002, 5.6101869999999998, 0, 0.97905799999999998, 89.609227000000004, 150, 1, 1.1000000000000001, 0.90000000000000002],
[1213, 1, -28.93, 9.5, 0, 0.38, 0, 0.98902900000000005, 0.92002899999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1214, 1, 21.719999999999999, 4.7999999999999998, 0, 1.26, 0, 0.96052499999999996, -8.0711650000000006, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1215, 1, 0, -0, 0.57471899999999998, 1.8821730000000001, 0, 1.0361180000000001, 33.137450000000001, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1216, 1, 0, 0, 0, 0.28000000000000003, 0, 1.099831, -4.401904, 150, 9, 1.2, 0.80000000000000004],
[1217, 1, 242.08000000000001, 59.979999999999997, 0, 5.5999999999999996, 0, 1.0269550000000001, 10.877686000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1218, 2, 0, 0, 0, 0, 0, 0.98993900000000001, 94.137681000000001, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1219, 1, 0, -0, 0.058902000000000003, 0.15109800000000001, 0, 1.012402, -5.2824330000000002, 110, 22, 1.1000000000000001, 0.90000000000000002],
[1220, 1, 40.439999999999998, 13.300000000000001, 0, 0.93999999999999995, 0, 0.97082500000000005, -5.9811649999999998, 110, 21, 1.1000000000000001, 0.90000000000000002],
[1221, 1, 111.40000000000001, 15.9, 0, 2.3599999999999999, 0, 0.99118200000000001, 17.232683999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1222, 1, 1.3, 0.59999999999999998, 0, 1.23, 0, 0.95404699999999998, -6.8522069999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1223, 1, 43.450000000000003, 26.899999999999999, 0, 3.5600000000000001, 0, 1.090479, -4.8917669999999998, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1224, 1, 0, -0, 0, 20.07, 0, 1.0172669999999999, 70.448807000000002, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1225, 1, 25.129999999999999, 14, 0, 0.040000000000000001, 0, 1.0174700000000001, 24.913440999999999, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1226, 1, 13.82, 5, 0, 0.11, 0, 1.0239290000000001, -0.37978800000000001, 110, 19, 1.1000000000000001, 0.90000000000000002],
[1227, 1, 94.200000000000003, 5.5, 0, 6.5099999999999998, 0, 1.0334190000000001, -19.318429999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1228, 1, 108.89, -21.760000000000002, 0, 3.7200000000000002, 0, 1.0255890000000001, 17.0989, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1229, 1, -0, 0, 0, 42.212328999999997, 0, 0.98030399999999995, 12.228304, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1230, 1, -0, 0, 0, 0, 0, 1.0162169999999999, 20.317809, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1231, 1, -0, 0, 0, 0, 0, 1.0162169999999999, 20.317809, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1232, 1, -0, 0, 0, 0, 0, 1.0162169999999999, 20.317809, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1233, 1, 0, -0, 0.29592499999999999, 2.5632359999999998, 0, 1.0270140000000001, -3.6077110000000001, 380, 6, 1.1000000000000001, 0.90000000000000002],
[1234, 1, 42.25, 13.9, 0, 0.94999999999999996, 0, 0.99915200000000004, -3.8437389999999998, 110, 21, 1.1000000000000001, 0.90000000000000002],
[1235, 1, 75.680000000000007, 18.399999999999999, 0.050058999999999999, 6.2699410000000002, 0, 1.0122169999999999, -15.655535, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1236, 1, 0, 0, 0, 25.280000000000001, 0, 1.033007, 35.671238000000002, 150, 8, 1.1000000000000001, 0.90000000000000002],
[1237, 1, 0, 0, 0, 0, 0, 1.0389790000000001, -13.937787999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1238, 2, 0, 0, 0, 0, 0, 1.0038069999999999, 31.875299999999999, 11, 1, 1.1000000000000001, 0.90000000000000002],
[1239, 1, 0, -0, 0, 2, 0, 1.010888, 23.125198000000001, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1240, 1, -0, 0, 0, 1.47, 0, 1.024087, -0.54486000000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1241, 1, 394.89999999999998, 77, 0, 44.93, 0, 1.00962, -16.927071000000002, 380, 6, 1.1000000000000001, 0.90000000000000002],
[1242, 1, 192.5, 78.299999999999997, 0, 6.6500000000000004, 0, 1.016551, 19.011695, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1243, 1, 13.82, 5, 0, 0.63, 0, 1.0484599999999999, -0.047812, 110, 19, 1.1000000000000001, 0.90000000000000002],
[1244, 1, 23.030000000000001, 14.300000000000001, 0, 6.6100000000000003, 0, 1.001857, -9.0784859999999998, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1245, 2, 0, 0, 0, 0, 0, 0.97756200000000004, 26.05322, 13.800000000000001, 1, 1.1000000000000001, 0.90000000000000002],
[1246, 1, -2.8500000000000001, -7.2400000000000002, 0, 0.070000000000000007, 0, 1.025868, 35.252167, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1247, 1, 51.859999999999999, 19.199999999999999, 0, 1.0700000000000001, 0, 0.99762399999999996, -3.3425609999999999, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1248, 1, 17.420000000000002, 11.9, 0.29343599999999997, 14.435105, 0, 1.037647, 0.36798799999999998, 220, 19, 1.1000000000000001, 0.90000000000000002],
[1249, 1, 3.8999999999999999, 1.3999999999999999, 0, 0.78000000000000003, 0, 1.0239590000000001, -3.085896, 110, 19, 1.1000000000000001, 0.90000000000000002],
[1250, 1, 8.9100000000000001, 3.7999999999999998, 0, 0.38, 0, 0.98461100000000001, -5.611707, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1251, 1, -0, 0, 1.4144479999999999, 10.672155999999999, 0, 1.047302, 10.700556000000001, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1252, 1, 452.5, 113.2, 0.059991999999999997, 16.270008000000001, 0, 1.0348189999999999, 1.718515, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1253, 1, -0, -0, 0, 1.77, 0, 1.024092, -4.1352710000000004, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1254, 1, 0, 0, 0, 1.3200000000000001, 0, 0.98356500000000002, -8.7838150000000006, 150, 10, 1.1000000000000001, 0.90000000000000002],
[1255, 1, -0, -0, 0.23485400000000001, 36.333137999999998, 0, 1.0645450000000001, -1.5971010000000001, 380, 21, 1.1000000000000001, 0.90000000000000002],
[1256, 1, 0, -0, 0, 1.8100000000000001, 0, 1.025328, 17.022252000000002, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1257, 2, 0, 0, 0, 0, 0, 1.0303599999999999, -6.5128690000000002, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1258, 1, 153.5, 21.899999999999999, 0, 7.79, 0, 1.034351, 3.1272920000000002, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1259, 1, 25.629999999999999, 7.9000000000000004, 0, 0.77000000000000002, 0, 1.0166809999999999, 43.976275000000001, 110, 8, 1.1000000000000001, 0.90000000000000002],
[1260, 1, 0, -0, 0, 59.039999999999999, 0, 1.0263150000000001, 15.249077, 380, 6, 1.1000000000000001, 0.90000000000000002],
[1261, 1, -0, 0, 0, 0.14999999999999999, 0, 1.01688, 13.461135000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1262, 2, 0, 0, 0, 0, 0, 1.048632, 39.237882999999997, 20, 2, 1.1000000000000001, 0.90000000000000002],
[1263, 2, 0, 0, 0, 0, 0, 1.0175460000000001, -7.2155760000000004, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1264, 2, 0, 0, 0, 0, 0, 1.0026710000000001, 41.912371999999998, 15.75, 1, 1.1000000000000001, 0.90000000000000002],
[1265, 1, 0, 0, 0, 0.050000000000000003, 0, 1.032343, 4.3172680000000003, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1266, 1, 82.689999999999998, 20.100000000000001, 0, 1.3600000000000001, 0, 1.0232079999999999, 3.3557700000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1267, 1, 146.90000000000001, 60.600000000000001, 0, 26.489999999999998, 0, 0.99299700000000002, -3.9560979999999999, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1268, 1, -0, 0, 0.13389000000000001, 0.016109999999999999, 0, 1.0507839999999999, 25.734127000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1269, 1, 0, 0, 0, 18.004128999999999, 0, 1.0311589999999999, 14.124866000000001, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1270, 1, 0, 0, 0, 0.23000000000000001, 0, 0.96456799999999998, -8.2709069999999993, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1271, 1, 0, 0, 0, 0.050000000000000003, 0, 1.0234859999999999, 19.424704999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1272, 1, 26.530000000000001, 7.0999999999999996, 0, 11.02, 0, 1.0035229999999999, -3.772589, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1273, 2, 0, 0, 0, 0, 0, 1.0443169999999999, 35.206282999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1274, 2, 0, 0, 0, 0, 0, 1.036065, -16.582356999999998, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1275, 1, 125.90000000000001, -0.5, 0, 0.20999999999999999, 0, 1.0362659999999999, 21.408498999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1276, 1, 12.609999999999999, 4.5, 0, 2.6299999999999999, 0, 1.049499, -1.562398, 110, 15, 1.1000000000000001, 0.90000000000000002],
[1277, 1, 6.2999999999999998, 0.90000000000000002, 0, 3.8199999999999998, 0, 1.014588, 19.116104, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1278, 2, 0, 0, 0, 0, 0, 1.055337, 0.68128200000000005, 20, 9, 1.1000000000000001, 0.90000000000000002],
[1279, 1, 13.210000000000001, 2.2000000000000002, 0, 10.050000000000001, 0, 0.99877899999999997, -14.538696, 110, 22, 1.1000000000000001, 0.90000000000000002],
[1280, 1, 48.799999999999997, 6.9000000000000004, 0, 6.1600000000000001, 0, 1.0116579999999999, 18.310559000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1281, 1, 22.02, 13.199999999999999, 0, 0.029999999999999999, 0, 1.0978699999999999, -4.4891690000000004, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1282, 1, 0, 0, 0.99782700000000002, 10.627573, 0, 1.0230699999999999, 35.928234000000003, 380, 2, 1.1000000000000001, 0.90000000000000002],
[1283, 1, 0, 0, 0, 89.510000000000005, 0, 1.080673, -3.2301489999999999, 380, 9, 1.1000000000000001, 0.90000000000000002],
[1284, 1, 24.530000000000001, 7.9000000000000004, 0, 0.63, 0, 1.031863, -3.7999689999999999, 110, 19, 1.1000000000000001, 0.90000000000000002],
[1285, 1, 0.80000000000000004, 18.600000000000001, 0.19747400000000001, 3.171894, 0, 1.0113970000000001, -10.092905999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1286, 1, -0, -0, 0.019316, 0.72068399999999999, 0, 1.059588, 2.630814, 110, 15, 1.1000000000000001, 0.90000000000000002],
[1287, 2, 0, 0, 0, 0, 0, 1.0521640000000001, 7.3335270000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1288, 2, 0, 0, 0, 0, 0, 1.024762, 17.972121000000001, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1289, 1, -0, 0, 0, 13.890000000000001, 0, 1.0114559999999999, 38.709997000000001, 380, 8, 1.1000000000000001, 0.90000000000000002],
[1290, 2, 0, 0, 0, 0, 0, 1.019482, 16.777107999999998, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1291, 1, 34.439999999999998, 8.5, 0, 1.1100000000000001, 0, 1.0333920000000001, 9.5009250000000005, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1292, 1, -0, -0, 0.12634300000000001, 6.455031, 0, 0.98853500000000005, -1.5267280000000001, 220, 19, 1.1000000000000001, 0.90000000000000002],
[1293, 1, 15.220000000000001, 7.5999999999999996, 0, 1.5600000000000001, 0, 0.97839200000000004, 5.399845, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1294, 1, 48.950000000000003, 14.9, 0, 4.04, 0, 1.0240750000000001, 6.4103830000000004, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1295, 1, 10.01, 5, 0, 0.11, 0, 0.98756699999999997, -22.138945, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1296, 1, 8.0099999999999998, 4.0999999999999996, 0, 2.25, 0, 0.96420300000000003, 7.0592930000000003, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1297, 1, -0, -0, 0, 110.25, 0, 0.97805299999999995, 24.541316999999999, 400, 1, 1.1000000000000001, 0.90000000000000002],
[1298, 2, 0, 0, 0, 0, 0, 1.0521640000000001, 7.3335270000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1299, 1, 0, 0, 0.038838999999999999, -0.029128999999999999, 0, 1.0333730000000001, -18.785108000000001, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1300, 1, 112.90000000000001, 19.300000000000001, 0, 17.34, 0, 0.99014000000000002, 24.93683, 150, 8, 1.1000000000000001, 0.90000000000000002],
[1301, 1, 43.75, 12.4, 0, 9.3499999999999996, 0, 1.0327869999999999, -18.511488, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1302, 1, 30.030000000000001, 15, 0, 0.81000000000000005, 0, 1.036835, -1.6978629999999999, 110, 23, 1.1000000000000001, 0.90000000000000002],
[1303, 1, 1.1000000000000001, 61.200000000000003, 0.52487600000000001, 46.291763000000003, 0, 1.0406759999999999, -9.7820769999999992, 380, 4, 1.1000000000000001, 0.90000000000000002],
[1304, 2, 0, 0, 0, 0, 0, 1.037973, 11.471538000000001, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1305, 2, 0, 0, 0, 0, 0, 1.0220990000000001, 17.218585999999998, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1306, 2, 0, 0, 0, 0, 0, 1.0231440000000001, -9.5383089999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1307, 1, 64, 9.0999999999999996, 0, 12.23, 0, 0.97743899999999995, 38.340653000000003, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1308, 2, 0, 0, 0, 0, 0, 1.1271819999999999, 5.800414, 20, 9, 1.2, 0.80000000000000004],
[1309, 1, 474.30000000000001, 203.40000000000001, 0, 47.469681000000001, 0, 1.013598, -10.219682000000001, 380, 6, 1.1000000000000001, 0.90000000000000002],
[1310, 2, 0, 0, 0, 0, 0, 1.0436190000000001, -8.4363969999999995, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1311, 1, 77.590000000000003, 12.300000000000001, 0, 5.0999999999999996, 0, 1.013231, -26.409956000000001, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1312, 1, 40.340000000000003, 25, 0, 1.1399999999999999, 0, 0.95574099999999995, -10.11486, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1313, 1, 0, 0, 0, 17.820550000000001, 0, 1.0254829999999999, 1.9056029999999999, 220, 20, 1.1000000000000001, 0.90000000000000002],
[1314, 1, 0, -0, 0, 22.75, 0, 0.99424199999999996, 7.7150790000000002, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1315, 1, -0, 0, 0, 6.6600000000000001, 0, 1.0279100000000001, -15.503278, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1316, 1, 2.5, 1.3, 0, 2.3300000000000001, 0, 0.99360400000000004, -4.1834550000000004, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1317, 1, 0, -0, 0, 9.4600000000000009, 0, 1.037231, 5.4191130000000003, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1318, 1, -0, 0, 0, 1.9299999999999999, 0, 1.003098, -4.6802239999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1319, 1, -12.51, 4.0999999999999996, 0, 0.089999999999999997, 0, 1.0051779999999999, -10.412822, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1320, 1, 0, -0, 0, 31.469999999999999, 0, 1.0631109999999999, 64.173969999999997, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1321, 1, 150.09999999999999, 35, 0, 3.5499999999999998, 0, 1.009846, 4.9137560000000002, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1322, 1, 50.060000000000002, 16.300000000000001, 0, 0.26000000000000001, 0, 1.0220370000000001, -4.2568440000000001, 110, 21, 1.1000000000000001, 0.90000000000000002],
[1323, 2, 0, 0, 0, 0, 0, 1.1280319999999999, 6.9032179999999999, 20, 9, 1.2, 0.80000000000000004],
[1324, 2, 0, 0, 0, 0, 0, 1.055337, 0.68128200000000005, 20, 9, 1.1000000000000001, 0.90000000000000002],
[1325, 1, 26.030000000000001, 9.8000000000000007, 0, 0.81999999999999995, 0, 0.98343100000000006, -1.7713650000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1326, 1, -0, -0, 0, 34.259999999999998, 0, 1.066503, 7.4360049999999998, 380, 1, 1.1000000000000001, 0.90000000000000002],
[1327, 1, -0, 0, 0, 3.3700000000000001, 0, 1.0167109999999999, 6.1145240000000003, 220, 7, 1.1000000000000001, 0.90000000000000002],
[1328, 1, 30.329999999999998, 11, 0, 1.4299999999999999, 0, 1.0240260000000001, 0.39087100000000002, 110, 19, 1.1000000000000001, 0.90000000000000002],
[1329, 2, 0, 0, 0, 0, 0, 1.0098210000000001, 29.021747999999999, 6.2999999999999998, 1, 1.1000000000000001, 0.90000000000000002],
[1330, 2, 0, 0, 0, 0, 0, 1.0245439999999999, 18.974876999999999, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1331, 1, 0.20000000000000001, 0.10000000000000001, 0, 0.5, 0, 1.005198, -7.1615529999999996, 110, 12, 1.1000000000000001, 0.90000000000000002],
[1332, 1, 189.09999999999999, -11.9, 0, 27.462396999999999, 0, 1.005039, -20.950341999999999, 380, 6, 1.1000000000000001, 0.90000000000000002],
[1333, 1, 7.4100000000000001, 1.8, 0, 0.29999999999999999, 0, 1.0051559999999999, -3.7502230000000001, 110, 19, 1.1000000000000001, 0.90000000000000002],
[1334, 1, 90.700000000000003, 5.7999999999999998, 0, 4.0999999999999996, 0, 1.0299720000000001, -21.872489000000002, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1335, 2, 0, 0, 0, 0, 0, 1.0608, 42.720858, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1336, 1, 4.8099999999999996, 2.2000000000000002, 0, 0.62, 0, 0.95238, -7.2905110000000004, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1337, 1, 69.079999999999998, 22.600000000000001, 0, 0.54000000000000004, 0, 0.98985400000000001, 24.705399, 150, 8, 1.1000000000000001, 0.90000000000000002],
[1338, 2, 0, 0, 0, 0, 0, 1.0261100000000001, 9.3974259999999994, 20, 18, 1.1000000000000001, 0.90000000000000002],
[1339, 2, 0, 0, 0, 0, 0, 1.0261100000000001, 9.3974259999999994, 20, 18, 1.1000000000000001, 0.90000000000000002],
[1340, 1, 0.5, -271.89999999999998, 0, 3.1200000000000001, 0, 1.0408649999999999, 12.654119, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1341, 1, -0, 0, 0, 0.38, 0, 1.08342, 0.64158999999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1342, 2, 0, 0, 0, 0, 0, 1.0261100000000001, 9.3974259999999994, 20, 18, 1.1000000000000001, 0.90000000000000002],
[1343, 2, 0, 0, 0, 0, 0, 1.0261100000000001, 9.3974259999999994, 20, 18, 1.1000000000000001, 0.90000000000000002],
[1344, 2, 0, 0, 0, 0, 0, 1.00657, 25.464337, 20, 24, 1.1000000000000001, 0.90000000000000002],
[1345, 1, 108.7, -12.15, 0, 37.109999999999999, 0, 1.039121, 17.644693, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1346, 1, 66.269999999999996, 13.6, 0, 0.67000000000000004, 0, 1.0340279999999999, 8.4030900000000006, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1347, 1, -13.91, 4.5999999999999996, 0, 0, 0, 0.96575299999999997, -9.5526070000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1348, 2, 0, 0, 0, 0, 0, 1.0261100000000001, 9.3974259999999994, 20, 18, 1.1000000000000001, 0.90000000000000002],
[1349, 2, 0, 0, 0, 0, 0, 1.0311440000000001, -5.5176480000000003, 20, 18, 1.1000000000000001, 0.90000000000000002],
[1350, 1, 244.19999999999999, 152.69999999999999, 0, 0, 0, 1.0149699999999999, 24.847750999999999, 150, 2, 1.1000000000000001, 0.90000000000000002],
[1351, 1, 19.420000000000002, 11.6, 0, 0, 0, 1.015493, 16.769648, 110, 24, 1.1000000000000001, 0.90000000000000002],
[1352, 1, 65.769999999999996, 16.100000000000001, 0, 1.6599999999999999, 0, 1.0094369999999999, -18.638290999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1353, 1, -0, 0, 0, 51.289999999999999, 0, 1.051369, -2.5500400000000001, 380, 11, 1.1000000000000001, 0.90000000000000002],
[1354, 1, 0, 0, 0, 0, 0, 1.026675, 25.143796999999999, 150, 2, 1.1000000000000001, 0.90000000000000002],
[1355, 1, 166.59999999999999, 8.0999999999999996, 0, 10.109999999999999, 0, 1.007341, 13.840393000000001, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1356, 1, 0.01, -0.01, 0, 108.728602, 0, 1.0585979999999999, 20.351151999999999, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1357, 1, 32.939999999999998, 20.399999999999999, 0, 8.9499999999999993, 0, 0.88397999999999999, -14.103043, 150, 9, 1.2, 0.80000000000000004],
[1358, 1, 42.549999999999997, 17.100000000000001, 0, 1.6699999999999999, 0, 1.0142929999999999, -18.380600999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1359, 2, 0, 0, 0, 0, 0, 1.008948, -4.6134510000000004, 20, 10, 1.1000000000000001, 0.90000000000000002],
[1360, 1, 0, -0, 0, 12.74, 0, 1.003115, -6.9037100000000002, 220, 12, 1.1000000000000001, 0.90000000000000002],
[1361, 1, 88.5, 16.5, 0, 146.44, 0, 1.013428, 18.272141000000001, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1362, 1, 45.049999999999997, 9.9000000000000004, 0, 0.23999999999999999, 0, 0.99261100000000002, -14.416547, 110, 22, 1.1000000000000001, 0.90000000000000002],
[1363, 1, 190.91, 55.460000000000001, 0, 14.77, 0, 0.99423600000000001, 40.473757999999997, 220, 13, 1.1000000000000001, 0.90000000000000002],
[1364, 1, 1.3, 0.40000000000000002, 0, 0.64000000000000001, 0, 0.98106700000000002, 1.0572779999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1365, 1, 0, -0, 0, 49.259999999999998, 0, 0.96447400000000005, 34.963088999999997, 400, 1, 1.1000000000000001, 0.90000000000000002],
[1366, 1, 0.40000000000000002, 1.1000000000000001, 0, 1.99, 0, 1.0170760000000001, 57.811892999999998, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1367, 2, 0, 0, 0, 0, 0, 1.0315019999999999, 0.46578199999999997, 20, 6, 1.1000000000000001, 0.90000000000000002],
[1368, 1, 62.270000000000003, -2.1000000000000001, 0, 8.0099999999999998, 0, 1.008419, -14.737947999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1369, 2, 0, 0, 0, 0, 0, 1.032265, 43.171125000000004, 20, 10, 1.1000000000000001, 0.90000000000000002],
[1370, 1, 100.90000000000001, 2.8999999999999999, 0.029966, 6.7600340000000001, 0, 1.0272410000000001, -22.307748, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1371, 1, -0, -0, 0.099501000000000006, 68.573594999999997, 0, 1.0782750000000001, 5.9904789999999997, 380, 18, 1.2, 0.80000000000000004],
[1372, 2, 0, 0, 0, 0, 0, 1.0180659999999999, -18.544118000000001, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1373, 1, 0, -0, 1.0499050000000001, 7.7936350000000001, 0, 1.0846480000000001, 34.318750000000001, 380, 5, 1.2, 0.80000000000000004],
[1374, 1, 0, 0, 0, 0, 0, 1.0177529999999999, -8.0264980000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1375, 1, 6.71, 2.2000000000000002, 0.058526000000000002, 1.2214739999999999, 0, 1.0068550000000001, -8.5549920000000004, 110, 12, 1.1000000000000001, 0.90000000000000002],
[1376, 2, 0, 0, 0, 0, 0, 1.027131, -1.211905, 20, 18, 1.1000000000000001, 0.90000000000000002],
[1377, 1, 0, -0, 0.050540000000000002, 43.319459999999999, 0, 1.0147930000000001, -22.292439999999999, 380, 4, 1.1000000000000001, 0.90000000000000002],
[1378, 1, 0, -0, 0.21151900000000001, 1.1184810000000001, 0, 1.038249, 11.383163, 220, 7, 1.1000000000000001, 0.90000000000000002],
[1379, 1, 95.579999999999998, -14, 0, 4.4800000000000004, 0, 1.0330349999999999, 14.850213999999999, 220, 13, 1.1000000000000001, 0.90000000000000002],
[1380, 1, -0, -0, 0.0096830000000000006, 0.18031700000000001, 0, 1.011107, -2.8973429999999998, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1381, 2, 0, 0, 0, 0, 0, 1.0301739999999999, -14.576007000000001, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1382, 2, 0, 0, 0, 0, 0, 1.0131790000000001, 14.179627999999999, 20, 18, 1.1000000000000001, 0.90000000000000002],
[1383, 1, -0, -0, 0.18154899999999999, 5.8108890000000004, 0, 1.029442, -1.6672480000000001, 220, 18, 1.1000000000000001, 0.90000000000000002],
[1384, 1, 21.120000000000001, 7.7000000000000002, 0, 1.48, 0, 0.94374999999999998, -2.230118, 110, 19, 1.1000000000000001, 0.90000000000000002],
[1385, 1, 14.720000000000001, 4.5999999999999996, 0, 7.8799999999999999, 0, 1.0339970000000001, 4.7295109999999996, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1386, 1, 0, -0, 0, 0.83999999999999997, 0, 1.0114730000000001, -16.503789000000001, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1387, 1, 62.700000000000003, 9, 0, 2.9399999999999999, 0, 0.99454600000000004, 32.929681000000002, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1388, 1, 13.800000000000001, 461.30000000000001, 1.7319929999999999, 405.420277, 0, 1.0332779999999999, -13.106385, 380, 4, 1.1000000000000001, 0.90000000000000002],
[1389, 2, 0, 0, 0, 0, 0, 1.0355799999999999, -5.7434690000000002, 20, 6, 1.1000000000000001, 0.90000000000000002],
[1390, 2, 0, 0, 0, 0, 0, 1.0355799999999999, -5.7434690000000002, 20, 6, 1.1000000000000001, 0.90000000000000002],
[1391, 2, 0, 0, 0, 0, 0, 1.0355799999999999, -5.7434690000000002, 20, 6, 1.1000000000000001, 0.90000000000000002],
[1392, 1, 0, 0, 0, 0.31, 0, 1.0184, -6.8219640000000004, 110, 1, 1.1000000000000001, 0.90000000000000002],
[1393, 1, -0, 0, 1.1110709999999999, 86.974908999999997, 0, 1.0900259999999999, 71.311631000000006, 380, 3, 1.2, 0.80000000000000004],
[1394, 2, 0, 0, 0, 0, 0, 1.0385800000000001, 30.747074999999999, 20, 10, 1.1000000000000001, 0.90000000000000002],
[1395, 1, -0, 0, 0.93394200000000005, 3.1006290000000001, 0, 1.027954, -6.3835459999999999, 380, 6, 1.1000000000000001, 0.90000000000000002],
[1396, 1, 17.52, 4.5999999999999996, 0, 11.82, 0, 1.0309109999999999, -12.637403000000001, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1397, 1, 15.98, 0.85999999999999999, 0, 5.96, 0, 1.0117210000000001, -25.197742000000002, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1398, 1, 0, -0, 0, 1.1799999999999999, 0, 0.99377300000000002, -11.20036, 150, 10, 1.1000000000000001, 0.90000000000000002],
[1399, 1, -0, 0, 0, 8.6199999999999992, 0, 1.0145379999999999, -25.40241, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1400, 1, 32.340000000000003, 10.6, 0, 0.64000000000000001, 0, 0.95768600000000004, -7.3945369999999997, 110, 21, 1.1000000000000001, 0.90000000000000002],
[1401, 2, 0, 0, 0, 0, 0, 1.015161, -11.543898, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1402, 1, -0, 0, 0, 8.1899999999999995, 0, 0.99657099999999998, -13.145129000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1403, 1, 18.120000000000001, 5.5999999999999996, 0.019734000000000002, 2.5202659999999999, 0, 0.99675100000000005, -1.363677, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1404, 1, 38.340000000000003, 51.799999999999997, 0.039558999999999997, 5.5203300000000004, 0, 1.0109360000000001, 2.529477, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1405, 1, 171, 69.200000000000003, 0.020112999999999999, 28.479887000000002, 0, 0.99078699999999997, 28.512684, 380, 13, 1.1000000000000001, 0.90000000000000002],
[1406, 1, 0, 0, 0, 25, 0, 1.029731, 25.844994, 150, 8, 1.1000000000000001, 0.90000000000000002],
[1407, 2, 0, 0, 0, 0, 0, 1.0428649999999999, 51.926490000000001, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1408, 2, 0, 0, 0, 0, 0, 1.0428649999999999, 51.926490000000001, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1409, 1, -0, -0, 0, 7.6600000000000001, 0, 1.003865, -9.5568000000000008, 220, 11, 1.1000000000000001, 0.90000000000000002],
[1410, 2, 0, 0, 0, 0, 0, 1.045666, 52.068401999999999, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1411, 2, 0, 0, 0, 0, 0, 1.045666, 52.068401999999999, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1412, 2, 0, 0, 0, 0, 0, 1.045666, 52.068401999999999, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1413, 2, 0, 0, 0, 0, 0, 1.045666, 52.068401999999999, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1414, 2, 0, 0, 0, 0, 0, 1.0428649999999999, 51.926490000000001, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1415, 2, 0, 0, 0, 0, 0, 1.0428649999999999, 51.926490000000001, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1416, 2, 0, 0, 0, 0, 0, 1.045666, 52.068401999999999, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1417, 2, 0, 0, 0, 0, 0, 1.0428649999999999, 51.926490000000001, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1418, 1, 0, 0, 0, 1.8, 0, 1.0182519999999999, -5.5659169999999998, 220, 1, 1.1000000000000001, 0.90000000000000002],
[1419, 2, 0, 0, 0, 0, 0, 1.0375799999999999, 22.028378, 20, 10, 1.1000000000000001, 0.90000000000000002],
[1420, 1, 0, -0, 0.059140999999999999, 23.820858999999999, 0, 1.046338, -4.5357419999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1421, 2, 0, 0, 0, 0, 0, 0.99676600000000004, 22.457834999999999, 6.2999999999999998, 1, 1.1000000000000001, 0.90000000000000002],
[1422, 1, -0, 0, 0.098001000000000005, 0.52199899999999999, 0, 1.0372669999999999, 10.219486, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1423, 2, 0, 0, 0, 0, 0, 1.033534, -10.544862999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1424, 1, 24.030000000000001, 8, 0, 0.33000000000000002, 0, 0.95332300000000003, -8.205349, 110, 21, 1.1000000000000001, 0.90000000000000002],
[1425, 1, 0, -0, 0.060427000000000002, 0.59964399999999995, 0, 0.99771299999999996, 33.606330999999997, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1426, 1, -0, 0, 0, 0.81000000000000005, 0, 1.043663, 17.125447000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1427, 2, 0, 0, 0, 0, 0, 1.046359, 90.322886999999994, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1428, 1, -0, 0, 0, 45.310000000000002, 0, 1.0929679999999999, -0.26837100000000003, 380, 9, 1.1000000000000001, 0.90000000000000002],
[1429, 1, 0, -0, 0, 1.51, 0, 1.020081, -4.5463909999999998, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1430, 1, -5.0099999999999998, 0, 0, 3.54, 0, 0.99156599999999995, -24.906856000000001, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1431, 1, 0, -0, 0, 11.4, 0, 1.0176959999999999, 24.858481999999999, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1432, 1, 0.20000000000000001, 0.40000000000000002, 0, 0.72999999999999998, 0, 1.0203930000000001, 17.568548, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1433, 2, 0, 0, 0, 0, 0, 1.0336479999999999, 19.100507, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1434, 2, 0, 0, 0, 0, 0, 1.0336479999999999, 19.100507, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1435, 2, 0, 0, 0, 0, 0, 1.048683, 24.799748999999998, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1436, 2, 0, 0, 0, 0, 0, 1.048683, 24.799748999999998, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1437, 2, 0, 0, 0, 0, 0, 1.0336479999999999, 19.100507, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1438, 2, 0, 0, 0, 0, 0, 1.0336479999999999, 19.100507, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1439, 1, -0, -0, 0, 0, 0, 1.0406979999999999, 17.143540000000002, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1440, 2, 0, 0, 0, 0, 0, 1.04081, 21.523284, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1441, 2, 0, 0, 0, 0, 0, 1.048683, 24.799748999999998, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1442, 1, -0, -0, 0, 0, 0, 1.0406979999999999, 17.143540000000002, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1443, 1, 136.06, 40.399999999999999, 0, 12.08, 0, 0.99277700000000002, -19.070079, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1444, 1, 0, -0, 0, 1.0700000000000001, 0, 1.0139020000000001, -8.7293800000000008, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1445, 1, 44.549999999999997, -0, 0, 4.7800000000000002, 0, 1.0471490000000001, 23.914598000000002, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1446, 1, -0, 0, 0, 0, 0, 0.99342200000000003, -9.2942129999999992, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1447, 2, 0, 0, 0, 0, 0, 1.0301739999999999, -14.576007000000001, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1448, 2, 0, 0, 0, 0, 0, 1.0301739999999999, -14.576007000000001, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1449, 2, 0, 0, 0, 0, 0, 1.0301739999999999, -14.576007000000001, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1450, 2, 0, 0, 0, 0, 0, 1.0301739999999999, -14.576007000000001, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1451, 2, 0, 0, 0, 0, 0, 1.021906, -21.605260999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1452, 1, -0, -0, 0, 2.3500000000000001, 0, 0.99768000000000001, 60.908647000000002, 220, 1, 1.1000000000000001, 0.90000000000000002],
[1453, 2, 0, 0, 0, 0, 0, 1.021906, -21.605260999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1454, 2, 0, 0, 0, 0, 0, 1.021906, -21.605260999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1455, 2, 0, 0, 0, 0, 0, 1.009892, 4.8682080000000001, 20, 9, 1.1000000000000001, 0.90000000000000002],
[1456, 1, 8.1999999999999993, 3.2999999999999998, 0, 8.3800000000000008, 0, 1.055477, 33.902410000000003, 150, 8, 1.1000000000000001, 0.90000000000000002],
[1457, 1, 227.90000000000001, 36.100000000000001, 0.060304000000000003, 13.069696, 0, 1.007444, -18.937605999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1458, 2, 0, 0, 0, 0, 0, 1.046359, 90.322886999999994, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1459, 1, 0, 0, 0, 0.32000000000000001, 0, 0.97474000000000005, 5.213673, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1460, 1, -0, -0, 0, 0.93000000000000005, 0, 1.013161, -26.710349000000001, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1461, 1, 27.899999999999999, 4, 0, 0.28999999999999998, 0, 1.004067, 12.245502999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1462, 2, 0, 0, 0, 0, 0, 1.036065, -16.582356999999998, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1463, 1, 241.40000000000001, -2.5, 0.22462399999999999, 31.280331, 0, 1.0134989999999999, -24.806539000000001, 380, 10, 1.1000000000000001, 0.90000000000000002],
[1464, 1, 201.40000000000001, 53, 0, 9.6699999999999999, 0, 1.0226489999999999, 0.085134000000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1465, 1, -5.9100000000000001, -2.3300000000000001, 0, 30.388611999999998, 0, 0.97742200000000001, 12.295759, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1466, 1, 13.82, 5, 0, 0.45000000000000001, 0, 1.0081720000000001, -3.314025, 110, 19, 1.1000000000000001, 0.90000000000000002],
[1467, 1, 0, -0, 0.11351700000000001, 5.3254020000000004, 0, 1.0358480000000001, 92.435396999999995, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1468, 1, 178.90000000000001, 9.0999999999999996, 0, 15.710000000000001, 0, 1.0240149999999999, -15.769617999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1469, 2, 0, 0, 0, 0, 0, 1.0154099999999999, 24.000055, 6.2999999999999998, 1, 1.1000000000000001, 0.90000000000000002],
[1470, 2, 0, 0, 0, 0, 0, 1.0652699999999999, -0.43998399999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1471, 2, 0, 0, 0, 0, 0, 1.0652699999999999, -0.43998399999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1472, 1, -34.539999999999999, 2.7000000000000002, 0.078778000000000001, 9.9512219999999996, 0, 1.0100359999999999, -8.4720910000000007, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1473, 2, 0, 0, 0, 0, 0, 1.0652699999999999, -0.43998399999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1474, 2, 0, 0, 0, 0, 0, 1.0652699999999999, -0.43998399999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1475, 2, 0, 0, 0, 0, 0, 1.0652699999999999, -0.43998399999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1476, 2, 0, 0, 0, 0, 0, 1.0652699999999999, -0.43998399999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1477, 2, 0, 0, 0, 0, 0, 1.0634319999999999, 5.5580660000000002, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1478, 2, 0, 0, 0, 0, 0, 1.0634319999999999, 5.5580660000000002, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1479, 2, 0, 0, 0, 0, 0, 1.0634319999999999, 5.5580660000000002, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1480, 1, 0, -0, 0, 22.91, 0, 1.0183789999999999, -11.027787999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1481, 1, 0, -0, 0, 0, 0, 1.0070809999999999, 13.329704, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1482, 1, 0, -0, 0, 0, 0, 1.0070809999999999, 13.329704, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1483, 1, 0, -0, 0, 0, 0, 1.0070809999999999, 13.329704, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1484, 2, 0, 0, 0, 0, 0, 1.0607979999999999, -1.2293229999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1485, 2, 0, 0, 0, 0, 0, 1.0607979999999999, -1.2293229999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1486, 2, 0, 0, 0, 0, 0, 1.0607979999999999, -1.2293229999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1487, 1, 0, -0, 0, 14.23, 0, 1.003412, 0.73275299999999999, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1488, 2, 0, 0, 0, 0, 0, 1.003171, 37.398290000000003, 6.2999999999999998, 1, 1.1000000000000001, 0.90000000000000002],
[1489, 1, 382.5, 57.899999999999999, 0, 8.1600000000000001, 0, 1.0305839999999999, -3.7141389999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1490, 1, -0, -0, 0.173429, 1.2954760000000001, 0, 1.0325150000000001, -3.5162230000000001, 220, 10, 1.1000000000000001, 0.90000000000000002],
[1491, 1, 0, -0, 0, 0.55000000000000004, 0, 1.0421689999999999, 34.593975, 380, 2, 1.1000000000000001, 0.90000000000000002],
[1492, 1, 3.7000000000000002, -0, 0, 0.64000000000000001, 0, 1.008724, 2.1680649999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1493, 1, 34.640000000000001, -0, 0, 0.91000000000000003, 0, 1.019002, 9.5467969999999998, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1494, 1, 31.940000000000001, 8.8000000000000007, 0, 3.79, 0, 1.0276050000000001, 20.158794, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1495, 1, 12.109999999999999, 4.4000000000000004, 0, 0.94999999999999996, 0, 0.98428499999999997, -17.222729999999999, 110, 22, 1.1000000000000001, 0.90000000000000002],
[1496, 1, 2.5, 0.59999999999999998, 0, 0.60999999999999999, 0, 0.97954399999999997, -5.9599060000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1497, 1, 34.200000000000003, 4.9000000000000004, 0, 9.0800000000000001, 0, 1.013843, 19.287793000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1498, 1, 0, 0, 0, 11.44, 0, 1.033336, 3.3420459999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1499, 1, 0, 0, 0.54025800000000002, -0.14020099999999999, 0, 1.00705, 25.577190999999999, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1500, 1, 40.5, 5.7000000000000002, 0, 3.2000000000000002, 0, 1.0012030000000001, 30.380734, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1501, 1, 47.049999999999997, 19.300000000000001, 0, 0.040000000000000001, 0, 1.018456, 22.124078000000001, 150, 8, 1.1000000000000001, 0.90000000000000002],
[1502, 1, 1.8999999999999999, 0.80000000000000004, 0, 0.65000000000000002, 0, 0.98397199999999996, -5.2111489999999998, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1503, 1, 27.800000000000001, -2.0299999999999998, 0, 0.5, 0, 0.98651999999999995, -3.5929220000000002, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1504, 1, 0, 0, 0, 28.800000000000001, 0, 1.1361540000000001, 0.82289500000000004, 380, 1, 1.2, 0.80000000000000004],
[1505, 2, 0, 0, 0, 0, 0, 1.0254259999999999, -15.273241000000001, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1506, 1, 28.190000000000001, -23.239999999999998, 0.22689100000000001, 11.120378000000001, 0, 1.046538, 34.171044000000002, 220, 13, 1.1000000000000001, 0.90000000000000002],
[1507, 1, 0, 0, 0, 3.79, 0, 1.018281, 16.808323999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1508, 1, 67.469999999999999, 32.600000000000001, 0, 13.109999999999999, 0, 1.0435179999999999, 54.330098, 220, 8, 1.1000000000000001, 0.90000000000000002],
[1509, 1, 84.989999999999995, 19.600000000000001, 0, 4.3200000000000003, 0, 1.0236479999999999, 3.3960889999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1510, 1, 83.599999999999994, 11.9, 0, 6.5599999999999996, 0, 1.017682, 29.642897000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1511, 1, 0, -0, 0, 0, 0, 1.0182389999999999, -19.841296, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1512, 1, -0, -0, 0, 29.27, 0, 1.012964, -12.277240000000001, 380, 4, 1.1000000000000001, 0.90000000000000002],
[1513, 1, 0, 0, 0, 0, 0, 0.96368900000000002, -9.8027750000000005, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1514, 2, 0, 0, 0, 0, 0, 1.029166, 13.522836, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1515, 1, 0, 0, 0, 0, 0, 1.0560350000000001, -6.1300780000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1516, 2, 0, 0, 0, 0, 0, 1.035838, -5.1726780000000003, 20, 7, 1.1000000000000001, 0.90000000000000002],
[1517, 2, 0, 0, 0, 0, 0, 1.033944, 81.658005000000003, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1518, 2, 0, 0, 0, 0, 0, 1.033944, 81.658005000000003, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1519, 2, 0, 0, 0, 0, 0, 1.033944, 81.5989, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1520, 2, 0, 0, 0, 0, 0, 1.033944, 81.5989, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1521, 2, 0, 0, 0, 0, 0, 1.055774, 84.490729000000002, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1522, 1, -0, -0, 0, 11.960000000000001, 0, 0.995923, 22.396868000000001, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1523, 1, 0, 0, 0, 62.759999999999998, 0, 1.080104, -3.304065, 380, 9, 1.1000000000000001, 0.90000000000000002],
[1524, 1, 0, -0, 0, 75.379999999999995, 0, 1.053202, -14.326703999999999, 380, 4, 1.1000000000000001, 0.90000000000000002],
[1525, 1, 0.01, 0, 0, 0, 0, 0.99588900000000002, -9.1199790000000007, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1526, 2, 0, 0, 0, 0, 0, 1.014332, 26.817672000000002, 10.5, 1, 1.1000000000000001, 0.90000000000000002],
[1527, 1, 84.890000000000001, 32.399999999999999, 0, 7.7699999999999996, 0, 1.019936, 7.010383, 220, 7, 1.1000000000000001, 0.90000000000000002],
[1528, 1, 50.060000000000002, 17, 0, 1.6100000000000001, 0, 1.004165, -2.237835, 110, 21, 1.1000000000000001, 0.90000000000000002],
[1529, 1, 215.19999999999999, -7.5999999999999996, 0, 1.24, 0, 1.0321800000000001, -19.625729, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1530, 1, 89.599999999999994, 20, 0, 9.0700000000000003, 0, 1.0149840000000001, -26.876942, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1531, 1, 0, -0, 0.33267099999999999, -0.25874399999999997, 0, 1.0767880000000001, 36.804416000000003, 150, 8, 1.1000000000000001, 0.90000000000000002],
[1532, 2, 0, 0, 0, 0, 0, 1.012556, -8.9205889999999997, 20, 10, 1.1000000000000001, 0.90000000000000002],
[1533, 1, -0, 0, 0, 9.6699999999999999, 0, 1.010467, 48.767302999999998, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1534, 2, 0, 0, 0, 0, 0, 1.053776, 40.435566999999999, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1535, 1, 279.39999999999998, 22.899999999999999, 0, 15.24, 0, 1.0697669999999999, 18.174762000000001, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1536, 1, 35.240000000000002, 11.6, 0, 1.72, 0, 0.99570199999999998, -9.0511890000000008, 110, 12, 1.1000000000000001, 0.90000000000000002],
[1537, 1, 0, 0, 0, 0, 0, 1.063704, 66.981987000000004, 20, 8, 1.1000000000000001, 0.90000000000000002],
[1538, 1, -0, -0, 0, 8.7200000000000006, 0, 1.0139199999999999, 8.7017469999999992, 220, 1, 1.1000000000000001, 0.90000000000000002],
[1539, 1, 1.6000000000000001, -0, 0, 0.44, 0, 1.009185, 2.5609899999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1540, 1, 83.299999999999997, 47.899999999999999, 0, 6.1900000000000004, 0, 1.006756, -15.1197, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1541, 1, 0, -0, 0, 68.810000000000002, 0, 1.0274719999999999, 15.203438999999999, 380, 6, 1.1000000000000001, 0.90000000000000002],
[1542, 1, 21.920000000000002, 7.2000000000000002, 0, 3.1400000000000001, 0, 1.065223, 1.1526909999999999, 110, 19, 1.1000000000000001, 0.90000000000000002],
[1543, 1, 403.89999999999998, -0.10000000000000001, 0, 143.09999999999999, 0, 1.0362769999999999, -15.753776999999999, 380, 4, 1.1000000000000001, 0.90000000000000002],
[1544, 1, 0, 0, 0, 0, 0, 1.063704, 66.981987000000004, 20, 8, 1.1000000000000001, 0.90000000000000002],
[1545, 1, 0, 0, 0, 0, 0, 1.063704, 66.981987000000004, 20, 8, 1.1000000000000001, 0.90000000000000002],
[1546, 2, 0, 0, 0, 0, 0, 1.0519160000000001, 71.349140000000006, 20, 8, 1.1000000000000001, 0.90000000000000002],
[1547, 1, 0, 0, 0, 0, 0, 0.96699199999999996, -14.766387, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1548, 1, 0, 0, 0, 0.10000000000000001, 0, 1.026748, 18.911757000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1549, 1, -0, 0, 0, 4.7400000000000002, 0, 1.0558240000000001, 25.80864, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1550, 1, 0.20000000000000001, 1.3, 0.35566900000000001, 10.384433, 0, 1.0096849999999999, 30.341989999999999, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1551, 1, 48.799999999999997, 6.9000000000000004, 0, 7.9500000000000002, 0, 1.029094, 15.098629000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1552, 2, 0, 0, 0, 0, 0, 1.0431379999999999, 41.982484999999997, 20, 10, 1.1000000000000001, 0.90000000000000002],
[1553, 2, 0, 0, 0, 0, 0, 1.0273479999999999, 16.396901, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1554, 1, 277.86000000000001, 58.950000000000003, 0, 182.88064399999999, 0, 1.0329710000000001, 19.158498000000002, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1555, 1, -0, -0, 0.23968500000000001, 3.640263, 0, 1.0141899999999999, -0.81740900000000005, 380, 6, 1.1000000000000001, 0.90000000000000002],
[1556, 2, 0, 0, 0, 0, 0, 1.069569, 35.273026999999999, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1557, 2, 0, 0, 0, 0, 0, 1.069569, 35.273026999999999, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1558, 2, 0, 0, 0, 0, 0, 1.069569, 35.273026999999999, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1559, 2, 0, 0, 0, 0, 0, 1.1135630000000001, 6.0861229999999997, 20, 20, 1.2, 0.80000000000000004],
[1560, 2, 0, 0, 0, 0, 0, 1.059142, 21.764381, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1561, 2, 0, 0, 0, 0, 0, 1.0660670000000001, 59.272604999999999, 20, 10, 1.1000000000000001, 0.90000000000000002],
[1562, 2, 0, 0, 0, 0, 0, 0.99534599999999995, 36.752153999999997, 6.2999999999999998, 1, 1.1000000000000001, 0.90000000000000002],
[1563, 1, -0, -0, 0.058263000000000002, -0.0082629999999999995, 0, 1.0334429999999999, 20.750736, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1564, 1, -30.030000000000001, 9.9000000000000004, 0, 0, 0, 0.98247399999999996, 0.471501, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1565, 1, 42.149999999999999, 14.199999999999999, 0, 1.71, 0, 1.0507740000000001, -0.57672199999999996, 110, 19, 1.1000000000000001, 0.90000000000000002],
[1566, 1, 162.09999999999999, 43.200000000000003, 0, 3.3199999999999998, 0, 1.04051, 19.367505999999999, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1567, 1, 12.01, 5.5999999999999996, 0, 39.289999999999999, 0, 1.003765, -20.136541000000001, 380, 4, 1.1000000000000001, 0.90000000000000002],
[1568, 1, 0, -0, 0, 3.75, 0, 0.96262800000000004, -7.4192910000000003, 110, 21, 1.1000000000000001, 0.90000000000000002],
[1569, 1, 39.100000000000001, 5.5, 0, 3.8199999999999998, 0, 1.0126299999999999, 30.120443000000002, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1570, 1, -7.6100000000000003, 2.5, 0, 0.13, 0, 1.0394600000000001, -1.1661729999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1571, 1, 56.060000000000002, 18.699999999999999, 0, 4.2400000000000002, 0, 1.009978, 9.0543300000000002, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1572, 1, -24.850000000000001, -3.5600000000000001, 0, 1.3100000000000001, 0, 1.0162709999999999, 7.7992670000000004, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1573, 1, 30.93, -46.600000000000001, 0, 1.6200000000000001, 0, 1.0186379999999999, -8.9171220000000009, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1574, 1, -0, -0, 0.71007900000000002, -0.032146000000000001, 0, 1.026966, 21.39997, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1575, 1, 28.530000000000001, 11.300000000000001, 0, 3.25, 0, 1.0494479999999999, 33.310799000000003, 150, 8, 1.1000000000000001, 0.90000000000000002],
[1576, 1, 0, 0, 0, 43.020000000000003, 0, 1.107591, 6.8520320000000003, 380, 1, 1.2, 0.80000000000000004],
[1577, 2, 0, 0, 0, 0, 0, 1.026206, -2.9749919999999999, 20, 6, 1.1000000000000001, 0.90000000000000002],
[1578, 1, -0, 0, 0, 0.16, 0, 1.0376030000000001, 28.404087000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1579, 1, 0, -0, 0, 4, 0, 1.0048299999999999, 17.539975999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1580, 1, 46.25, 21, 0.116588, 2.2628430000000002, 0, 1.0336909999999999, 0.88612599999999997, 110, 19, 1.1000000000000001, 0.90000000000000002],
[1581, 1, 0, 0, 0, 0, 0, 1.007312, -8.5497409999999991, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1582, 1, 0, 0, 0.039225000000000003, 0.280775, 0, 1.027792, 25.041453000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1583, 1, 0, 0, 0, 2.0499999999999998, 0, 1.0243519999999999, 14.858869, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1584, 1, 0, 0, 0, 0.32000000000000001, 0, 0.98287800000000003, -5.6630539999999998, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1585, 1, 13.31, 8.0999999999999996, 0.45574199999999998, 65.649203999999997, 0, 1.072416, 54.322096999999999, 380, 13, 1.1000000000000001, 0.90000000000000002],
[1586, 2, 0, 0, 0, 0, 0, 1.0550630000000001, 40.300167999999999, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1587, 2, 0, 0, 0, 0, 0, 1.0550630000000001, 40.300167999999999, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1588, 1, 0, -0, 0, 1.8300000000000001, 0, 1.0356240000000001, -7.3867099999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1589, 1, 192.40000000000001, 63.899999999999999, 0, 10, 0, 1.0349250000000001, 31.775404999999999, 150, 8, 1.1000000000000001, 0.90000000000000002],
[1590, 1, 1.8, 0.59999999999999998, 0, 0.52000000000000002, 0, 0.94870200000000005, -2.3656640000000002, 110, 19, 1.1000000000000001, 0.90000000000000002],
[1591, 1, -0, -0, 0, 0.27000000000000002, 0, 1.0126250000000001, -16.317081000000002, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1592, 1, -0, -0, 0, 0, 0, 1.0149630000000001, 35.494624999999999, 380, 8, 1.1000000000000001, 0.90000000000000002],
[1593, 1, -0, -0, 0, 59.43, 0, 1.0331669999999999, 35.997495999999998, 380, 8, 1.1000000000000001, 0.90000000000000002],
[1594, 2, 0, 0, 0, 0, 0, 1.004901, 24.768889000000001, 10.5, 1, 1.1000000000000001, 0.90000000000000002],
[1595, 1, -0, 0, 0, 0.40000000000000002, 0, 1.050827, -6.6806479999999997, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1596, 1, -54.060000000000002, 13.1, 0, 14.23, 0, 1.0210939999999999, -7.2175570000000002, 220, 10, 1.1000000000000001, 0.90000000000000002],
[1597, 1, 227.34, 236.13, 0, 66.840000000000003, 0, 1.0209649999999999, 38.434761000000002, 380, 13, 1.1000000000000001, 0.90000000000000002],
[1598, 1, 0, 0, 0, 1.1000000000000001, 0, 1.0137959999999999, 21.907219000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1599, 2, 0, 0, 0, 0, 0, 1.030843, 4.0857080000000003, 6.2999999999999998, 1, 1.1000000000000001, 0.90000000000000002],
[1600, 1, 10.91, 3.6000000000000001, 0, 0.40000000000000002, 0, 1.005344, -8.2601420000000001, 110, 12, 1.1000000000000001, 0.90000000000000002],
[1601, 1, 20.899999999999999, 3, 0, 5.46, 0, 0.99451699999999998, 24.909354, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1602, 1, 59.270000000000003, 5.0999999999999996, 0, 26.030000000000001, 0, 1.030956, -10.923484, 380, 4, 1.1000000000000001, 0.90000000000000002],
[1603, 1, 7.0099999999999998, 1, 0, 0.92000000000000004, 0, 1.0043390000000001, 0.96888700000000005, 150, 7, 1.1000000000000001, 0.90000000000000002],
[1604, 1, -40.549999999999997, 9.3000000000000007, 0, 3.0499999999999998, 0, 1.0276479999999999, -11.776071, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1605, 1, 70.280000000000001, 58.899999999999999, 0, 7.3300000000000001, 0, 1.009428, 40.291153999999999, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1606, 2, 0, 0, 0, 0, 0, 1.127948, 6.8728389999999999, 20, 9, 1.2, 0.80000000000000004],
[1607, 1, -20.940000000000001, -6.1600000000000001, 0, 11.99, 0, 1.0018769999999999, 13.978057, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1608, 1, 0, -0, 0, 6.1200000000000001, 0, 0.96998600000000001, 37.585796000000002, 400, 1, 1.1000000000000001, 0.90000000000000002],
[1609, 1, 0, -0, 0, 12.279999999999999, 0, 1.0136879999999999, 41.655029999999996, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1610, 1, 22.219999999999999, 13.800000000000001, 0, 3.1099999999999999, 0, 1.030589, -7.3483419999999997, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1611, 1, 244.80000000000001, 119.3, 0, 3.7799999999999998, 0, 1.0165139999999999, 14.597678, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1612, 1, 11.41, 36.100000000000001, 0.23662900000000001, 9.0025289999999991, 0, 1.0246519999999999, -11.689645000000001, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1613, 1, -0, -0, 0.098235000000000003, 8.531765, 0, 1.029447, 4.3817279999999998, 220, 7, 1.1000000000000001, 0.90000000000000002],
[1614, 1, -9, -10.19, 0, 0, 0, 1.02904, 42.831626999999997, 150, 8, 1.1000000000000001, 0.90000000000000002],
[1615, 1, -0, -0, 0.039398000000000002, 30.749631000000001, 0, 1.0036020000000001, 94.235585, 380, 1, 1.1000000000000001, 0.90000000000000002],
[1616, 1, 0, 0, 0.116733, 7.6232670000000002, 0, 1.011301, -5.438701, 220, 12, 1.1000000000000001, 0.90000000000000002],
[1617, 1, 64.209999999999994, 5.5899999999999999, 0, 2.5699999999999998, 0, 1.0181169999999999, -24.674837, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1618, 1, -0, -0, 0, 0, 0, 0.98031999999999997, 29.982953999999999, 400, 1, 1.1000000000000001, 0.90000000000000002],
[1619, 1, 0, -0, 0.086633000000000002, 0.51411099999999998, 0, 1.07975, 11.116625000000001, 220, 18, 1.2, 0.80000000000000004],
[1620, 1, -0, -0, 0.47557700000000003, 28.946605000000002, 0, 1.043596, 20.487380999999999, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1621, 1, 190.47, 55.030000000000001, 0, 6.7000000000000002, 0, 1.0032019999999999, 8.2137460000000004, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1622, 1, 22.5, 3.2000000000000002, 0, 5.1100000000000003, 0, 1.0064709999999999, 24.363226999999998, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1623, 1, 0, -0, 0.54034400000000005, -0.140268, 0, 1.0243260000000001, 15.431611, 380, 6, 1.1000000000000001, 0.90000000000000002],
[1624, 1, 7.7999999999999998, 50.899999999999999, 0, 87.765989000000005, 0, 1.110428, 4.1103379999999996, 380, 9, 1.2, 0.80000000000000004],
[1625, 1, 115.2, 319.19999999999999, 0, 290.91000000000003, 0, 1.0311220000000001, -16.175336999999999, 380, 4, 1.1000000000000001, 0.90000000000000002],
[1626, 1, 118.2, -33, 0, 12.02, 0, 0.999166, 6.8243600000000004, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1627, 2, 0, 0, 0, 0, 0, 1.0501419999999999, -0.087596999999999994, 20, 23, 1.1000000000000001, 0.90000000000000002],
[1628, 1, 103.90000000000001, 14.800000000000001, 0, 1.9099999999999999, 0, 1.018402, 14.715203000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1629, 2, 0, 0, 0, 0, 0, 1.0262979999999999, 27.062483, 20, 10, 1.1000000000000001, 0.90000000000000002],
[1630, 1, 1.3999999999999999, 0.59999999999999998, 0, 0.40999999999999998, 0, 0.96220600000000001, -0.77418200000000004, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1631, 2, 0, 0, 0, 0, 0, 1.052654, 21.511369999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1632, 1, 16.219999999999999, 2, 0, 0.70999999999999996, 0, 1.0319240000000001, 11.492212, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1633, 1, -0, -0, 0, 0.050000000000000003, 0, 1.03559, 5.457408, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1634, 1, 0, -0, 0.526084, 0.52091600000000005, 0, 1.0981650000000001, 34.420929000000001, 380, 14, 1.2, 0.80000000000000004],
[1635, 1, 18.920000000000002, 9, 0.116297, -0.026297000000000001, 0, 1.0260750000000001, 0.54003900000000005, 220, 21, 1.1000000000000001, 0.90000000000000002],
[1636, 2, 0, 0, 0, 0, 0, 1.0338480000000001, 35.240634, 20, 10, 1.1000000000000001, 0.90000000000000002],
[1637, 1, -0, 0, 0, 1.78, 0, 1.005728, -22.029534999999999, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1638, 1, 0, -0, 0, 23.359999999999999, 0, 1.0392030000000001, 24.660347000000002, 380, 7, 1.1000000000000001, 0.90000000000000002],
[1639, 1, 45.899999999999999, 36.799999999999997, 0, 55.224908999999997, 0, 1.080579, -2.9799570000000002, 380, 9, 1.1000000000000001, 0.90000000000000002],
[1640, 2, 0, 0, 0, 0, 0, 0.99485800000000002, 32.812983000000003, 15, 1, 1.1000000000000001, 0.90000000000000002],
[1641, 2, 0, 0, 0, 0, 0, 1.0128200000000001, 1.3868469999999999, 20, 18, 1.1000000000000001, 0.90000000000000002],
[1642, 2, 0, 0, 0, 0, 0, 1.0121309999999999, 24.048463999999999, 11, 1, 1.1000000000000001, 0.90000000000000002],
[1643, 1, 0, 0, 0.21057100000000001, 8.3060880000000008, 0, 1.026591, -0.51210699999999998, 220, 19, 1.1000000000000001, 0.90000000000000002],
[1644, 2, 0, 0, 0, 0, 0, 1.042135, 37.953175999999999, 11, 1, 1.1000000000000001, 0.90000000000000002],
[1645, 1, 39.039999999999999, -5, 0, 1.3100000000000001, 0, 1.0077100000000001, 62.900668000000003, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1646, 1, -62.07, -37, 0.267849, 0.328679, 0, 1.0387820000000001, 4.4862599999999997, 220, 11, 1.1000000000000001, 0.90000000000000002],
[1647, 1, 32.840000000000003, 0, 0, 1.4099999999999999, 0, 1.037487, 24.088495000000002, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1648, 1, 20.02, 15, 0, 1.5600000000000001, 0, 0.98772499999999996, 33.846730999999998, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1649, 1, 141.40000000000001, 123, 0, 8.5199999999999996, 0, 1.0085379999999999, 29.987075999999998, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1650, 1, 0, 0, 0, 0.32000000000000001, 0, 1.0396879999999999, -10.445190999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1651, 1, 0, -0, 0, 24.600000000000001, 0, 1.028392, 52.702196999999998, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1652, 1, 0, -0, 0, 46.009999999999998, 0, 0.94890300000000005, 26.443293000000001, 400, 1, 1.1000000000000001, 0.90000000000000002],
[1653, 1, 12.41, 3.8999999999999999, 0, 2.23, 0, 1.0292760000000001, 26.312712999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1654, 1, 55.700000000000003, 7.9000000000000004, 0, 2.6200000000000001, 0, 1.029758, -0.31221300000000002, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1655, 1, -0, -0, 0, 1.9099999999999999, 0, 1.024295, -24.350532000000001, 380, 10, 1.1000000000000001, 0.90000000000000002],
[1656, 2, 0, 0, 0, 0, 0, 1.062519, 23.472045999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1657, 1, 65.670000000000002, 24, 0, 9.9499999999999993, 0, 1.031004, 8.0062280000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1658, 1, -0, 0, 0, 14.19, 0, 1.000694, -7.123335, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1659, 1, 3.7000000000000002, 0.59999999999999998, 0, 0.01, 0, 0.99301200000000001, 40.431099000000003, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1660, 1, 24.129999999999999, 12.699999999999999, 0, 0.10000000000000001, 0, 0.986622, -8.004861, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1661, 2, 0, 0, 0, 0, 0, 1.0514559999999999, 33.495027, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1662, 2, 0, 0, 0, 0, 0, 1.0277160000000001, 27.965045, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1663, 1, -0, 0, 0, 0, 0, 1.0224329999999999, 23.470814000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1664, 1, 0.10000000000000001, 0.5, 0, 0.47999999999999998, 0, 0.99560199999999999, 27.675294000000001, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1665, 1, 170.19999999999999, 60.799999999999997, 0, 16.27, 0, 1.0310969999999999, 34.909723, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1666, 1, 0, 0, 0, 2.2200000000000002, 0, 1.0179279999999999, 7.402342, 220, 1, 1.1000000000000001, 0.90000000000000002],
[1667, 1, -0, 0, 0, 47.060000000000002, 0, 1.015463, 32.987394000000002, 150, 8, 1.1000000000000001, 0.90000000000000002],
[1668, 1, 0, 0, 0, 16.039999999999999, 0, 1.0070440000000001, 32.287281999999998, 380, 2, 1.1000000000000001, 0.90000000000000002],
[1669, 1, 26.43, 16.399999999999999, 0, 0.02, 0, 0.99770599999999998, -9.08371, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1670, 1, -0, -0, 0, 14.130000000000001, 0, 1.036348, 43.634335999999998, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1671, 1, -39.810000000000002, -10.9, 0, 3.3700000000000001, 0, 1.0361050000000001, -7.3897069999999996, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1672, 1, 0, 0, 0, 0, 0, 1.0235380000000001, -11.335143, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1673, 1, -0, -0, 0, 89.060000000000002, 0, 1.0327679999999999, -14.901123, 380, 4, 1.1000000000000001, 0.90000000000000002],
[1674, 1, 116.2, 16.5, 0, 7.7999999999999998, 0, 1.0270280000000001, 1.510678, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1675, 2, 0, 0, 0, 0, 0, 1.050379, 33.293543, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1676, 1, -9.5099999999999998, -3.3199999999999998, 0, 0, 0, 0.98950400000000005, -26.003724999999999, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1677, 1, 79.890000000000001, 29, 0, 1.4199999999999999, 0, 1.03233, -3.9057599999999999, 110, 19, 1.1000000000000001, 0.90000000000000002],
[1678, 1, -0, 0, 0, 0.10000000000000001, 0, 1.0262629999999999, -4.032324, 110, 19, 1.1000000000000001, 0.90000000000000002],
[1679, 1, 0, -0, 0, 2.2999999999999998, 0, 1.024381, 4.2859299999999996, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1680, 1, 129.09999999999999, 5.7999999999999998, 0, 3.5899999999999999, 0, 1.023576, -14.051826999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1681, 1, 0, 0, 0.019970999999999999, 0.64002899999999996, 0, 0.998143, -10.564266, 150, 10, 1.1000000000000001, 0.90000000000000002],
[1682, 1, -128.74000000000001, 38, 0.155644, 13.673266999999999, 0, 1.0436840000000001, -12.356638, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1683, 1, 92.700000000000003, -11.6, 0.116434, 0.152972, 0, 1.016748, -0.47243299999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1684, 1, -2.3500000000000001, -2.0600000000000001, 0, 3.3799999999999999, 0, 1.0469809999999999, 83.090220000000002, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1685, 2, 0, 0, 0, 0, 0, 1.0102910000000001, 28.950447, 20, 18, 1.1000000000000001, 0.90000000000000002],
[1686, 1, 86.599999999999994, 23.399999999999999, 0, 0.39000000000000001, 0, 1.049391, 28.038122999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1687, 1, 43.75, 16.800000000000001, 0, 0.41999999999999998, 0, 1.029649, -5.3213800000000004, 110, 3, 1.1000000000000001, 0.90000000000000002],
[1688, 1, 0.10000000000000001, -19.300000000000001, 0, 0.25, 0, 1.010338, 7.1012320000000004, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1689, 2, 0, 0, 0, 0, 0, 1.0437380000000001, 28.126856, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1690, 1, 25.100000000000001, 3.6000000000000001, 0, 6.2000000000000002, 0, 1.0191920000000001, 18.214372999999998, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1691, 1, -0, -0, 0.23269799999999999, 1.7960849999999999, 0, 1.0304739999999999, 19.396926000000001, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1692, 1, 150.40000000000001, 15.300000000000001, 0, 8.0899999999999999, 0, 1.007571, -16.567630999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1693, 1, 62.700000000000003, 9, 0, 3.1800000000000002, 0, 0.99731899999999996, 27.375420999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1694, 1, 67.579999999999998, 21.199999999999999, 0, 5.71, 0, 1.043979, 24.689648999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1695, 1, 30.93, 6.5999999999999996, 0, 9.0899999999999999, 0, 1.048376, 15.262753, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1696, 1, 96.409999999999997, 18.100000000000001, 0, 2.04, 0, 1.0292570000000001, 65.057243999999997, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1697, 1, 14.619999999999999, 5.5999999999999996, 0, 0.25, 0, 0.99616400000000005, 2.095783, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1698, 1, 37.299999999999997, 5.4000000000000004, 0, 0.12, 0, 0.98724900000000004, 13.896936, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1699, 1, 13.210000000000001, 9.1999999999999993, 0, 0.68999999999999995, 0, 0.97642799999999996, -3.019212, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1700, 1, 181.5, 21.199999999999999, 0, 64.450000000000003, 0, 1.034556, 18.420670000000001, 380, 6, 1.1000000000000001, 0.90000000000000002],
[1701, 2, 0, 0, 0, 0, 0, 1.0369660000000001, 15.051213000000001, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1702, 1, 129.59999999999999, 13.300000000000001, 0, 13.98, 0, 1.0308630000000001, 14.68831, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1703, 1, 5.5, 0.80000000000000004, 0, 1.1899999999999999, 0, 1.006316, 26.135380999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1704, 1, -0, -0, 0, 1, 0, 1.0851299999999999, 1.1717489999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1705, 1, -0, -0, 0.18154899999999999, 8.4508890000000001, 0, 1.035803, -3.9435090000000002, 220, 18, 1.1000000000000001, 0.90000000000000002],
[1706, 1, 25.23, 10.6, 0, 1.4399999999999999, 0, 0.98000299999999996, -5.0795659999999998, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1707, 1, -0, 0, 0, 30.644542000000001, 0, 0.97480800000000001, 13.364665, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1708, 1, -0, -0, 0.052810999999999997, 29.652975000000001, 0, 1.052451, 2.2369150000000002, 380, 19, 1.1000000000000001, 0.90000000000000002],
[1709, 1, 124.8, 7.9000000000000004, 0, 48.990000000000002, 0, 1.0065120000000001, -13.785133999999999, 380, 4, 1.1000000000000001, 0.90000000000000002],
[1710, 1, 114.09999999999999, 23.5, 0, 1.0800000000000001, 0, 1.0308459999999999, 9.1971699999999998, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1711, 1, 0, -0, 0, 46.280000000000001, 0, 1.1272850000000001, -1.4952080000000001, 380, 9, 1.2, 0.80000000000000004],
[1712, 1, 41.799999999999997, 5.9000000000000004, 0, 1.75, 0, 1.0155350000000001, 16.842725000000002, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1713, 1, -0, 0, 0, 0.71999999999999997, 0, 1.06612, -4.5649889999999997, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1714, 1, -0.19, -1, 0, 0, 0, 1.005239, 28.687581000000002, 150, 8, 1.1000000000000001, 0.90000000000000002],
[1715, 1, 27.129999999999999, 16.800000000000001, 0, 0.29999999999999999, 0, 0.96156600000000003, -8.3100959999999997, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1716, 1, 70.180000000000007, 28.699999999999999, 0, 0.80000000000000004, 0, 1.0222880000000001, 26.268364999999999, 150, 8, 1.1000000000000001, 0.90000000000000002],
[1717, 1, 13.9, 1.8999999999999999, 0, 0.38, 0, 1.006656, 17.569983000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1718, 1, 78.489999999999995, 48.600000000000001, 0, 1.05, 0, 0.98444900000000002, -9.9927759999999992, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1719, 1, -15.82, 5.2000000000000002, 0, 1.76, 0, 1.01352, -5.0296209999999997, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1720, 1, -0.58999999999999997, -2.5499999999999998, 0.049750000000000003, 111.131798, 0, 1.085024, 10.7034, 380, 18, 1.2, 0.80000000000000004],
[1721, 1, -0, 0, 0, 35.18, 0, 1.1509640000000001, 0.20602699999999999, 380, 1, 1.2, 0.80000000000000004],
[1722, 1, 29.800000000000001, 4.2999999999999998, 0, 2.04, 0, 1.0078739999999999, 18.273992, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1723, 1, 105, 412, 0, 37.57, 0, 1.0176829999999999, 43.672345, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1724, 1, -0, 0, 0, 0.34000000000000002, 0, 1.03251, -0.90295700000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1725, 1, 0, -0, 0, 4.9299999999999997, 0, 1.0321640000000001, 20.701685000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1726, 2, 0, 0, 0, 0, 0, 1.058676, 15.850616, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1727, 1, 30.829999999999998, 13.199999999999999, 0, 1.1200000000000001, 0, 0.96107600000000004, -15.147703, 110, 22, 1.1000000000000001, 0.90000000000000002],
[1728, 1, 1.3999999999999999, 0.5, 0, 1.8700000000000001, 0, 0.97507699999999997, -12.260891000000001, 110, 12, 1.1000000000000001, 0.90000000000000002],
[1729, 1, -0, 0, 0.169548, 2.7881300000000002, 0, 1.0749709999999999, 35.609268999999998, 380, 14, 1.1000000000000001, 0.90000000000000002],
[1730, 1, 230.5, 91, 0, 57.670000000000002, 0, 1.022999, 25.475204000000002, 150, 8, 1.1000000000000001, 0.90000000000000002],
[1731, 2, 0, 0, 0, 0, 0, 1.0286040000000001, -12.690591, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1732, 2, 0, 0, 0, 0, 0, 1.0303599999999999, -6.5128690000000002, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1733, 1, 26.399999999999999, 3.7999999999999998, 0, 0.69999999999999996, 0, 1.000553, 15.509240999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1734, 2, 0, 0, 0, 0, 0, 1.0683769999999999, 26.459748999999999, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1735, 2, 0, 0, 0, 0, 0, 1.0683769999999999, 26.459748999999999, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1736, 1, 0, -0, 0.13458400000000001, 4.5754159999999997, 0, 1.042308, 10.509848, 220, 7, 1.1000000000000001, 0.90000000000000002],
[1737, 1, -0, -0, 0, 0.20999999999999999, 0, 1.096519, -4.5833199999999996, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1738, 1, -0.17999999999999999, -1, 0, 0, 0, 1.0201979999999999, 36.372942000000002, 150, 8, 1.1000000000000001, 0.90000000000000002],
[1739, 1, 53.159999999999997, 17.699999999999999, 0, 0.47999999999999998, 0, 0.97875599999999996, -8.8929399999999994, 110, 21, 1.1000000000000001, 0.90000000000000002],
[1740, 1, 7.4100000000000001, 2.7000000000000002, 0, 1.3899999999999999, 0, 0.97570400000000002, 5.7439470000000004, 110, 19, 1.1000000000000001, 0.90000000000000002],
[1741, 1, 0, 0, 0, 2.25, 0, 1.0237879999999999, -1.1198680000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1742, 1, 0, -0.01, 0, 0, 0, 1.0020100000000001, -7.8363120000000004, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1743, 1, -0, 0, 0, 81.519999999999996, 0, 1.019118, -22.616319000000001, 380, 4, 1.1000000000000001, 0.90000000000000002],
[1744, 1, 259.30000000000001, 91.5, 0.06021, 6.8397899999999998, 0, 1.0148280000000001, 22.549372999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1745, 1, 71.780000000000001, 17.899999999999999, 0, 1.96, 0, 1.039129, 13.113694000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1746, 1, 4.2999999999999998, 0.59999999999999998, 0, 4.4299999999999997, 0, 0.99786399999999997, 19.705031000000002, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1747, 1, -0, -0, 0, 14.289999999999999, 0, 1.02833, 44.732892999999997, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1748, 1, -0, -0, 1.0590660000000001, 6.7563370000000003, 0, 1.0815109999999999, 24.720091, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1749, 2, 0, 0, 0, 0, 0, 1.009892, 4.8682080000000001, 20, 9, 1.1000000000000001, 0.90000000000000002],
[1750, 2, 0, 0, 0, 0, 0, 1.0612220000000001, 57.751527000000003, 20, 8, 1.1000000000000001, 0.90000000000000002],
[1751, 2, 0, 0, 0, 0, 0, 1.0612220000000001, 57.751527000000003, 20, 8, 1.1000000000000001, 0.90000000000000002],
[1752, 1, 60.369999999999997, 35.399999999999999, 0, 14.880000000000001, 0, 1.042878, 84.226782, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1753, 1, 103.59999999999999, 16.010000000000002, 0, 11.220000000000001, 0, 1.055148, 5.178293, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1754, 1, -0, 0, 0, 0, 0, 0.98614400000000002, -28.039313, 220, 10, 1.1000000000000001, 0.90000000000000002],
[1755, 1, 23.530000000000001, 4, 0, 9.3900000000000006, 0, 1.016839, -13.978622, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1756, 1, -30.129999999999999, -22.300000000000001, 0.040189000000000002, 13.549811, 0, 1.004472, -10.478046000000001, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1757, 2, 0, 0, 0, 0, 0, 1.024762, 17.972121000000001, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1758, 1, 226.30000000000001, 51.700000000000003, 0, 3.8599999999999999, 0, 1.071437, 24.004581999999999, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1759, 1, -0, -0, 0.056124, 49.563229999999997, 0, 1.080236, 84.291341000000003, 380, 3, 1.2, 0.80000000000000004],
[1760, 1, 44.600000000000001, 6.4000000000000004, 0, 0.17000000000000001, 0, 1.0261260000000001, 7.5227769999999996, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1761, 1, -4.5700000000000003, -1.3100000000000001, 0, 1.1200000000000001, 0, 1.0117350000000001, -3.0550109999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1762, 1, 2, 1, 0, 0.60999999999999999, 0, 0.988344, -4.5107900000000001, 110, 21, 1.1000000000000001, 0.90000000000000002],
[1763, 2, 0, 0, 0, 0, 0, 1.0220990000000001, 17.218585999999998, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1764, 2, 0, 0, 0, 0, 0, 1.0155050000000001, -3.1122179999999999, 20, 22, 1.1000000000000001, 0.90000000000000002],
[1765, 1, -0, 0, 0, 1.1699999999999999, 0, 1.0474570000000001, 18.999824, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1766, 1, 141.25999999999999, 30.600000000000001, 0, 18.010000000000002, 0, 1.0058020000000001, 18.488347000000001, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1767, 1, 39.439999999999998, 24.899999999999999, 0, 4.1799999999999997, 0, 0.98367099999999996, -7.6248659999999999, 150, 10, 1.1000000000000001, 0.90000000000000002],
[1768, 1, -0, 0, 0.710067, 0.0078630000000000002, 0, 1.02702, 21.390252, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1769, 1, -0, -0, 0, 6.5599999999999996, 0, 1.0029129999999999, -8.6642639999999993, 110, 12, 1.1000000000000001, 0.90000000000000002],
[1770, 2, 0, 0, 0, 0, 0, 1.040009, 86.062394999999995, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1771, 1, 186.59999999999999, 155.80000000000001, 0, 28.989999999999998, 0, 1.0083690000000001, 47.486691, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1772, 2, 0, 0, 0, 0, 0, 1.040009, 86.062394999999995, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1773, 1, -0, 0, 0, 0.40000000000000002, 0, 0.98296499999999998, -6.2194820000000002, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1774, 2, 0, 0, 0, 0, 0, 1.0436190000000001, -8.4363969999999995, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1775, 1, 20.620000000000001, 8.1999999999999993, 0, 6.6200000000000001, 0, 1.0240009999999999, 31.504337, 150, 8, 1.1000000000000001, 0.90000000000000002],
[1776, 1, 138.19999999999999, 40.299999999999997, 0, 1.1499999999999999, 0, 1.055355, -2.286835, 110, 15, 1.1000000000000001, 0.90000000000000002],
[1777, 1, 25.129999999999999, -61.600000000000001, 0, 3.6800000000000002, 0, 0.99233499999999997, -2.2751760000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1778, 1, -0, 0, 0, 13.02, 0, 1.0172939999999999, -9.1772500000000008, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1779, 1, 0, 0, 0.039101999999999998, 6.5408980000000003, 0, 1.0313300000000001, 64.946605000000005, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1780, 1, -0, -0, 0, 39.460000000000001, 0, 1.126128, -1.9593780000000001, 380, 9, 1.2, 0.80000000000000004],
[1781, 1, 50.859999999999999, 36.600000000000001, 0, 0, 0, 1.0113700000000001, 41.620925, 150, 8, 1.1000000000000001, 0.90000000000000002],
[1782, 1, 279.5, 25.800000000000001, 0, 20.300000000000001, 0, 1.0089939999999999, -13.540967999999999, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1783, 1, -0, 0, 0, 10.73, 0, 1.0316399999999999, 8.4851770000000002, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1784, 1, 0, -0, 0.25611299999999998, 11.74089, 0, 1.005587, 10.408982, 220, 19, 1.1000000000000001, 0.90000000000000002],
[1785, 1, 224.90000000000001, -32.5, 0, 63.280000000000001, 0, 1.0142139999999999, 1.008491, 380, 6, 1.1000000000000001, 0.90000000000000002],
[1786, 1, 173, -21.300000000000001, 0, 5.9299999999999997, 0, 1.022087, -22.528665, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1787, 1, 15.42, 2.2000000000000002, 0, 1.46, 0, 0.97754399999999997, -15.597058000000001, 110, 22, 1.1000000000000001, 0.90000000000000002],
[1788, 1, -18.690000000000001, -7.9000000000000004, 0, 2.0899999999999999, 0, 1.0267059999999999, 3.4736739999999999, 220, 7, 1.1000000000000001, 0.90000000000000002],
[1789, 1, 151.19999999999999, 96.400000000000006, 0.30205599999999999, 38.856614999999998, 0, 0.99888200000000005, 24.025243, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1790, 1, 112.8, 27.600000000000001, 0, 35.18, 0, 0.99732699999999996, -7.3489810000000002, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1791, 2, 0, 0, 0, 0, 0, 1.016081, 21.284924, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1792, 1, 1.8, 0.69999999999999996, 0, 0.17000000000000001, 0, 1.019347, -2.9979779999999998, 110, 19, 1.1000000000000001, 0.90000000000000002],
[1793, 1, 119.59999999999999, 26.899999999999999, 0.050934, 6.1290659999999999, 0, 0.99461200000000005, -18.861992000000001, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1794, 2, 0, 0, 0, 0, 0, 1.0245439999999999, 18.974876999999999, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1795, 1, -0, -0, 0, 0.23000000000000001, 0, 1.0207740000000001, -8.3857999999999997, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1796, 2, 0, 0, 0, 0, 0, 1.0084850000000001, 2.759897, 20, 10, 1.1000000000000001, 0.90000000000000002],
[1797, 1, 7.0099999999999998, 2.2999999999999998, 0, 0.68999999999999995, 0, 0.993529, -10.710423, 110, 12, 1.1000000000000001, 0.90000000000000002],
[1798, 1, 130.40000000000001, 44.329999999999998, 0, 5.2199999999999998, 0, 0.99821899999999997, 11.690674, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1799, 1, 149.90000000000001, 53.200000000000003, 0, 1.0700000000000001, 0, 0.95548, 0.062074999999999998, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1800, 1, 31.739999999999998, 6.2999999999999998, 0, 0.5, 0, 0.992174, -3.5807639999999998, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1801, 2, 0, 0, 0, 0, 0, 1.058149, 41.053758999999999, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1802, 1, 0, 0, 0, 0.47999999999999998, 0, 0.99001799999999995, -6.9309900000000004, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1803, 2, 0, 0, 0, 0, 0, 1.018554, -1.801383, 20, 18, 1.1000000000000001, 0.90000000000000002],
[1804, 1, -0.20000000000000001, -1, 0, 0, 0, 1.0186029999999999, 25.307117000000002, 150, 8, 1.1000000000000001, 0.90000000000000002],
[1805, 2, 0, 0, 0, 0, 0, 1.023695, -0.87965099999999996, 20, 18, 1.1000000000000001, 0.90000000000000002],
[1806, 1, 0, 0, 0, 28.5, 0, 1.0357940000000001, 12.685893, 380, 7, 1.1000000000000001, 0.90000000000000002],
[1807, 2, 0, 0, 0, 0, 0, 1.023695, -0.87965099999999996, 20, 18, 1.1000000000000001, 0.90000000000000002],
[1808, 2, 0, 0, 0, 0, 0, 1.018554, -1.801383, 20, 18, 1.1000000000000001, 0.90000000000000002],
[1809, 1, -0, -0, 0, 1.5600000000000001, 0, 0.98768100000000003, -22.129778000000002, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1810, 1, 0, -0, 0, 107.39, 0, 1.0616350000000001, -9.1619510000000002, 380, 4, 1.1000000000000001, 0.90000000000000002],
[1811, 1, 0, 0, 0, 0, 0, 0.98111999999999999, 0.52815199999999995, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1812, 2, 0, 0, 0, 0, 0, 1.031971, -3.5427430000000002, 20, 6, 1.1000000000000001, 0.90000000000000002],
[1813, 2, 0, 0, 0, 0, 0, 1.0124569999999999, -4.968966, 20, 23, 1.1000000000000001, 0.90000000000000002],
[1814, 1, 202, 34.100000000000001, 0, 1.9399999999999999, 0, 1.031498, -19.608529999999998, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1815, 2, 0, 0, 0, 0, 0, 1.007614, 14.656777999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1816, 2, 0, 0, 0, 0, 0, 1.0424450000000001, 10.433315, 20, 23, 1.1000000000000001, 0.90000000000000002],
[1817, 1, 42.75, 15.199999999999999, 0, 0.54000000000000004, 0, 1.046727, -2.6485729999999998, 110, 15, 1.1000000000000001, 0.90000000000000002],
[1818, 1, 19.02, 9.0999999999999996, 0, 0.52000000000000002, 0, 0.99162499999999998, -3.8716979999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1819, 1, 0, -0.20000000000000001, 0, 0.14999999999999999, 0, 1.0435840000000001, 8.515333, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1820, 1, 71.579999999999998, 48.200000000000003, 0.28855199999999998, 130.762047, 0, 1.0138119999999999, 18.281621999999999, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1821, 2, 0, 0, 0, 0, 0, 1.0114160000000001, 44.498643000000001, 14.4, 1, 1.1000000000000001, 0.90000000000000002],
[1822, 2, 0, 0, 0, 0, 0, 1.0351619999999999, 21.902936, 13.800000000000001, 1, 1.1000000000000001, 0.90000000000000002],
[1823, 1, -0.19, -78.579999999999998, 0, 2.3100000000000001, 0, 1.0467660000000001, 42.710462999999997, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1824, 1, 9.6099999999999994, 5.9000000000000004, 0, 1.1100000000000001, 0, 1.0149300000000001, -10.961931999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1825, 1, 0, 0, 0, 0.02, 0, 1.025109, -10.517265999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1826, 1, 18.82, 6.2000000000000002, 0, 0.65000000000000002, 0, 0.93611800000000001, -10.724498000000001, 110, 21, 1.1000000000000001, 0.90000000000000002],
[1827, 1, 22.32, 7.2999999999999998, 0, 0.71999999999999997, 0, 0.98256600000000005, -11.168106999999999, 110, 12, 1.1000000000000001, 0.90000000000000002],
[1828, 1, 124.09999999999999, 17.600000000000001, 0, 6.0300000000000002, 0, 0.99307599999999996, 11.776433000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1829, 1, 180.90000000000001, 33.200000000000003, 0, 29.170000000000002, 0, 1.053882, 4.374174, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1830, 1, 23.399999999999999, 3.2999999999999998, 0, 6.8799999999999999, 0, 1.0034799999999999, 19.229454, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1831, 2, 0, 0, 0, 0, 0, 1.043059, 9.2852969999999999, 20, 23, 1.1000000000000001, 0.90000000000000002],
[1832, 1, 26.629999999999999, 9.6999999999999993, 0, 0.37, 0, 0.98965700000000001, -1.540359, 110, 19, 1.1000000000000001, 0.90000000000000002],
[1833, 1, 6.1100000000000003, -0, 0, 2.5099999999999998, 0, 1.019509, -20.798895000000002, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1834, 2, 0, 0, 0, 0, 0, 0.998251, 7.0608170000000001, 20, 18, 1.1000000000000001, 0.90000000000000002],
[1835, 1, 181.09999999999999, 78.700000000000003, 0.040042000000000001, 0.95995799999999998, 0, 0.99578699999999998, 20.301147, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1836, 2, 0, 0, 0, 0, 0, 1.006718, -12.119028999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1837, 1, 0, -0, 0, 0.29999999999999999, 0, 1.019633, -8.3846640000000008, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1838, 1, 19.02, 8, 0, 2.0499999999999998, 0, 1.001725, -3.6174979999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1839, 2, 0, 0, 0, 0, 0, 1.019231, 22.327172999999998, 20, 24, 1.1000000000000001, 0.90000000000000002],
[1840, 2, 0, 0, 0, 0, 0, 1.0339469999999999, -9.2286210000000004, 20, 6, 1.1000000000000001, 0.90000000000000002],
[1841, 1, 0, 0, 0, 0, 0, 0.97405200000000003, -15.620125, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1842, 1, 30.530000000000001, 10, 0, 0.64000000000000001, 0, 0.95052400000000004, -8.5541780000000003, 110, 21, 1.1000000000000001, 0.90000000000000002],
[1843, 1, 42.950000000000003, 26.600000000000001, 0, 2.9500000000000002, 0, 0.92345200000000005, -12.26721, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1844, 1, 479, 99.200000000000003, 0, 10.68, 0, 1.027844, 0.68690700000000005, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1845, 2, 0, 0, 0, 0, 0, 0.96261399999999997, 39.578299000000001, 15.75, 1, 1.1000000000000001, 0.90000000000000002],
[1846, 1, -19.829999999999998, -6.0099999999999998, 0, 0.38, 0, 0.99761999999999995, -1.8460019999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1847, 1, -0, -0, 0, 3.4700000000000002, 0, 1.0081800000000001, 22.120560999999999, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1848, 1, 75.280000000000001, 19.199999999999999, 0, 1.8999999999999999, 0, 1.0284960000000001, 44.093107000000003, 110, 8, 1.1000000000000001, 0.90000000000000002],
[1849, 1, 191.69999999999999, 6.7999999999999998, 0, 11.58, 0, 0.98163500000000004, -15.100371000000001, 220, 10, 1.1000000000000001, 0.90000000000000002],
[1850, 1, 0, 0, 0, 4.3399999999999999, 0, 1.0320210000000001, 6.627548, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1851, 2, 0, 0, 0, 0, 0, 1.0582309999999999, 41.885187000000002, 20, 10, 1.1000000000000001, 0.90000000000000002],
[1852, 1, 8.5099999999999998, 6.4000000000000004, 0, 0.39000000000000001, 0, 0.97395500000000002, -7.1678860000000002, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1853, 2, 0, 0, 0, 0, 0, 1.0317369999999999, 11.756042000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1854, 1, 479.30000000000001, 127.59999999999999, 0.039324999999999999, 50.220675, 0, 1.0478050000000001, 17.179535999999999, 380, 14, 1.1000000000000001, 0.90000000000000002],
[1855, 1, 71.379999999999995, 10.300000000000001, 0, 4.5599999999999996, 0, 0.98448500000000005, -4.527908, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1856, 1, 16.699999999999999, 2.3999999999999999, 0, 0.87, 0, 1.025593, -0.38964599999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1857, 1, 17.719999999999999, 3.7999999999999998, 0, 0.93999999999999995, 0, 0.95537399999999995, -4.8287490000000002, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1858, 1, -0, -0, 0, 0.20000000000000001, 0, 0.94285200000000002, -11.019109, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1859, 1, 37.939999999999998, 15.199999999999999, 0, 35.310000000000002, 0, 1.008235, 8.1917519999999993, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1860, 1, 18.199999999999999, 2.6000000000000001, 0, 1.51, 0, 1.013247, 13.296569999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1861, 1, 18.719999999999999, 7.7000000000000002, 0.019611, 1.7103889999999999, 0, 1.0103070000000001, -11.825094, 110, 22, 1.1000000000000001, 0.90000000000000002],
[1862, 1, -0, 0, 0, 2.79, 0, 1.0133270000000001, -1.436043, 220, 19, 1.1000000000000001, 0.90000000000000002],
[1863, 1, 13.82, 3.6000000000000001, 0, 0.71999999999999997, 0, 0.98127299999999995, -7.0526609999999996, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1864, 1, 32.640000000000001, 11.800000000000001, 0, 2.0699999999999998, 0, 1.0213490000000001, -2.688037, 110, 19, 1.1000000000000001, 0.90000000000000002],
[1865, 1, 0.20000000000000001, 0.80000000000000004, 0, 0.050000000000000003, 0, 0.99657499999999999, 38.818652, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1866, 1, -0, 0, 0, 0.080000000000000002, 0, 1.054745, -6.2145479999999997, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1867, 1, 0, -0, 0.238928, 0.94080399999999997, 0, 1.0079450000000001, -21.264125, 220, 6, 1.1000000000000001, 0.90000000000000002],
[1868, 2, 0, 0, 0, 0, 0, 0.989649, 6.2966980000000001, 13.800000000000001, 1, 1.1000000000000001, 0.90000000000000002],
[1869, 2, 0, 0, 0, 0, 0, 1.0174639999999999, -4.9818110000000004, 20, 10, 1.1000000000000001, 0.90000000000000002],
[1870, 1, 11.41, 5.0999999999999996, 0, 1.04, 0, 1.017517, 3.7405430000000002, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1871, 1, 0, 0, 0, 0, 0, 0.99087800000000004, -13.512721000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1872, 1, 118.90000000000001, 129.19999999999999, 0, 10.49, 0, 1.009026, 29.741758999999998, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1873, 1, 37.140000000000001, 11.6, 0, 1.8, 0, 1.0241929999999999, -3.1678700000000002, 110, 19, 1.1000000000000001, 0.90000000000000002],
[1874, 1, 37.689999999999998, -19.489999999999998, 0, 0.11, 0, 1.0267729999999999, -4.248659, 110, 19, 1.1000000000000001, 0.90000000000000002],
[1875, 1, 0, 0, 0, 0.97999999999999998, 0, 1.039974, -6.0012740000000004, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1876, 2, 0, 0, 0, 0, 0, 1.024324, -10.377063, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1877, 2, 0, 0, 0, 0, 0, 1.024324, -10.377063, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1878, 2, 0, 0, 0, 0, 0, 1.024324, -10.377063, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1879, 2, 0, 0, 0, 0, 0, 1.024324, -10.377063, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1880, 2, 0, 0, 0, 0, 0, 1.024324, -10.377063, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1881, 2, 0, 0, 0, 0, 0, 1.024324, -10.377063, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1882, 2, 0, 0, 0, 0, 0, 1.0150060000000001, -6.4468370000000004, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1883, 2, 0, 0, 0, 0, 0, 1.0150060000000001, -6.4468370000000004, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1884, 2, 0, 0, 0, 0, 0, 1.0150060000000001, -6.4468370000000004, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1885, 1, 0, 0, 0, 50.159999999999997, 0, 1.026524, -6.8001139999999998, 380, 6, 1.1000000000000001, 0.90000000000000002],
[1886, 1, 105.8, 15.1, 0, 4.9100000000000001, 0, 1.0050460000000001, 28.526637999999998, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1887, 1, 100.59999999999999, 15.300000000000001, 0, 1.28, 0, 0.96928999999999998, 22.580590999999998, 150, 8, 1.1000000000000001, 0.90000000000000002],
[1888, 1, 0, 0, 0, 0, 0, 1.02223, -11.035130000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1889, 2, 0, 0, 0, 0, 0, 1.0228889999999999, 18.879559, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1890, 1, 0, 0, 0, 4.9299999999999997, 0, 0.99663000000000002, -4.7368810000000003, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1891, 1, -9.6099999999999994, 3.2000000000000002, 0, 0.75, 0, 1.0163469999999999, -11.531370000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1892, 1, -0, 0, 1.1609780000000001, -0.44484699999999999, 0, 1.0592490000000001, 20.524844000000002, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1893, 1, -0, -0, 0, 0.58999999999999997, 0, 1.042632, 13.310034, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1894, 1, -0, -0, 0.64786500000000002, 2.624819, 0, 1.04959, 20.547418, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1895, 2, 0, 0, 0, 0, 0, 1.0291459999999999, 3.1880440000000001, 20, 20, 1.1000000000000001, 0.90000000000000002],
[1896, 2, 0, 0, 0, 0, 0, 1.012991, 3.3573979999999999, 20, 18, 1.1000000000000001, 0.90000000000000002],
[1897, 1, 13.9, 1.8999999999999999, 0, 1.02, 0, 1.00589, 17.856342000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1898, 1, 0, -0, 0.23214099999999999, 72.996222000000003, 0, 1.060486, 9.3377429999999997, 380, 16, 1.1000000000000001, 0.90000000000000002],
[1899, 1, 29.030000000000001, 9.4000000000000004, 0, 5.1100000000000003, 0, 1.022122, 38.733804999999997, 110, 8, 1.1000000000000001, 0.90000000000000002],
[1900, 1, 108.40000000000001, -2.3999999999999999, 0, 80.120000000000005, 0, 1.040198, -18.927562999999999, 380, 10, 1.1000000000000001, 0.90000000000000002],
[1901, 1, 7.6100000000000003, 0, 0, 6.5999999999999996, 0, 0.92397799999999997, -8.1231259999999992, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1902, 1, -0, -0, 0.058903999999999998, 3.4710960000000002, 0, 1.0237480000000001, 14.863019, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1903, 2, 0, 0, 0, 0, 0, 1.0311589999999999, 7.793526, 11, 1, 1.1000000000000001, 0.90000000000000002],
[1904, 1, 5.4100000000000001, 2.8100000000000001, 0, 1.8999999999999999, 0, 0.99945300000000004, -5.1456390000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1905, 1, -0, -0, 0, 58.299999999999997, 0, 0.98341199999999995, 14.056335000000001, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1906, 2, 0, 0, 0, 0, 0, 0.999838, 14.362863000000001, 20, 18, 1.1000000000000001, 0.90000000000000002],
[1907, 2, 0, 0, 0, 0, 0, 1.0072270000000001, 24.551226, 11, 1, 1.1000000000000001, 0.90000000000000002],
[1908, 1, -0, -0, 0, 2.1299999999999999, 0, 1.0332779999999999, -18.937066999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1909, 1, 1.9099999999999999, 3.9500000000000002, 0, 0.02, 0, 0.98433899999999996, 88.942358999999996, 150, 1, 1.1000000000000001, 0.90000000000000002],
[1910, 1, -0, -0, 0, 1.8700000000000001, 0, 1.0097499999999999, 7.1093000000000002, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1911, 1, 0, -0, 0, 12.199999999999999, 0, 1.0157080000000001, -26.173757999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1912, 1, 34.899999999999999, 5, 0, 6.3499999999999996, 0, 1.011379, 19.937647999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1913, 2, 0, 0, 0, 0, 0, 1.0420959999999999, 35.548796000000003, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1914, 2, 0, 0, 0, 0, 0, 1.0420959999999999, 35.548796000000003, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1915, 1, 30.530000000000001, 13.800000000000001, 0, 2.1899999999999999, 0, 1.024484, 26.245018999999999, 150, 8, 1.1000000000000001, 0.90000000000000002],
[1916, 1, -0, 0, 0, 0.46000000000000002, 0, 0.94880100000000001, 6.0677260000000004, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1917, 1, 28.93, 11.9, 0, 3.8399999999999999, 0, 1.0367200000000001, 25.549676000000002, 150, 8, 1.1000000000000001, 0.90000000000000002],
[1918, 1, 6.4100000000000001, 2.2999999999999998, 0, 0.84999999999999998, 0, 0.99607100000000004, -1.0708530000000001, 110, 19, 1.1000000000000001, 0.90000000000000002],
[1919, 1, 291.89999999999998, 91.900000000000006, 0.040252000000000003, 1.189748, 0, 1.0214380000000001, 22.294536000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1920, 1, -3.29, -1.3200000000000001, 0, 190.704588, 0, 1.0225550000000001, 21.016577000000002, 380, 5, 1.1000000000000001, 0.90000000000000002],
[1921, 1, 538.29999999999995, 90.799999999999997, 0, 21.34, 0, 1.0119469999999999, -10.122615, 380, 6, 1.1000000000000001, 0.90000000000000002],
[1922, 1, 2.1000000000000001, 0.29999999999999999, 0, 2.8300000000000001, 0, 1.002616, 29.478033, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1923, 1, 100.3, 4.7999999999999998, 0, 0.14999999999999999, 0, 0.96808300000000003, -11.943757, 110, 21, 1.1000000000000001, 0.90000000000000002],
[1924, 1, 60.170000000000002, 30.600000000000001, 0, 0.12, 0, 1.0172030000000001, 24.892446, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1925, 1, -0, 0, 0.27074999999999999, 68.094350000000006, 0, 1.0777410000000001, 1.680409, 380, 18, 1.2, 0.80000000000000004],
[1926, 1, 211.80000000000001, 87.900000000000006, 0.119912, 0.30007400000000001, 0, 0.98405399999999998, -2.8584100000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1927, 1, 0, -0, 0, 6.9299999999999997, 0, 1.0698829999999999, 58.677401000000003, 220, 8, 1.1000000000000001, 0.90000000000000002],
[1928, 2, 0, 0, 0, 0, 0, 0.99959299999999995, 27.016686, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1929, 1, 0, -0, 0.352132, 27.727388000000001, 0, 0.97422399999999998, 7.6138450000000004, 380, 11, 1.1000000000000001, 0.90000000000000002],
[1930, 1, 40.850000000000001, 14.5, 0, 0.58999999999999997, 0, 1.039102, 17.583714000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1931, 1, 0, 0, 0.23360800000000001, -0.19467300000000001, 0, 1.031453, -10.473782999999999, 380, 6, 1.1000000000000001, 0.90000000000000002],
[1932, 2, 0, 0, 0, 0, 0, 1.016993, 30.047809000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1933, 1, -0, -0, 0, 0.88, 0, 0.96382800000000002, -9.8316009999999991, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1934, 1, -0, 0, 0.52718699999999996, -0.13003400000000001, 0, 1.0361119999999999, 19.191894000000001, 380, 6, 1.1000000000000001, 0.90000000000000002],
[1935, 2, 0, 0, 0, 0, 0, 1.048808, 20.576440999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1936, 2, 0, 0, 0, 0, 0, 1.048808, 20.576440999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1937, 1, -0, 0, 0.15645600000000001, -1.2927420000000001, 0, 1.028386, 33.436937, 380, 2, 1.1000000000000001, 0.90000000000000002],
[1938, 1, 0, 0, 0, 0, 0, 1.0078990000000001, -8.7216939999999994, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1939, 1, 0, -0, 0.245037, 32.163303999999997, 0, 1.024597, 3.6275499999999998, 380, 7, 1.1000000000000001, 0.90000000000000002],
[1940, 2, 0, 0, 0, 0, 0, 1.0616030000000001, 44.385823000000002, 20, 8, 1.1000000000000001, 0.90000000000000002],
[1941, 1, 46.549999999999997, 28.800000000000001, 0, 1.0800000000000001, 0, 1.0295620000000001, -6.8311630000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1942, 1, 100.90000000000001, 14.4, 0, 0.059999999999999998, 0, 1.0040210000000001, 26.366060999999998, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1943, 1, -0, 0, 0, 0.28999999999999998, 0, 0.99875599999999998, -10.351407999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1944, 1, 0, 0, 0.077273999999999995, 2.8127260000000001, 0, 1.0453220000000001, 15.214941, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1945, 1, 10.109999999999999, 8.9000000000000004, 0, 0.12, 0, 0.95341500000000001, -6.2436749999999996, 110, 18, 1.1000000000000001, 0.90000000000000002],
[1946, 1, 36.439999999999998, 12, 0, 1.3899999999999999, 0, 1.014073, 1.9637720000000001, 110, 21, 1.1000000000000001, 0.90000000000000002],
[1947, 1, 0, 0, 0, 0, 0, 1.0074419999999999, -12.200575000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1948, 1, 18.02, 6, 0, 0.40999999999999998, 0, 0.96224500000000002, -6.7048350000000001, 110, 21, 1.1000000000000001, 0.90000000000000002],
[1949, 2, 0, 0, 0, 0, 0, 1.00597, 27.345396999999998, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1950, 1, 60.369999999999997, 54.700000000000003, 0, 0.62, 0, 0.99030600000000002, 33.144365000000001, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1951, 1, 2.9100000000000001, -1.45, 0, 5.0999999999999996, 0, 1.035714, -6.5091549999999998, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1952, 1, 89.5, 12.800000000000001, 0, 5.0800000000000001, 0, 1.0100800000000001, 26.93927, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1953, 1, -0, 0, 0, 0, 0, 1.0233209999999999, -15.334384, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1954, 1, -0, 0, 0, 0, 0, 1.0233209999999999, -15.334384, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1955, 2, 0, 0, 0, 0, 0, 1.026243, 6.0434419999999998, 20, 6, 1.1000000000000001, 0.90000000000000002],
[1956, 1, 93.900000000000006, 13.4, 0, 5.8700000000000001, 0, 0.98042099999999999, 27.054435000000002, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1957, 2, 0, 0, 0, 0, 0, 1.019066, -10.738951999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1958, 1, 10.81, 3.5, 0, 0.97999999999999998, 0, 0.99128499999999997, -10.566094, 110, 12, 1.1000000000000001, 0.90000000000000002],
[1959, 2, 0, 0, 0, 0, 0, 1.0233719999999999, 9.3938260000000007, 11, 1, 1.1000000000000001, 0.90000000000000002],
[1960, 2, 0, 0, 0, 0, 0, 1.0189999999999999, -2.9750580000000002, 20, 10, 1.1000000000000001, 0.90000000000000002],
[1961, 2, 0, 0, 0, 0, 0, 0.99656400000000001, 21.128005999999999, 11, 1, 1.1000000000000001, 0.90000000000000002],
[1962, 1, 39.039999999999999, 12, 0.019755000000000002, 3.1802450000000002, 0, 0.98563000000000001, 89.067594999999997, 150, 1, 1.1000000000000001, 0.90000000000000002],
[1963, 2, 0, 0, 0, 0, 0, 1.0152270000000001, -3.4368840000000001, 20, 10, 1.1000000000000001, 0.90000000000000002],
[1964, 1, 0, 0, 0, 14.34, 0, 1.0860300000000001, 72.320383000000007, 380, 3, 1.2, 0.80000000000000004],
[1965, 1, 14.75, -0.070000000000000007, 0, 3.0699999999999998, 0, 0.98090500000000003, 89.087518000000003, 150, 1, 1.1000000000000001, 0.90000000000000002],
[1966, 2, 0, 0, 0, 0, 0, 1.051329, 90.483341999999993, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1967, 2, 0, 0, 0, 0, 0, 1.051329, 90.483341999999993, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1968, 1, 0, 0, 0, 0, 0, 1.001857, -9.0784859999999998, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1969, 2, 0, 0, 0, 0, 0, 1.01993, 9.0945429999999998, 20, 22, 1.1000000000000001, 0.90000000000000002],
[1970, 1, 20.32, 6.7000000000000002, 0, 1.1100000000000001, 0, 0.99050300000000002, -9.0579900000000002, 110, 12, 1.1000000000000001, 0.90000000000000002],
[1971, 1, 0, 0, 0, 0, 0, 1.0067820000000001, -15.116007, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1972, 2, 0, 0, 0, 0, 0, 1.029166, 13.522836, 20, 14, 1.1000000000000001, 0.90000000000000002],
[1973, 1, -0, -0, 0.019477000000000001, 11.600523000000001, 0, 1.022205, -9.7822279999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1974, 1, -0, -0, 0, 4.2000000000000002, 0, 1.0157499999999999, 49.478918, 220, 8, 1.1000000000000001, 0.90000000000000002],
[1975, 1, 2.3999999999999999, 0.69999999999999996, 0, 10.69, 0, 1.0220849999999999, -18.016691000000002, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1976, 1, 30.93, 7.5999999999999996, 0, 4.6900000000000004, 0, 1.0240320000000001, 3.4565169999999998, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1977, 1, 0, -0, 0, 3.3599999999999999, 0, 1.0465610000000001, -20.234798999999999, 380, 10, 1.1000000000000001, 0.90000000000000002],
[1978, 1, 52.960000000000001, 15.199999999999999, 0, 0.56000000000000005, 0, 1.012723, -6.930307, 110, 3, 1.1000000000000001, 0.90000000000000002],
[1979, 1, 0, -6, 0, 0, 0, 1.0322530000000001, -8.1204049999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1980, 1, 0, 0, 0, 2.1400000000000001, 0, 1.0271809999999999, 16.669730000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1981, 1, 196.69999999999999, 44.200000000000003, 0, 0.10000000000000001, 0, 1.0024820000000001, 10.277585999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1982, 1, 185.5, 62.299999999999997, 0.02989, 30.860109999999999, 0, 1.0175069999999999, -21.662554, 380, 4, 1.1000000000000001, 0.90000000000000002],
[1983, 1, 39.25, 71.700000000000003, 0, 33.75, 0, 1.011147, 29.273050000000001, 380, 3, 1.1000000000000001, 0.90000000000000002],
[1984, 1, 11.91, 2.8999999999999999, 0, 5.2699999999999996, 0, 1.033515, 14.852150999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[1985, 2, 0, 0, 0, 0, 0, 0.96195600000000003, 47.517330000000001, 13.800000000000001, 1, 1.1000000000000001, 0.90000000000000002],
[1986, 1, 0, -0, 0.17622399999999999, 0.082936999999999997, 0, 1.025692, 6.0147250000000003, 220, 20, 1.1000000000000001, 0.90000000000000002],
[1987, 1, -22.07, -1.97, 0, 13.85, 0, 1.0609280000000001, 81.985389999999995, 220, 3, 1.1000000000000001, 0.90000000000000002],
[1988, 2, 0, 0, 0, 0, 0, 1.0278069999999999, -10.041134, 20, 4, 1.1000000000000001, 0.90000000000000002],
[1989, 1, 69.299999999999997, 9.9000000000000004, 0, 0.029999999999999999, 0, 1.0108250000000001, 30.668863000000002, 154, 1, 1.1000000000000001, 0.90000000000000002],
[1990, 1, -1401.6199999999999, -585.29999999999995, 0, 0, 0, 1.0562560000000001, 29.122282999999999, 27, 3, 1.1000000000000001, 0.90000000000000002],
[1991, 1, -0, 0, 0, 12.98, 0, 1.0219560000000001, -10.101004, 150, 9, 1.1000000000000001, 0.90000000000000002],
[1992, 1, 157.90000000000001, 26, 0, 3.7400000000000002, 0, 1.011131, 4.4798159999999996, 220, 7, 1.1000000000000001, 0.90000000000000002],
[1993, 1, 0, -0, 0, 4.1500000000000004, 0, 0.97641100000000003, -22.233533000000001, 150, 10, 1.1000000000000001, 0.90000000000000002],
[1994, 1, 15.52, 5.2000000000000002, 0, 0.28999999999999998, 0, 0.96691300000000002, -9.3823220000000003, 110, 21, 1.1000000000000001, 0.90000000000000002],
[1995, 2, 0, 0, 0, 0, 0, 0.98932299999999995, 97.087760000000003, 20, 3, 1.1000000000000001, 0.90000000000000002],
[1996, 1, 138.19999999999999, 153.5, 0.47318700000000002, 29.995678000000002, 0, 1.0303469999999999, -20.964804000000001, 220, 4, 1.1000000000000001, 0.90000000000000002],
[1997, 2, 0, 0, 0, 0, 0, 1.044265, 38.235787999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[1998, 1, 62.969999999999999, 57.700000000000003, 0.45948800000000001, 11.506239000000001, 0, 1.04895, 37.800634000000002, 220, 13, 1.1000000000000001, 0.90000000000000002],
[1999, 2, 0, 0, 0, 0, 0, 1.0580909999999999, 39.373984999999998, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2000, 2, 0, 0, 0, 0, 0, 1.0580909999999999, 39.373984999999998, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2001, 2, 0, 0, 0, 0, 0, 1.0385610000000001, 17.439862999999999, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2002, 1, 5.1100000000000003, 0.90000000000000002, 0, 0.37, 0, 1.0011209999999999, -3.4400149999999998, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2003, 2, 0, 0, 0, 0, 0, 1.0385, 19.998666, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2004, 2, 0, 0, 0, 0, 0, 1.0385, 19.998666, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2005, 2, 0, 0, 0, 0, 0, 1.0385, 19.998666, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2006, 2, 0, 0, 0, 0, 0, 1.053599, 21.197213000000001, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2007, 1, 144.69999999999999, 20.300000000000001, 0, 6.3499999999999996, 0, 0.99897199999999997, 2.227611, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2008, 1, -0, 0, 0, 0.29999999999999999, 0, 1.032008, 18.368955, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2009, 1, 7.8099999999999996, 2.6000000000000001, 0, 0.29999999999999999, 0, 0.99592700000000001, -1.680715, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2010, 1, 4.8099999999999996, 1.5, 0.039641999999999997, 1.450358, 0, 0.98629100000000003, 10.017412, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2011, 2, 0, 0, 0, 0, 0, 1.0580909999999999, 39.373984999999998, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2012, 2, 0, 0, 0, 0, 0, 1.0407930000000001, 26.940223, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2013, 2, 0, 0, 0, 0, 0, 1.0407930000000001, 26.940223, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2014, 2, 0, 0, 0, 0, 0, 1.0407930000000001, 26.940223, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2015, 1, 42.950000000000003, 19.800000000000001, 0, 3.8500000000000001, 0, 1.0142789999999999, -24.903335999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2016, 1, 132.19999999999999, 32.799999999999997, 0.020136999999999999, 12.049863, 0, 1.0234719999999999, 8.4230979999999995, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2017, 1, 0, -0, 0, 8.5299999999999994, 0, 1.0058260000000001, -2.7155339999999999, 220, 6, 1.1000000000000001, 0.90000000000000002],
[2018, 1, -4.8899999999999997, -2.3500000000000001, 0, 0.13, 0, 1.0086440000000001, -0.91000400000000004, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2019, 1, 106.09999999999999, -6.7999999999999998, 0, 22.23, 0, 1.0154840000000001, 31.289514, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2020, 2, 0, 0, 0, 0, 0, 1.0407930000000001, 26.940223, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2021, 1, -0, -0, 0.284748, 10.36271, 0, 1.069232, 53.740617999999998, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2022, 1, 0, 0, 0, 1.8500000000000001, 0, 0.976329, -6.6857519999999999, 110, 21, 1.1000000000000001, 0.90000000000000002],
[2023, 1, 22.829999999999998, 7.5, 0, 0.35999999999999999, 0, 0.97849299999999995, -11.442138, 110, 12, 1.1000000000000001, 0.90000000000000002],
[2024, 1, -0, -0, 0, 121.27, 0, 1.03921, -8.7136689999999994, 380, 22, 1.1000000000000001, 0.90000000000000002],
[2025, 1, 20.82, 7.9000000000000004, 0, 5.6200000000000001, 0, 1.011495, -23.598552999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2026, 1, -8.3100000000000005, 2.7000000000000002, 0, 0.17999999999999999, 0, 0.98123800000000005, -8.0161259999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2027, 1, 193.19999999999999, 121.7, 0, 11.94, 0, 1.01658, 19.658899999999999, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2028, 1, 39.539999999999999, 14.300000000000001, 0, 0.23000000000000001, 0, 1.020551, -1.7917430000000001, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2029, 1, 45.950000000000003, 7.5, 0, 8.3900000000000006, 0, 1.0179469999999999, -17.668188000000001, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2030, 1, 178, 33.799999999999997, 0, 2.73, 0, 1.015266, 3.2831990000000002, 220, 7, 1.1000000000000001, 0.90000000000000002],
[2031, 1, 0, -0, 0, 4.8799999999999999, 0, 1.045752, 2.6406749999999999, 220, 1, 1.1000000000000001, 0.90000000000000002],
[2032, 1, -0, -0, 0, 3.8500000000000001, 0, 1.021846, 5.833793, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2033, 1, -0, 0, 0.039815999999999997, 0.010184, 0, 1.0331570000000001, 16.614339999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2034, 1, 204.59999999999999, 53.200000000000003, 0, 7.4000000000000004, 0, 0.98899800000000004, -10.568899, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2035, 1, 0, -0, 0.31, 25.370000000000001, 0, 1.0301549999999999, -0.095505000000000007, 220, 19, 1.1000000000000001, 0.90000000000000002],
[2036, 1, 110.09999999999999, 2, 0, 13.85, 0, 1.030761, -20.945532, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2037, 1, -0, -0, 0, 2.25, 0, 0.991062, 20.818560999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2038, 1, 53.859999999999999, -15.300000000000001, 0, 2.8700000000000001, 0, 1.0300229999999999, -18.736805, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2039, 1, 89.299999999999997, 12.800000000000001, 0, 4.3300000000000001, 0, 1.007012, 18.351122, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2040, 1, 171.96000000000001, 40.729999999999997, 0, 23.469999999999999, 0, 1.0275879999999999, 18.766691999999999, 380, 13, 1.1000000000000001, 0.90000000000000002],
[2041, 1, -0, -0, 0, 4.5599999999999996, 0, 1.0168740000000001, 18.929174, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2042, 2, 0, 0, 0, 0, 0, 1.0270710000000001, 15.95651, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2043, 1, -0, -0, 0.28701199999999999, 9.8603900000000007, 0, 1.051863, 6.9420590000000004, 220, 11, 1.1000000000000001, 0.90000000000000002],
[2044, 1, 238.40000000000001, 210.90000000000001, 0, 0, 0, 1.053612, 29.620374999999999, 220, 2, 1.1000000000000001, 0.90000000000000002],
[2045, 1, 0, 0, 0, -0.72999999999999998, 0, 0.99604400000000004, 89.673422000000002, 150, 1, 1.1000000000000001, 0.90000000000000002],
[2046, 1, 10.91, 3, 0, 0.88, 0, 0.93034799999999995, -9.6555649999999993, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2047, 2, 0, 0, 0, 0, 0, 1.05948, 38.842339000000003, 20, 8, 1.1000000000000001, 0.90000000000000002],
[2048, 2, 0, 0, 0, 0, 0, 1.047307, 6.7628810000000001, 11, 1, 1.1000000000000001, 0.90000000000000002],
[2049, 1, -0, -0, 0, 27.559999999999999, 0, 1.0560480000000001, 54.150215000000003, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2050, 1, -0, -0, 0, 9.4900000000000002, 0, 1.0584849999999999, 15.237211, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2051, 1, 0, -0, 0, 6.6500000000000004, 0, 1.034192, -10.845742, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2052, 1, 302.10000000000002, 216, 0.94420199999999999, 84.972506999999993, 0, 1.0337419999999999, -16.886752000000001, 380, 4, 1.1000000000000001, 0.90000000000000002],
[2053, 2, 0, 0, 0, 0, 0, 1.0390379999999999, 39.160420999999999, 20, 2, 1.1000000000000001, 0.90000000000000002],
[2054, 1, 20.52, 6.7000000000000002, 0, 0.13, 0, 1.0149550000000001, -9.0200080000000007, 110, 12, 1.1000000000000001, 0.90000000000000002],
[2055, 1, 0, 0, 0, 2.2999999999999998, 0, 1.0098210000000001, 31.222729999999999, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2056, 1, 0, 0, 0, 0, 0, 1.0347200000000001, 7.897462, 20, 7, 1.1000000000000001, 0.90000000000000002],
[2057, 1, 80.090000000000003, 26.300000000000001, 0, 0.37, 0, 0.98784700000000003, -10.788418999999999, 110, 12, 1.1000000000000001, 0.90000000000000002],
[2058, 1, 57.159999999999997, 19.699999999999999, 0, 22.170000000000002, 0, 1.028259, 18.983678999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2059, 1, 199.19999999999999, 22.800000000000001, 0, 27.539999999999999, 0, 1.0185569999999999, -14.385235, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2060, 1, 18.02, 4.7999999999999998, 0, 0.42999999999999999, 0, 0.95678399999999997, -8.6205780000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2061, 1, -0, -0, 0, 0.37, 0, 0.97722200000000004, -12.558726999999999, 110, 1, 1.1000000000000001, 0.90000000000000002],
[2062, 1, 20.82, 36, 0, 0.96999999999999997, 0, 1.011552, -11.845243999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2063, 2, 0, 0, 0, 0, 0, 1.0132080000000001, -8.6645269999999996, 20, 10, 1.1000000000000001, 0.90000000000000002],
[2064, 1, 4, 172.69999999999999, 1.18784, 144.14962700000001, 0, 1.024743, -10.705997999999999, 380, 4, 1.1000000000000001, 0.90000000000000002],
[2065, 1, -0, -0, 0, 3.3799999999999999, 0, 1.0325930000000001, 8.1055879999999991, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2066, 2, 0, 0, 0, 0, 0, 1.032856, 3.0830669999999998, 20, 18, 1.1000000000000001, 0.90000000000000002],
[2067, 2, 0, 0, 0, 0, 0, 1.0995919999999999, 65.127950999999996, 380, 8, 1.2, 0.80000000000000004],
[2068, 1, 0, 0, 0, 1.4399999999999999, 0, 1.046448, -13.015813, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2069, 2, 0, 0, 0, 0, 0, 1.019153, 9.0026569999999992, 11, 1, 1.1000000000000001, 0.90000000000000002],
[2070, 1, 35.240000000000002, 11.4, 0, 1.8400000000000001, 0, 0.98788900000000002, -10.352859, 110, 12, 1.1000000000000001, 0.90000000000000002],
[2071, 2, 0, 0, 0, 0, 0, 0.99918700000000005, 25.525753999999999, 14.4, 1, 1.1000000000000001, 0.90000000000000002],
[2072, 1, 109.59999999999999, 36.399999999999999, 0, 13.24, 0, 1.013096, 32.553235999999998, 150, 8, 1.1000000000000001, 0.90000000000000002],
[2073, 1, 162, 83.599999999999994, 0, 5.3200000000000003, 0, 1.001714, 3.0365120000000001, 220, 7, 1.1000000000000001, 0.90000000000000002],
[2074, 1, 22.73, 6.4000000000000004, 0, 2.1000000000000001, 0, 1.0065489999999999, 30.289155999999998, 150, 8, 1.1000000000000001, 0.90000000000000002],
[2075, 1, -11.029999999999999, -5.1100000000000003, 0, 29.703251000000002, 0, 0.98227399999999998, 15.279996000000001, 380, 5, 1.1000000000000001, 0.90000000000000002],
[2076, 1, 42.950000000000003, 26.600000000000001, 0, 3.1099999999999999, 0, 1.0912489999999999, -4.8738380000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2077, 1, 0, 0, 0, 0, 0, 1.0117119999999999, -8.9971160000000001, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2078, 1, 0, 0, 0, 0, 0, 1.0117119999999999, -8.9971160000000001, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2079, 1, 50.060000000000002, 16, 0, 0.65000000000000002, 0, 0.970356, -6.4966270000000002, 110, 21, 1.1000000000000001, 0.90000000000000002],
[2080, 2, 0, 0, 0, 0, 0, 1.0436650000000001, 14.930439, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2081, 1, 0, 0, 0, 0, 0, 1.0237799999999999, -11.347600999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2082, 2, 0, 0, 0, 0, 0, 1.034376, -4.403708, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2083, 1, -0, -0, 0, 17.600000000000001, 0, 0.99066299999999996, 15.887389000000001, 220, 6, 1.1000000000000001, 0.90000000000000002],
[2084, 2, 0, 0, 0, 0, 0, 1.033042, -4.1657010000000003, 20, 7, 1.1000000000000001, 0.90000000000000002],
[2085, 2, 0, 0, 0, 0, 0, 1.0343199999999999, -4.4253220000000004, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2086, 2, 0, 0, 0, 0, 0, 1.0343199999999999, -4.4253220000000004, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2087, 1, 0, -0, 0, 0, 0, 1.0116700000000001, -8.9951270000000001, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2088, 1, 0, -0, 0, 0, 0, 1.0116700000000001, -8.9951270000000001, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2089, 1, -0, -0, 0, 6.4000000000000004, 0, 1.0386770000000001, -3.7335129999999999, 220, 6, 1.1000000000000001, 0.90000000000000002],
[2090, 2, 0, 0, 0, 0, 0, 1.030138, 25.689741999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2091, 2, 0, 0, 0, 0, 0, 1.030138, 25.689741999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2092, 1, 18.120000000000001, -11.6, 0, 14.140000000000001, 0, 0.98930600000000002, -22.035267000000001, 220, 6, 1.1000000000000001, 0.90000000000000002],
[2093, 2, 0, 0, 0, 0, 0, 1.030138, 25.689741999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2094, 1, 0, 0, 0, 0.97999999999999998, 0, 0.98250899999999997, -2.8347869999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2095, 1, -0, -0, 0.14999999999999999, 6.4900000000000002, 0, 0.97820200000000002, -5.3353529999999996, 220, 21, 1.1000000000000001, 0.90000000000000002],
[2096, 1, 39.200000000000003, 5.5, 0, 7.25, 0, 0.98717900000000003, 19.019867000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2097, 2, 0, 0, 0, 0, 0, 1.024484, -6.0602080000000003, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2098, 1, 117.13, 33.859999999999999, 0, 6.04, 0, 1.0139400000000001, 6.0236470000000004, 220, 7, 1.1000000000000001, 0.90000000000000002],
[2099, 1, -0, 0, 0, 0.77000000000000002, 0, 0.96630400000000005, -5.2365209999999998, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2100, 1, 30.629999999999999, 19, 0, 2.3300000000000001, 0, 0.86849500000000002, -15.380872999999999, 150, 9, 1.2, 0.80000000000000004],
[2101, 1, -0, 0, 0, 5.5099999999999998, 0, 1.0230509999999999, 34.780864000000001, 150, 8, 1.1000000000000001, 0.90000000000000002],
[2102, 2, 0, 0, 0, 0, 0, 1.0126790000000001, -1.92622, 20, 18, 1.1000000000000001, 0.90000000000000002],
[2103, 1, 30.030000000000001, 10, 0, 0.080000000000000002, 0, 0.97606300000000001, -6.1227960000000001, 110, 21, 1.1000000000000001, 0.90000000000000002],
[2104, 1, -0, 0, 0.038912000000000002, 2.6110880000000001, 0, 1.035226, 13.284427000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2105, 1, 82.189999999999998, 23.399999999999999, 0, 17.91, 0, 1.021039, -15.662962, 380, 4, 1.1000000000000001, 0.90000000000000002],
[2106, 2, 0, 0, 0, 0, 0, 0.96250800000000003, 28.579218000000001, 15, 1, 1.1000000000000001, 0.90000000000000002],
[2107, 2, 0, 0, 0, 0, 0, 1.022583, -10.419342, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2108, 1, 100.09999999999999, 45.600000000000001, 0, 0.23000000000000001, 0, 0.99037200000000003, -19.213623999999999, 220, 6, 1.1000000000000001, 0.90000000000000002],
[2109, 1, 627.79999999999995, 293.39999999999998, 0.69870200000000005, 7.5168609999999996, 0, 1.0339959999999999, 28.695011999999998, 220, 13, 1.1000000000000001, 0.90000000000000002],
[2110, 1, 0, 0, 0, 0, 0, 1.027323, -4.2891050000000002, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2111, 1, -28.210000000000001, -6, 0, 0.050000000000000003, 0, 1.027234, 16.676769, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2112, 1, 0, -0, 0, 19.359999999999999, 0, 1.036635, -21.205228999999999, 220, 6, 1.1000000000000001, 0.90000000000000002],
[2113, 1, -0, 0, 0.17519100000000001, 0.074008000000000004, 0, 1.0365819999999999, 80.128107999999997, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2114, 1, 144.90000000000001, 87.700000000000003, 0.213866, 36.224477, 0, 0.99850899999999998, 12.552322999999999, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2115, 1, 79.590000000000003, 18.800000000000001, 0, 6.7800000000000002, 0, 1.0277499999999999, 7.1562869999999998, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2116, 1, -29.030000000000001, -4, 0.19132099999999999, 4.088679, 0, 1.0402979999999999, 14.848896, 220, 7, 1.1000000000000001, 0.90000000000000002],
[2117, 1, 64, 9.0999999999999996, 0, 9.9399999999999995, 0, 0.99740899999999999, 27.546762999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2118, 1, 0, 0, 0, 2.54, 0, 1.019995, -8.5838450000000002, 220, 10, 1.1000000000000001, 0.90000000000000002],
[2119, 2, 0, 0, 0, 0, 0, 1.048702, 40.981802000000002, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2120, 1, 117.5, -3, 0, 5.3799999999999999, 0, 1.025293, -19.876992000000001, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2121, 1, 193.80000000000001, 27.300000000000001, 0.46216200000000002, 21.334122000000001, 0, 1.0293570000000001, 20.473844, 220, 13, 1.1000000000000001, 0.90000000000000002],
[2122, 2, 0, 0, 0, 0, 0, 0.99310500000000002, 34.379244, 10.6, 1, 1.1000000000000001, 0.90000000000000002],
[2123, 1, 1.1000000000000001, 2.5, 0.263627, 23.900621999999998, 0, 0.99465499999999996, 21.997919, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2124, 1, -1.8500000000000001, -1.6299999999999999, 0, 31.424588, 0, 1.030794, 17.671728999999999, 380, 5, 1.1000000000000001, 0.90000000000000002],
[2125, 1, 76.180000000000007, 13.199999999999999, 0, 7.4000000000000004, 0, 1.016921, -12.573705, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2126, 1, -0, -0, 0, 0.93999999999999995, 0, 1.0193950000000001, 8.0242979999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2127, 1, 0.69999999999999996, 0.20000000000000001, 0, 0.22, 0, 1.004219, -8.7870969999999993, 110, 12, 1.1000000000000001, 0.90000000000000002],
[2128, 1, 0, -0, 0, 11.44, 0, 0.97844699999999996, 49.743461000000003, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2129, 1, -0, -0, 0, 103.06999999999999, 0, 0.96806999999999999, 40.282967999999997, 400, 1, 1.1000000000000001, 0.90000000000000002],
[2130, 1, -0, -0, 0, 56.530000000000001, 0, 1.0559190000000001, -12.348545, 380, 4, 1.1000000000000001, 0.90000000000000002],
[2131, 2, 0, 0, 0, 0, 0, 0.98883100000000002, 38.418013999999999, 10.5, 1, 1.1000000000000001, 0.90000000000000002],
[2132, 1, 0, 0, 0.11939900000000001, 8.8306009999999997, 0, 0.99091099999999999, -11.398258999999999, 220, 22, 1.1000000000000001, 0.90000000000000002],
[2133, 1, 13.82, 5, 0, 0.46999999999999997, 0, 0.98732399999999998, -2.4216060000000001, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2134, 1, -0, 0, 0, 12.57, 0, 1.0156719999999999, -26.779890999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2135, 2, 0, 0, 0, 0, 0, 1.0355019999999999, 32.502702999999997, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2136, 2, 0, 0, 0, 0, 0, 1.0355019999999999, 32.502795999999996, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2137, 2, 0, 0, 0, 0, 0, 1.0355019999999999, 32.502795999999996, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2138, 2, 0, 0, 0, 0, 0, 1.0355019999999999, 32.502702999999997, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2139, 2, 0, 0, 0, 0, 0, 1.0033129999999999, 37.135409000000003, 11, 1, 1.1000000000000001, 0.90000000000000002],
[2140, 1, 142.80000000000001, -6.4000000000000004, 0, 12.359999999999999, 0, 1.0084569999999999, -16.144565, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2141, 1, -0, -0, 0, 1.8400000000000001, 0, 1.019922, 17.052803999999998, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2142, 1, 6.71, 3.2999999999999998, 0, 1.3100000000000001, 0, 0.99792999999999998, -4.7570940000000004, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2143, 2, 0, 0, 0, 0, 0, 1.0175460000000001, -7.2155760000000004, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2144, 2, 0, 0, 0, 0, 0, 1.0175460000000001, -7.2155760000000004, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2145, 1, -0, -0, 0, 149.13999999999999, 0, 1.067958, 2.7056179999999999, 380, 19, 1.1000000000000001, 0.90000000000000002],
[2146, 2, 0, 0, 0, 0, 0, 1.0175460000000001, -7.2155760000000004, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2147, 2, 0, 0, 0, 0, 0, 1.0190950000000001, -7.9606769999999996, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2148, 2, 0, 0, 0, 0, 0, 1.046243, 23.151951, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2149, 2, 0, 0, 0, 0, 0, 1.046243, 23.151951, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2150, 1, 0.29999999999999999, -34.100000000000001, 0, 0.25, 0, 1.0309410000000001, 29.790908999999999, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2151, 1, -0, -0, 0, 1.1200000000000001, 0, 1.0264770000000001, -3.5488930000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2152, 1, 196.59999999999999, 28.100000000000001, 0, 0.52000000000000002, 0, 0.99058299999999999, 0.50453199999999998, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2153, 2, 0, 0, 0, 0, 0, 1.01017, 15.666854000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2154, 2, 0, 0, 0, 0, 0, 1.04545, 17.664921, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2155, 2, 0, 0, 0, 0, 0, 1.0301169999999999, 31.43919, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2156, 2, 0, 0, 0, 0, 0, 1.049836, 11.857105000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2157, 2, 0, 0, 0, 0, 0, 1.0308520000000001, 14.833561, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2158, 2, 0, 0, 0, 0, 0, 1.0301169999999999, 31.43919, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2159, 1, 339.10000000000002, 89, 0, 80.709999999999994, 0, 1.0116069999999999, -13.743323, 380, 6, 1.1000000000000001, 0.90000000000000002],
[2160, 1, 0, -0, 0, 4.3099999999999996, 0, 1.035657, 77.742690999999994, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2161, 1, -0, 0, 0, 1.1799999999999999, 0, 1.0074689999999999, -1.437468, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2162, 1, -0, -0, 0, 28.309999999999999, 0, 0.965839, 24.000238, 400, 1, 1.1000000000000001, 0.90000000000000002],
[2163, 1, 0, -0, 0, 0, 0, 1.0193719999999999, -15.361499, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2164, 1, 0, -0, 0, 0, 0, 1.0193719999999999, -15.361499, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2165, 1, 22.02, 9, 0, 0.23999999999999999, 0, 1.041679, 26.199411999999999, 150, 8, 1.1000000000000001, 0.90000000000000002],
[2166, 2, 0, 0, 0, 0, 0, 1.0243599999999999, -12.195994000000001, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2167, 2, 0, 0, 0, 0, 0, 1.022192, 20.047374000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2168, 1, 7.4100000000000001, 2.7000000000000002, 0, 0.97999999999999998, 0, 1.003941, -4.6882359999999998, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2169, 1, -0, -0, 0, 0.10000000000000001, 0, 1.001706, -10.006824, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2170, 1, -10.51, 3.5, 0, 0.80000000000000004, 0, 1.0107900000000001, -5.2319579999999997, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2171, 1, 173.59999999999999, 72.900000000000006, 0, 2.5, 0, 1.0062009999999999, -19.200996, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2172, 2, 0, 0, 0, 0, 0, 1.04914, 42.651850000000003, 20, 2, 1.1000000000000001, 0.90000000000000002],
[2173, 1, -0, -0, 0, 0, 0, 0.99343899999999996, -9.3028639999999996, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2174, 1, 72.099999999999994, 71.799999999999997, 0, 22, 0, 1.0140439999999999, 47.531027999999999, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2175, 1, 135, 19.300000000000001, 0, 3.3100000000000001, 0, 1.00349, 27.619503000000002, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2176, 2, 0, 0, 0, 0, 0, 1.054354, 23.084216000000001, 20, 3, 1.1000000000000001, 0.90000000000000002],
[2177, 2, 0, 0, 0, 0, 0, 1.054354, 23.084216000000001, 20, 3, 1.1000000000000001, 0.90000000000000002],
[2178, 2, 0, 0, 0, 0, 0, 1.054354, 23.084216000000001, 20, 3, 1.1000000000000001, 0.90000000000000002],
[2179, 2, 0, 0, 0, 0, 0, 1.054354, 23.084216000000001, 20, 3, 1.1000000000000001, 0.90000000000000002],
[2180, 2, 0, 0, 0, 0, 0, 0.98555400000000004, 42.387960999999997, 14.4, 1, 1.1000000000000001, 0.90000000000000002],
[2181, 1, 115.2, 38.899999999999999, 0, 2.96, 0, 1.009209, 5.0960989999999997, 220, 7, 1.1000000000000001, 0.90000000000000002],
[2182, 1, 0, -0, 0, 17.239999999999998, 0, 1.0516049999999999, 44.804321999999999, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2183, 2, 0, 0, 0, 0, 0, 1.015185, -4.9865750000000002, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2184, 1, -10.859999999999999, -5.9299999999999997, 0, 12.539999999999999, 0, 1.035121, 19.259969999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2185, 1, 0, 0, 0, 5.3799999999999999, 0, 0.91884999999999994, -12.405972999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2186, 2, 0, 0, 0, 0, 0, 1.0559400000000001, 38.382088000000003, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2187, 1, 5.8099999999999996, 2, 0, 0.20000000000000001, 0, 0.97675999999999996, -5.773301, 110, 21, 1.1000000000000001, 0.90000000000000002],
[2188, 1, 35.299999999999997, 5, 0, 0.89000000000000001, 0, 1.0047630000000001, 17.696683, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2189, 1, 0, 8.4000000000000004, 0, 15.210000000000001, 0, 1.0334719999999999, -6.5838570000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2190, 2, 0, 0, 0, 0, 0, 1.033542, 1.7169760000000001, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2191, 1, -0, -0, 0, 0, 0, 1.004923, 27.003315000000001, 150, 2, 1.1000000000000001, 0.90000000000000002],
[2192, 2, 0, 0, 0, 0, 0, 1.015919, 3.5803250000000002, 6.2999999999999998, 1, 1.1000000000000001, 0.90000000000000002],
[2193, 1, 2.5, 1.3, 0, 0.84999999999999998, 0, 0.99492599999999998, 3.2473049999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2194, 1, 43.799999999999997, 20.699999999999999, 0, 133.67864599999999, 0, 1.07972, -3.3548909999999998, 380, 9, 1.1000000000000001, 0.90000000000000002],
[2195, 1, 0, 0, 0.26195299999999999, 32.381259, 0, 1.071315, -1.316775, 380, 21, 1.1000000000000001, 0.90000000000000002],
[2196, 1, 129.5, 51.799999999999997, 0, 107.08, 0, 1.0256460000000001, 6.5567659999999997, 380, 6, 1.1000000000000001, 0.90000000000000002],
[2197, 2, 0, 0, 0, 0, 0, 1.024678, 4.3356260000000004, 20, 20, 1.1000000000000001, 0.90000000000000002],
[2198, 2, 0, 0, 0, 0, 0, 1.0337350000000001, -14.68008, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2199, 1, -0, -0, 0, 0.63, 0, 1.0032760000000001, 4.0309939999999997, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2200, 1, 0, 0, 0, 0, 0, 0.97172199999999997, -11.45905, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2201, 1, 0, 0, 1.025363, 33.621499999999997, 0, 1.0485580000000001, 30.218377, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2202, 1, 0, 0, 0, 0, 0, 0.97979700000000003, 29.825191, 400, 1, 1.1000000000000001, 0.90000000000000002],
[2203, 1, 73.579999999999998, 3.2400000000000002, 0, 52.350000000000001, 0, 1.0582689999999999, 14.205436000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2204, 1, 0, 0, 0.27074999999999999, 74.704350000000005, 0, 1.0808899999999999, 6.2925750000000003, 380, 18, 1.2, 0.80000000000000004],
[2205, 2, 0, 0, 0, 0, 0, 1.010845, -15.053497999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2206, 1, 125.40000000000001, 45.799999999999997, 0, 0, 0, 1.05891, 5.5761370000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2207, 1, 8, 1.1000000000000001, 0, 3.6499999999999999, 0, 0.99762700000000004, 15.442845, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2208, 1, 116.7, 64, 0, 10.41, 0, 0.98414800000000002, -22.31072, 220, 10, 1.1000000000000001, 0.90000000000000002],
[2209, 1, 0, -0, 0, 44.560000000000002, 0, 1.122892, -2.3241839999999998, 380, 23, 1.2, 0.80000000000000004],
[2210, 2, 0, 0, 0, 0, 0, 1.024762, 17.972121000000001, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2211, 1, 0, -0, 0.23377500000000001, -0.19481200000000001, 0, 1.029792, -11.449738999999999, 380, 6, 1.1000000000000001, 0.90000000000000002],
[2212, 1, 25.129999999999999, 9.4000000000000004, 0.039154000000000001, 0.480846, 0, 1.0305029999999999, 26.412296000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2213, 1, 7.6100000000000003, 2.5, 0, 0.71999999999999997, 0, 0.96232600000000001, 5.4940680000000004, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2214, 1, 300.19999999999999, -3.1000000000000001, 0, 29.940000000000001, 0, 1.0056039999999999, -25.891380999999999, 380, 4, 1.1000000000000001, 0.90000000000000002],
[2215, 2, 0, 0, 0, 0, 0, 1.0030140000000001, 30.196256000000002, 11.5, 1, 1.1000000000000001, 0.90000000000000002],
[2216, 1, -0, 0, 0.22058800000000001, 73.145368000000005, 0, 1.085672, 8.7558159999999994, 380, 18, 1.2, 0.80000000000000004],
[2217, 1, 0, -0, 0, 7.9900000000000002, 0, 1.037968, 10.118900999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2218, 1, 20.420000000000002, 8.0999999999999996, 0, 35.149999999999999, 0, 1.0316879999999999, 13.151536999999999, 380, 5, 1.1000000000000001, 0.90000000000000002],
[2219, 1, -21.620000000000001, -3.8999999999999999, 0, 4.0099999999999998, 0, 1.0301910000000001, 9.2687819999999999, 220, 7, 1.1000000000000001, 0.90000000000000002],
[2220, 1, 0, 0, 0, 4.96, 0, 1.018429, 14.959406, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2221, 1, 0, -0, 0.47105200000000003, 0.67708400000000002, 0, 1.0587150000000001, 18.400690999999998, 380, 14, 1.1000000000000001, 0.90000000000000002],
[2222, 2, 0, 0, 0, 0, 0, 1.0194049999999999, -14.419188999999999, 20, 10, 1.1000000000000001, 0.90000000000000002],
[2223, 2, 0, 0, 0, 0, 0, 0.99693500000000002, 21.950327000000001, 10.6, 1, 1.1000000000000001, 0.90000000000000002],
[2224, 1, -0.57999999999999996, -53.030000000000001, 0, 6.8499999999999996, 0, 1.035309, -11.752272, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2225, 1, -0, -0, 0.84657099999999996, 39.359754000000002, 0, 1.031496, 10.828188000000001, 380, 7, 1.1000000000000001, 0.90000000000000002],
[2226, 1, 20.899999999999999, 3, 0, 4.1799999999999997, 0, 1.0227299999999999, 18.752443, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2227, 1, -0, 0, 0, 2.6200000000000001, 0, 1.010154, 33.063453000000003, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2228, 1, -0.5, -1, 0, 0.68000000000000005, 0, 1.013501, -1.4355500000000001, 220, 19, 1.1000000000000001, 0.90000000000000002],
[2229, 1, 175.19999999999999, 82.400000000000006, 0, 0.20999999999999999, 0, 1.0097210000000001, -8.7475319999999996, 220, 6, 1.1000000000000001, 0.90000000000000002],
[2230, 1, 77.379999999999995, 24.100000000000001, 0, 2.6699999999999999, 0, 1.029803, 4.0010050000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2231, 1, 56.560000000000002, 3.5, 0, 0.63, 0, 0.99690999999999996, -4.5657100000000002, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2232, 1, 140.40000000000001, 49.399999999999999, 0, 4.5, 0, 1.0059560000000001, 32.719777999999998, 150, 8, 1.1000000000000001, 0.90000000000000002],
[2233, 1, 16.699999999999999, 2.3999999999999999, 0, 3.5699999999999998, 0, 1.0065519999999999, 27.185652999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2234, 1, 156.90000000000001, -4, 0, 2.48, 0, 1.02641, 5.5533599999999996, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2235, 1, 60.07, 27, 0, 0.47999999999999998, 0, 1.027955, -2.5205829999999998, 110, 23, 1.1000000000000001, 0.90000000000000002],
[2236, 2, 0, 0, 0, 0, 0, 1.0628960000000001, -0.392816, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2237, 2, 0, 0, 0, 0, 0, 0.99198900000000001, 39.317053999999999, 13.800000000000001, 1, 1.1000000000000001, 0.90000000000000002],
[2238, 1, 69.079999999999998, 21.5, 0, 1.6499999999999999, 0, 1.033687, 4.7128329999999998, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2239, 1, 0, 0, 0, 0, 0, 1.0340720000000001, -10.492546000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2240, 1, 0, 0, 0.11384900000000001, 6.7751260000000002, 0, 1.065871, -7.6244120000000004, 380, 10, 1.1000000000000001, 0.90000000000000002],
[2241, 1, 329.39999999999998, 12.9, 0, 34.359999999999999, 0, 1.030878, -0.61606399999999994, 380, 6, 1.1000000000000001, 0.90000000000000002],
[2242, 2, 0, 0, 0, 0, 0, 1.0245439999999999, 18.974876999999999, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2243, 1, 12.6, 1.8, 0, 1.96, 0, 0.97652799999999995, 39.092264999999998, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2244, 1, 34.039999999999999, 4.4000000000000004, 0, 0.22, 0, 0.99004000000000003, -14.379986000000001, 110, 22, 1.1000000000000001, 0.90000000000000002],
[2245, 1, -0, 0, 0, 2.1800000000000002, 0, 0.97777000000000003, -8.3923360000000002, 220, 22, 1.1000000000000001, 0.90000000000000002],
[2246, 2, 0, 0, 0, 0, 0, 1.0057750000000001, -8.5378150000000002, 20, 22, 1.1000000000000001, 0.90000000000000002],
[2247, 2, 0, 0, 0, 0, 0, 1.0197229999999999, -1.5526549999999999, 20, 18, 1.1000000000000001, 0.90000000000000002],
[2248, 2, 0, 0, 0, 0, 0, 1.0197229999999999, -1.5526549999999999, 20, 18, 1.1000000000000001, 0.90000000000000002],
[2249, 2, 0, 0, 0, 0, 0, 1.0197229999999999, -1.5526549999999999, 20, 18, 1.1000000000000001, 0.90000000000000002],
[2250, 1, 32.039999999999999, 19.800000000000001, 0, 0.71999999999999997, 0, 1.058721, -0.102635, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2251, 1, -0, 0, 0, 1.3799999999999999, 0, 1.029067, 19.246507000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2252, 2, 0, 0, 0, 0, 0, 1.0197229999999999, -1.5526549999999999, 20, 18, 1.1000000000000001, 0.90000000000000002],
[2253, 2, 0, 0, 0, 0, 0, 1.0523690000000001, 0.15214800000000001, 20, 18, 1.1000000000000001, 0.90000000000000002],
[2254, 1, -0, 0, 0, 16.559999999999999, 0, 0.99307500000000004, 42.619453, 380, 2, 1.1000000000000001, 0.90000000000000002],
[2255, 1, 0, -0, 0, 0.19, 0, 1.0168060000000001, -0.63171200000000005, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2256, 1, 146.59999999999999, 3.2999999999999998, 0, 18.829999999999998, 0, 1.047504, 13.147125000000001, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2257, 1, -0, -0, 0.228851, 8.9192909999999994, 0, 1.046454, 93.889743999999993, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2258, 1, -4.1399999999999997, -1.8300000000000001, 0, 0.46000000000000002, 0, 1.0025999999999999, -1.4811730000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2259, 1, -0, -0, 0, 3.2400000000000002, 0, 1.003601, 15.328144999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2260, 2, 0, 0, 0, 0, 0, 1.0015309999999999, 8.9666519999999998, 15.75, 1, 1.1000000000000001, 0.90000000000000002],
[2261, 1, 30.530000000000001, 10.4, 0, 0.56000000000000005, 0, 1.03277, 12.252895000000001, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2262, 1, 0, -0, 0, 0, 0, 1.023482, 0.234518, 110, 3, 1.1000000000000001, 0.90000000000000002],
[2263, 1, 0, -0, 0, 21.010000000000002, 0, 1.0064139999999999, -4.0379149999999999, 380, 7, 1.1000000000000001, 0.90000000000000002],
[2264, 1, 78.5, 137.80000000000001, 0, 3.0099999999999998, 0, 1.0281560000000001, 82.753283999999994, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2265, 1, 104.5, -56.399999999999999, 0, 23.219999999999999, 0, 1.033153, 19.747498, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2266, 2, 0, 0, 0, 0, 0, 1.0067839999999999, 17.600398999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2267, 1, 0.90000000000000002, 0.29999999999999999, 0, 1.48, 0, 1.043069, -2.696955, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2268, 2, 0, 0, 0, 0, 0, 1.037301, 24.456544999999998, 11, 1, 1.1000000000000001, 0.90000000000000002],
[2269, 1, -0.16, -11.880000000000001, 0, 16.120000000000001, 0, 1.0123679999999999, 45.757755000000003, 380, 8, 1.1000000000000001, 0.90000000000000002],
[2270, 2, 0, 0, 0, 0, 0, 0.99902000000000002, 31.838047, 10.5, 1, 1.1000000000000001, 0.90000000000000002],
[2271, 1, 28.329999999999998, 44.799999999999997, 0, 0.51000000000000001, 0, 1.051812, 30.353843999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2272, 1, -0, -0, 0, 3.0099999999999998, 0, 1.0679860000000001, 87.275457000000003, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2273, 1, -0, -0, 0, 288, 0, 0.97767400000000004, 13.494685, 400, 1, 1.1000000000000001, 0.90000000000000002],
[2274, 1, 71.769999999999996, 13.57, 0, 3.8399999999999999, 0, 0.99186399999999997, 0.773119, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2275, 1, 76.290000000000006, 45.700000000000003, 0, 10.890000000000001, 0, 1.0464169999999999, 67.606978999999995, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2276, 1, 51.960000000000001, 13.4, 0, 0.65000000000000002, 0, 1.02565, 45.340429, 110, 8, 1.1000000000000001, 0.90000000000000002],
[2277, 1, 58.869999999999997, 36.399999999999999, 0, 3.3799999999999999, 0, 0.95317499999999999, -4.9783200000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2278, 2, 0, 0, 0, 0, 0, 1.018046, 26.610340000000001, 6.2999999999999998, 1, 1.1000000000000001, 0.90000000000000002],
[2279, 1, -0, 0, 0, 0.47999999999999998, 0, 1.010213, -20.852, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2280, 1, 38.740000000000002, 14.1, 0, 12.779999999999999, 0, 1.0149919999999999, -26.755976, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2281, 1, -0, -0, 0, 4.6299999999999999, 0, 1.0080450000000001, 29.243998000000001, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2282, 2, 0, 0, 0, 0, 0, 1.022192, 20.047374000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2283, 2, 0, 0, 0, 0, 0, 1.022192, 20.047374000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2284, 2, 0, 0, 0, 0, 0, 1.022192, 20.047374000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2285, 2, 0, 0, 0, 0, 0, 1.022192, 20.047374000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2286, 2, 0, 0, 0, 0, 0, 1.000084, 9.4462630000000001, 20, 23, 1.1000000000000001, 0.90000000000000002],
[2287, 2, 0, 0, 0, 0, 0, 1.000084, 9.4462630000000001, 20, 23, 1.1000000000000001, 0.90000000000000002],
[2288, 1, 45.75, 4.2000000000000002, 0, 4.9000000000000004, 0, 1.0192349999999999, -32.702004000000002, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2289, 1, -0, -0, 0, 0, 0, 1.0004649999999999, 12.056713999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2290, 1, 137.19999999999999, 16.100000000000001, 0, 5.2599999999999998, 0, 1.0113430000000001, 3.6136360000000001, 220, 7, 1.1000000000000001, 0.90000000000000002],
[2291, 1, -0, 0, 0.040059999999999998, 0.11994, 0, 1.028027, 23.037832999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2292, 2, 0, 0, 0, 0, 0, 1.024089, 38.406443000000003, 20, 10, 1.1000000000000001, 0.90000000000000002],
[2293, 1, -0, 0, 0.224579, 1.042208, 0, 1.0745659999999999, 35.543788999999997, 380, 14, 1.1000000000000001, 0.90000000000000002],
[2294, 1, 73.780000000000001, -0, 0, 2.6899999999999999, 0, 1.035703, 23.827158000000001, 380, 5, 1.1000000000000001, 0.90000000000000002],
[2295, 1, 25.129999999999999, 15.6, 0, 4.4500000000000002, 0, 1.047679, -11.39683, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2296, 1, 0, 0, 0, 6.5499999999999998, 0, 1.0399350000000001, 9.2694010000000002, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2297, 1, 164.80000000000001, 42.5, 0, 32.849680999999997, 0, 1.0140530000000001, -16.759948999999999, 380, 6, 1.1000000000000001, 0.90000000000000002],
[2298, 1, 274.10000000000002, 166.5, 0, 0.56000000000000005, 0, 1.0499069999999999, 29.519079999999999, 150, 2, 1.1000000000000001, 0.90000000000000002],
[2299, 1, 18.5, 2.6000000000000001, 0, 3.0499999999999998, 0, 1.002675, 33.754879000000003, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2300, 1, 149.80000000000001, 63.100000000000001, 0, 34.020000000000003, 0, 1.0281610000000001, 19.306284999999999, 220, 6, 1.1000000000000001, 0.90000000000000002],
[2301, 2, 0, 0, 0, 0, 0, 1.0335510000000001, 29.956876000000001, 20, 10, 1.1000000000000001, 0.90000000000000002],
[2302, 2, 0, 0, 0, 0, 0, 1.0582309999999999, 41.885187000000002, 20, 10, 1.1000000000000001, 0.90000000000000002],
[2303, 2, 0, 0, 0, 0, 0, 1.0056929999999999, -4.2413879999999997, 20, 22, 1.1000000000000001, 0.90000000000000002],
[2304, 1, 0, -0, 0, 14.449999999999999, 0, 0.99958000000000002, 33.087313000000002, 380, 2, 1.1000000000000001, 0.90000000000000002],
[2305, 1, 14.720000000000001, 5.2999999999999998, 0, 0.46999999999999997, 0, 1.0261610000000001, 17.223291, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2306, 1, 152.09999999999999, 194.40000000000001, 0.039528000000000001, 79.820471999999995, 0, 1.0280050000000001, -16.294789000000002, 380, 4, 1.1000000000000001, 0.90000000000000002],
[2307, 2, 0, 0, 0, 0, 0, 0.99462099999999998, 93.255027999999996, 20, 3, 1.1000000000000001, 0.90000000000000002],
[2308, 2, 0, 0, 0, 0, 0, 1.0018549999999999, 42.457602000000001, 15.75, 1, 1.1000000000000001, 0.90000000000000002],
[2309, 1, 20.32, 2.5, 0, 5.2000000000000002, 0, 0.92521200000000003, -7.995152, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2310, 1, 0, 0, 0, 0, 0, 1.0126729999999999, -2.1756989999999998, 380, 6, 1.1000000000000001, 0.90000000000000002],
[2311, 1, 4, 0.59999999999999998, 0, 3.3599999999999999, 0, 0.99615100000000001, 22.304241000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2312, 1, -0.22, -0.40000000000000002, 0, 6.6699999999999999, 0, 1.0303709999999999, 22.492325000000001, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2313, 1, 0, -0, 0, 7.7400000000000002, 0, 1.026872, 64.663279000000003, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2314, 1, 164.19999999999999, -10.699999999999999, 0, 11.44, 0, 1.0452870000000001, 11.803747, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2315, 1, -0.02, -0.51000000000000001, 0, 1.6100000000000001, 0, 0.99246299999999998, 89.041689000000005, 150, 1, 1.1000000000000001, 0.90000000000000002],
[2316, 1, 73.180000000000007, 22.300000000000001, 0, 8.7699999999999996, 0, 0.98800600000000005, 9.3883299999999998, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2317, 1, 75.879999999999995, 11.199999999999999, 0, 4.5800000000000001, 0, 1.01362, -27.364061, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2318, 2, 0, 0, 0, 0, 0, 1.0257240000000001, -14.139236, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2319, 1, 123.5, -49.399999999999999, 0, 2.8999999999999999, 0, 1.0359320000000001, 17.182089999999999, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2320, 1, 41.950000000000003, 8.5, 0, 1.05, 0, 1.0374479999999999, 20.429836000000002, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2321, 2, 0, 0, 0, 0, 0, 1.0257240000000001, -14.139236, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2322, 2, 0, 0, 0, 0, 0, 1.0257240000000001, -14.139236, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2323, 1, 0, 0, 0, 20.949999999999999, 0, 1.007398, 55.223677000000002, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2324, 2, 0, 0, 0, 0, 0, 1.0155559999999999, 16.601372000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2325, 2, 0, 0, 0, 0, 0, 1.0155559999999999, 16.601372000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2326, 1, 0, -0, 0, 0.87, 0, 0.98668100000000003, -9.1163290000000003, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2327, 1, 20.82, 7.9000000000000004, 0, 1.0700000000000001, 0, 1.0160089999999999, -25.270754, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2328, 2, 0, 0, 0, 0, 0, 1.038216, 15.918533999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2329, 2, 0, 0, 0, 0, 0, 1.038216, 15.918533999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2330, 2, 0, 0, 0, 0, 0, 1.038216, 15.918533999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2331, 2, 0, 0, 0, 0, 0, 1.038216, 15.918533999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2332, 2, 0, 0, 0, 0, 0, 1.0228889999999999, 18.879559, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2333, 2, 0, 0, 0, 0, 0, 1.0155559999999999, 16.601372000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2334, 1, 5.3099999999999996, 2.2999999999999998, 0, 1.03, 0, 0.96752700000000003, 7.3460130000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2335, 1, -0, -0, 0, 0, 0, 1.014893, -9.1562889999999992, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2336, 1, -0.17999999999999999, -1.0600000000000001, 0, 0, 0, 1.015412, 36.155985999999999, 150, 8, 1.1000000000000001, 0.90000000000000002],
[2337, 1, 0, 0, 0.119008, 29.381167000000001, 0, 1.0239769999999999, 94.202430000000007, 380, 1, 1.1000000000000001, 0.90000000000000002],
[2338, 1, -8.4100000000000001, 2.7000000000000002, 0, 0.82999999999999996, 0, 1.0504979999999999, -5.3563270000000003, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2339, 1, 7.4100000000000001, 2.7000000000000002, 0, 1.28, 0, 1.0677000000000001, -2.868433, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2340, 1, 70.079999999999998, 11.1, 0, 9.8399999999999999, 0, 1.0145999999999999, -26.896818, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2341, 2, 0, 0, 0, 0, 0, 0.98460000000000003, 26.113191, 6.2999999999999998, 1, 1.1000000000000001, 0.90000000000000002],
[2342, 1, 0, 0, 0, 36.990000000000002, 0, 1.0276369999999999, 71.016363999999996, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2343, 1, 51.659999999999997, 8, 0, 4.5099999999999998, 0, 1.0148029999999999, -26.035800999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2344, 1, 33.600000000000001, 4.7999999999999998, 0, 5.2400000000000002, 0, 1.021485, 33.002347999999998, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2345, 2, 0, 0, 0, 0, 0, 1.0357810000000001, 10.208475999999999, 20, 18, 1.1000000000000001, 0.90000000000000002],
[2346, 1, 33.240000000000002, 11.5, 0, 1.6100000000000001, 0, 1.045938, 0.131246, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2347, 2, 0, 0, 0, 0, 0, 1.0436190000000001, -8.4363969999999995, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2348, 1, -0, 0, 0.039623999999999999, 66.502128999999996, 0, 1.0320689999999999, 32.464551999999998, 380, 5, 1.1000000000000001, 0.90000000000000002],
[2349, 1, 95.709999999999994, 25.899999999999999, 0, 11.380000000000001, 0, 1.029855, 3.9667729999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2350, 1, -33.100000000000001, -14.35, 0, 94.549999999999997, 0, 1.0637430000000001, 32.498551999999997, 380, 5, 1.1000000000000001, 0.90000000000000002],
[2351, 2, 0, 0, 0, 0, 0, 1.0159320000000001, -1.8165420000000001, 20, 18, 1.1000000000000001, 0.90000000000000002],
[2352, 1, 60.270000000000003, 9.4000000000000004, 0, 0.62, 0, 1.0126299999999999, -27.102961000000001, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2353, 1, 15.34, -1.3, 0, 0.70999999999999996, 0, 0.99855400000000005, 89.915574000000007, 150, 1, 1.1000000000000001, 0.90000000000000002],
[2354, 1, 124.5, 59.200000000000003, 0, 77.230000000000004, 0, 1.034241, 21.237397999999999, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2355, 1, 13.31, 4.7999999999999998, 0, 0.20000000000000001, 0, 1.0395430000000001, 0.151979, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2356, 1, 103.7, 14.9, 0, 3.04, 0, 1.022416, 2.3278080000000001, 220, 20, 1.1000000000000001, 0.90000000000000002],
[2357, 2, 0, 0, 0, 0, 0, 0.95814600000000005, 44.224727000000001, 6.2999999999999998, 1, 1.1000000000000001, 0.90000000000000002],
[2358, 1, 33.039999999999999, 15.699999999999999, 0, 1.5, 0, 1.035093, -4.0939030000000001, 110, 23, 1.1000000000000001, 0.90000000000000002],
[2359, 1, 216.80000000000001, 40.5, 0, 5.9100000000000001, 0, 1.0565279999999999, 16.073477, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2360, 1, -0, 0, 0, 0.72999999999999998, 0, 1.0510600000000001, 28.445588999999998, 220, 1, 1.1000000000000001, 0.90000000000000002],
[2361, 1, 22.02, 11.9, 0, 0.79000000000000004, 0, 0.98106800000000005, -8.3158849999999997, 110, 23, 1.1000000000000001, 0.90000000000000002],
[2362, 1, -0, 0, 0.207485, 26.23319, 0, 0.99654600000000004, -0.46454000000000001, 380, 7, 1.1000000000000001, 0.90000000000000002],
[2363, 1, 0, 0, 0, 45.189999999999998, 0, 1.1025990000000001, -3.7696860000000001, 380, 1, 1.2, 0.80000000000000004],
[2364, 1, 15.220000000000001, 7.5999999999999996, 0, 0.59999999999999998, 0, 0.96837899999999999, 9.3159150000000004, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2365, 1, 257.19999999999999, -26.800000000000001, 0, 5.2000000000000002, 0, 1.010427, 25.129998000000001, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2366, 1, 62.07, 14.699999999999999, 0, 4.8399999999999999, 0, 1.0282990000000001, 7.4151939999999996, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2367, 1, 20.899999999999999, 3, 0, 1.49, 0, 1.0094529999999999, 14.280459, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2368, 2, 0, 0, 0, 0, 0, 1.046905, 39.305577, 20, 2, 1.1000000000000001, 0.90000000000000002],
[2369, 2, 0, 0, 0, 0, 0, 1.03654, 20.486650999999998, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2370, 2, 0, 0, 0, 0, 0, 1.03654, 20.486650999999998, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2371, 2, 0, 0, 0, 0, 0, 1.03654, 20.486650999999998, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2372, 2, 0, 0, 0, 0, 0, 1.05433, 78.959660999999997, 20, 3, 1.1000000000000001, 0.90000000000000002],
[2373, 2, 0, 0, 0, 0, 0, 1.05433, 78.959660999999997, 20, 3, 1.1000000000000001, 0.90000000000000002],
[2374, 1, 22.02, 7.5, 0, 0.58999999999999997, 0, 0.99000200000000005, -4.6422970000000001, 110, 21, 1.1000000000000001, 0.90000000000000002],
[2375, 1, 3.6699999999999999, -1.8600000000000001, 0, 3.8900000000000001, 0, 1.0340780000000001, 9.4683050000000009, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2376, 1, 85.390000000000001, 31.800000000000001, 0.83141900000000002, 202.60770199999999, 0, 1.0358179999999999, 19.272279000000001, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2377, 2, 0, 0, 0, 0, 0, 1.05433, 78.959660999999997, 20, 3, 1.1000000000000001, 0.90000000000000002],
[2378, 1, 86.099999999999994, 40.600000000000001, 0, 7.3899999999999997, 0, 1.091952, -4.8399929999999998, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2379, 1, 125.40000000000001, 17.800000000000001, 0, 3.1099999999999999, 0, 1.034179, 0.65360399999999996, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2380, 1, 20.02, 6.5999999999999996, 0, 0.73999999999999999, 0, 0.95187200000000005, -8.2635090000000009, 110, 21, 1.1000000000000001, 0.90000000000000002],
[2381, 1, 34.039999999999999, -0, 0, 2.3999999999999999, 0, 1.0113700000000001, -20.329813000000001, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2382, 1, -0.75, -5.3600000000000003, 0, 10.460000000000001, 0, 1.0730900000000001, 71.208471000000003, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2383, 1, 91.700000000000003, 17, 0, 2.48, 0, 1.010623, -20.466016, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2384, 1, -0, -0, 0.25963700000000001, 9.7749009999999998, 0, 1.05688, 2.3486379999999998, 380, 19, 1.1000000000000001, 0.90000000000000002],
[2385, 1, -0, -0, 0.18154899999999999, 8.9908889999999992, 0, 1.0890789999999999, 12.928353, 220, 18, 1.2, 0.80000000000000004],
[2386, 1, 46.450000000000003, 19.100000000000001, 0, 6.6600000000000001, 0, 1.0424310000000001, 26.262063999999999, 150, 8, 1.1000000000000001, 0.90000000000000002],
[2387, 1, 3.2999999999999998, 1.1000000000000001, 0, 1.1200000000000001, 0, 1.0008729999999999, -13.941582, 110, 22, 1.1000000000000001, 0.90000000000000002],
[2388, 1, 0, 0, 0, 14.82, 0, 1.026764, 35.146887, 150, 8, 1.1000000000000001, 0.90000000000000002],
[2389, 2, 0, 0, 0, 0, 0, 1.00773, -6.6274600000000001, 20, 2, 1.1000000000000001, 0.90000000000000002],
[2390, 1, -28.129999999999999, -0.82999999999999996, 0, 0.10000000000000001, 0, 1.0586169999999999, 17.901572999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2391, 1, 4.6799999999999997, 88.209999999999994, 0, 6.79, 0, 0.99297999999999997, 89.197377000000003, 150, 1, 1.1000000000000001, 0.90000000000000002],
[2392, 1, 74.980000000000004, 19.800000000000001, 0, 6.4699999999999998, 0, 1.026376, 19.236355, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2393, 1, 55.259999999999998, -11.1, 0, 1.45, 0, 1.020078, 16.655419999999999, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2394, 1, -0, -0, 0.188054, -1.648746, 0, 1.006316, 32.241424000000002, 380, 2, 1.1000000000000001, 0.90000000000000002],
[2395, 1, -0, -0, 0, 140.96000000000001, 0, 1.0447340000000001, -14.530759, 380, 4, 1.1000000000000001, 0.90000000000000002],
[2396, 1, 9.2100000000000009, 3.2999999999999998, 0, 0.59999999999999998, 0, 1.0323059999999999, 1.0929880000000001, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2397, 2, 0, 0, 0, 0, 0, 1.0154099999999999, 24.000055, 6.2999999999999998, 1, 1.1000000000000001, 0.90000000000000002],
[2398, 1, -0, 0, 0, 15.6, 0, 1.0990089999999999, -14.343804, 150, 9, 1.2, 0.80000000000000004],
[2399, 1, -0, -0, 0, 21.059999999999999, 0, 1.0061789999999999, -4.4308560000000003, 380, 7, 1.1000000000000001, 0.90000000000000002],
[2400, 1, 7.4100000000000001, 2.7000000000000002, 0, 1.24, 0, 0.95896499999999996, -1.951824, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2401, 1, 22.280000000000001, 5.6699999999999999, 0, 1.2, 0, 1.0264, -0.20084399999999999, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2402, 1, -0, 0, 0, 86.560000000000002, 0, 0.99393500000000001, 6.9593870000000004, 220, 24, 1.1000000000000001, 0.90000000000000002],
[2403, 1, 415.5, 52.5, 0.709256, 29.248636999999999, 0, 1.0193399999999999, -7.0451490000000003, 380, 6, 1.1000000000000001, 0.90000000000000002],
[2404, 1, -0, -0, 0.059880000000000003, -0.02988, 0, 0.99909400000000004, -10.340628000000001, 150, 10, 1.1000000000000001, 0.90000000000000002],
[2405, 1, 0, 0, 0.37285000000000001, 19.231352999999999, 0, 1.058808, -0.196718, 380, 21, 1.1000000000000001, 0.90000000000000002],
[2406, 1, -0, -0, 0, 0.93999999999999995, 0, 0.94022700000000003, -11.17719, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2407, 1, 72.180000000000007, 31.899999999999999, 0, 27.25, 0, 1.010562, -8.6732309999999995, 220, 6, 1.1000000000000001, 0.90000000000000002],
[2408, 2, 0, 0, 0, 0, 0, 1.036065, -16.582356999999998, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2409, 1, 0, 0, 0, 58.960000000000001, 0, 1.0328980000000001, 35.871614999999998, 380, 8, 1.1000000000000001, 0.90000000000000002],
[2410, 2, 0, 0, 0, 0, 0, 1.0348710000000001, 5.9670430000000003, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2411, 2, 0, 0, 0, 0, 0, 1.0201610000000001, 16.222206, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2412, 1, 36.5, 5.2000000000000002, 0, 1.48, 0, 1.0055890000000001, 18.229827, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2413, 1, 83.189999999999998, 25.800000000000001, 0, 0.33000000000000002, 0, 1.035366, 21.028956000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2414, 1, 28.739999999999998, 1.23, 0, 2.1499999999999999, 0, 0.953878, -6.4899399999999998, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2415, 1, 3.8999999999999999, 1.1000000000000001, 0, 0.19, 0, 0.98035399999999995, -5.2924230000000003, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2416, 1, 0, 0, 0.090773999999999994, 3.5104440000000001, 0, 1.0490980000000001, -1.034667, 220, 18, 1.1000000000000001, 0.90000000000000002],
[2417, 1, 12.41, 4.4000000000000004, 0, 0.34000000000000002, 0, 1.0194019999999999, -2.7001940000000002, 110, 15, 1.1000000000000001, 0.90000000000000002],
[2418, 1, 207.90000000000001, 9.1999999999999993, 0.050393, 57.239606999999999, 0, 1.015136, -23.064205999999999, 380, 4, 1.1000000000000001, 0.90000000000000002],
[2419, 1, 14.720000000000001, 5.2999999999999998, 0, 1.72, 0, 1.0349360000000001, 19.380327999999999, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2420, 1, 4.2999999999999998, 1.8, 0, 0.28999999999999998, 0, 1.0149570000000001, -4.6347940000000003, 110, 21, 1.1000000000000001, 0.90000000000000002],
[2421, 1, 5.0099999999999998, 2, 0, 0.59999999999999998, 0, 1.014035, -6.2988650000000002, 110, 23, 1.1000000000000001, 0.90000000000000002],
[2422, 2, 0, 0, 0, 0, 0, 1.03091, 3.948229, 6.2999999999999998, 1, 1.1000000000000001, 0.90000000000000002],
[2423, 1, 47.450000000000003, 18.699999999999999, 0, 1.3600000000000001, 0, 1.0308820000000001, 31.218703000000001, 150, 8, 1.1000000000000001, 0.90000000000000002],
[2424, 1, 0, -0, 1.1515409999999999, -0.347329, 0, 1.0566709999999999, 13.173411, 380, 5, 1.1000000000000001, 0.90000000000000002],
[2425, 1, 62.159999999999997, 8, 0, 2.9900000000000002, 0, 1.0301560000000001, 18.368220999999998, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2426, 1, 0, 0, 0, 0.40000000000000002, 0, 1.0251209999999999, -0.42145700000000003, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2427, 1, 0, 0, 0, 12.18, 0, 1.020357, 44.124293000000002, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2428, 2, 0, 0, 0, 0, 0, 0.99423399999999995, 37.670380999999999, 13.800000000000001, 1, 1.1000000000000001, 0.90000000000000002],
[2429, 2, 0, 0, 0, 0, 0, 1.0406420000000001, 8.5322549999999993, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2430, 2, 0, 0, 0, 0, 0, 1.008982, 42.351688000000003, 15, 1, 1.1000000000000001, 0.90000000000000002],
[2431, 1, 92.609999999999999, 36.299999999999997, 0, 4.5099999999999998, 0, 0.97921999999999998, 35.097859, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2432, 1, 0, 0, 0.574318, 0.092492000000000005, 0, 1.032532, 16.666699000000001, 380, 5, 1.1000000000000001, 0.90000000000000002],
[2433, 1, -15.380000000000001, -4.9400000000000004, 0, 33.048270000000002, 0, 0.99471399999999999, 14.910429000000001, 380, 5, 1.1000000000000001, 0.90000000000000002],
[2434, 2, 0, 0, 0, 0, 0, 1.035431, 26.859736999999999, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2435, 2, 0, 0, 0, 0, 0, 1.0527869999999999, 84.555890000000005, 20, 3, 1.1000000000000001, 0.90000000000000002],
[2436, 2, 0, 0, 0, 0, 0, 1.0527869999999999, 84.555890000000005, 20, 3, 1.1000000000000001, 0.90000000000000002],
[2437, 2, 0, 0, 0, 0, 0, 1.0527869999999999, 84.555890000000005, 20, 3, 1.1000000000000001, 0.90000000000000002],
[2438, 2, 0, 0, 0, 0, 0, 1.0527869999999999, 84.555890000000005, 20, 3, 1.1000000000000001, 0.90000000000000002],
[2439, 2, 0, 0, 0, 0, 0, 1.0527869999999999, 84.555890000000005, 20, 3, 1.1000000000000001, 0.90000000000000002],
[2440, 2, 0, 0, 0, 0, 0, 1.0596190000000001, 48.791559999999997, 20, 3, 1.1000000000000001, 0.90000000000000002],
[2441, 1, 92.099999999999994, 29.5, 0, 3.1400000000000001, 0, 0.992448, 18.912893, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2442, 1, 2.5, 0.59999999999999998, 0, 0.51000000000000001, 0, 0.98578699999999997, -4.7474829999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2443, 1, 4.9100000000000001, 1.3999999999999999, 0, 1.3200000000000001, 0, 0.96859200000000001, -8.9702760000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2444, 1, 53.560000000000002, 17.199999999999999, 0, 1.76, 0, 0.999525, -7.2858830000000001, 110, 21, 1.1000000000000001, 0.90000000000000002],
[2445, 1, 48.25, 6.4000000000000004, 0.039744000000000002, 0.68025599999999997, 0, 1.0027459999999999, -5.871327, 110, 3, 1.1000000000000001, 0.90000000000000002],
[2446, 2, 0, 0, 0, 0, 0, 1.031971, -3.5427430000000002, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2447, 2, 0, 0, 0, 0, 0, 1.031971, -3.5427430000000002, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2448, 2, 0, 0, 0, 0, 0, 1.031971, -3.5427430000000002, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2449, 1, -0, -0, 0, 16.620000000000001, 0, 0.99627500000000002, -13.083406999999999, 380, 4, 1.1000000000000001, 0.90000000000000002],
[2450, 1, 0, -0, 0.019574000000000001, 0.34042600000000001, 0, 1.010365, -1.1487289999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2451, 1, -14.32, 4.7000000000000002, 0, 0.34999999999999998, 0, 0.98845499999999997, -9.6965079999999997, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2452, 1, 157.63999999999999, 115.5, 0.46243299999999998, 27.713906999999999, 0, 1.062716, 50.740341999999998, 220, 13, 1.1000000000000001, 0.90000000000000002],
[2453, 1, 0, -0, 0.68313500000000005, 2.5691850000000001, 0, 1.060805, 38.851300000000002, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2454, 1, 0, 0, 0.019234999999999999, 0.030765000000000001, 0, 1.047172, 32.227055999999997, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2455, 1, -0.20000000000000001, -1, 0, 0, 0, 1.0184120000000001, 31.685509, 150, 8, 1.1000000000000001, 0.90000000000000002],
[2456, 1, -0, 0, 0, 57.289999999999999, 0, 1.051156, 7.8564939999999996, 380, 16, 1.1000000000000001, 0.90000000000000002],
[2457, 1, 8.0099999999999998, 4.9000000000000004, 0, 0, 0, 0.98790800000000001, -7.4515339999999997, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2458, 2, 0, 0, 0, 0, 0, 1.020659, -5.050211, 20, 10, 1.1000000000000001, 0.90000000000000002],
[2459, 2, 0, 0, 0, 0, 0, 1.037973, 11.471538000000001, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2460, 2, 0, 0, 0, 0, 0, 1.0116369999999999, 15.193339999999999, 13.800000000000001, 1, 1.1000000000000001, 0.90000000000000002],
[2461, 1, 38.039999999999999, 29, 0.057188000000000003, 20.082812000000001, 0, 1.057377, 6.0882579999999997, 220, 11, 1.1000000000000001, 0.90000000000000002],
[2462, 2, 0, 0, 0, 0, 0, 1.033042, -4.1657010000000003, 20, 7, 1.1000000000000001, 0.90000000000000002],
[2463, 1, 0, 0, 0, 0, 0, 0.98552899999999999, -4.9861969999999998, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2464, 2, 0, 0, 0, 0, 0, 1.011692, -19.302078000000002, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2465, 1, 34.439999999999998, 14.4, 0, 48.560000000000002, 0, 1.0199530000000001, -21.391835, 380, 4, 1.1000000000000001, 0.90000000000000002],
[2466, 1, 68.379999999999995, 42.399999999999999, 0, 1.3899999999999999, 0, 1.013533, -4.8331410000000004, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2467, 1, -17.18, -4.3499999999999996, 0, 44.421484, 0, 1.005681, 16.085440999999999, 380, 5, 1.1000000000000001, 0.90000000000000002],
[2468, 1, 19.920000000000002, 6.5999999999999996, 0, 1.3200000000000001, 0, 0.98959699999999995, -8.4140960000000007, 110, 21, 1.1000000000000001, 0.90000000000000002],
[2469, 1, 0, 0, 0.135375, 28.222175, 0, 1.0722670000000001, -1.0448249999999999, 380, 18, 1.2, 0.80000000000000004],
[2470, 1, 16.02, 5.2999999999999998, 0, 0.67000000000000004, 0, 0.99422200000000005, -11.370405, 110, 12, 1.1000000000000001, 0.90000000000000002],
[2471, 1, 0, -0, 0, 3.6499999999999999, 0, 0.97741800000000001, -27.229275999999999, 220, 10, 1.1000000000000001, 0.90000000000000002],
[2472, 1, -0, -0, 0, 1.2, 0, 1.06633, 0.67803000000000002, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2473, 2, 0, 0, 0, 0, 0, 1.035838, -5.1726780000000003, 20, 7, 1.1000000000000001, 0.90000000000000002],
[2474, 1, 0, 0, 0.11586399999999999, -0.096553, 0, 1.06026, -1.9657560000000001, 110, 15, 1.1000000000000001, 0.90000000000000002],
[2475, 1, 9.7100000000000009, 3.5, 0, 1.4399999999999999, 0, 1.0335430000000001, -0.57238599999999995, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2476, 1, 0, 0, 0, 11.140000000000001, 0, 1.0539940000000001, -17.781593999999998, 220, 6, 1.1000000000000001, 0.90000000000000002],
[2477, 1, 0, -0, 0, 62.359999999999999, 0, 0.97501400000000005, 23.320703000000002, 400, 1, 1.1000000000000001, 0.90000000000000002],
[2478, 1, -0, 0, 0, 5.0899999999999999, 0, 1.069032, 17.910132000000001, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2479, 1, 10.109999999999999, 2.5, 0, 0.46999999999999997, 0, 0.99594199999999999, -4.3317160000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2480, 2, 0, 0, 0, 0, 0, 1.078638, 63.716182000000003, 20, 3, 1.1000000000000001, 0.90000000000000002],
[2481, 2, 0, 0, 0, 0, 0, 1.078638, 63.716182000000003, 20, 3, 1.1000000000000001, 0.90000000000000002],
[2482, 2, 0, 0, 0, 0, 0, 1.02424, 84.887043000000006, 20, 3, 1.1000000000000001, 0.90000000000000002],
[2483, 1, 0, -0, 0, 6.6799999999999997, 0, 1.026073, -2.579002, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2484, 1, 0, -0.10000000000000001, 0.08029, -0.060218000000000001, 0, 1.0176149999999999, 25.421095000000001, 220, 6, 1.1000000000000001, 0.90000000000000002],
[2485, 2, 0, 0, 0, 0, 0, 1.015531, 4.1633839999999998, 20, 9, 1.1000000000000001, 0.90000000000000002],
[2486, 2, 0, 0, 0, 0, 0, 1.04434, 27.891337, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2487, 2, 0, 0, 0, 0, 0, 1.04434, 27.891337, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2488, 2, 0, 0, 0, 0, 0, 1.0557270000000001, 25.429279000000001, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2489, 2, 0, 0, 0, 0, 0, 1.0557270000000001, 25.429279000000001, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2490, 2, 0, 0, 0, 0, 0, 1.04434, 27.891337, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2491, 1, 0, 0, 0, 0, 0, 0.96654799999999996, -5.6618149999999998, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2492, 1, 0, 0, 0, 1.8600000000000001, 0, 1.0363199999999999, 5.804646, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2493, 1, -0, -0, 0.51195599999999997, 7.7118120000000001, 0, 1.0550630000000001, 34.721991000000003, 380, 8, 1.1000000000000001, 0.90000000000000002],
[2494, 1, -0, 0, 0.23588300000000001, 0.24343100000000001, 0, 1.0237620000000001, -7.3153579999999998, 380, 6, 1.1000000000000001, 0.90000000000000002],
[2495, 1, 39.240000000000002, 24.300000000000001, 0, 0.070000000000000007, 0, 1.016491, -11.127262999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2496, 1, 0, 0, 0, 0, 0, 1.0347200000000001, 7.897462, 20, 7, 1.1000000000000001, 0.90000000000000002],
[2497, 1, 58.460000000000001, 6.5999999999999996, 0, 10.130000000000001, 0, 1.027844, 11.224092000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2498, 1, 5.4100000000000001, 1.8, 0, 0.71999999999999997, 0, 0.99907999999999997, -9.9952120000000004, 110, 12, 1.1000000000000001, 0.90000000000000002],
[2499, 1, 11.51, 2.2999999999999998, 0, 0.66000000000000003, 0, 1.0011429999999999, 3.6727400000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2500, 1, 0, 0, 0, 0, 0, 1.030227, 6.9420590000000004, 20, 23, 1.1000000000000001, 0.90000000000000002],
[2501, 1, 0, 0, 0, 0, 0, 1.030227, 6.9420590000000004, 20, 23, 1.1000000000000001, 0.90000000000000002],
[2502, 1, 0, 0, 0, 0, 0, 1.030227, 6.9420590000000004, 20, 23, 1.1000000000000001, 0.90000000000000002],
[2503, 1, 85.799999999999997, 13.4, 0, 3.23, 0, 1.0230239999999999, -25.867913999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2504, 1, 0, -0, 0, 3.1299999999999999, 0, 1.0142370000000001, -26.217572000000001, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2505, 1, 0, 0, 0.12, 1.51, 0, 1.0005230000000001, -2.3209879999999998, 220, 21, 1.1000000000000001, 0.90000000000000002],
[2506, 2, 0, 0, 0, 0, 0, 0.99020799999999998, 39.96266, 13.800000000000001, 1, 1.1000000000000001, 0.90000000000000002],
[2507, 1, 0, -0, 0.020108999999999998, 133.82195999999999, 0, 1.0319830000000001, 12.039209, 380, 5, 1.1000000000000001, 0.90000000000000002],
[2508, 1, 199.40000000000001, -19.899999999999999, 0, 6.6799999999999997, 0, 1.0415129999999999, -3.7113990000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2509, 1, -1.5, -41.979999999999997, 0, 36.759999999999998, 0, 1.0560290000000001, 48.463068, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2510, 2, 0, 0, 0, 0, 0, 1.0262070000000001, -11.793103, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2511, 1, 0, 0, 0.23256499999999999, 17.73498, 0, 1.0377000000000001, -0.080976999999999993, 220, 18, 1.1000000000000001, 0.90000000000000002],
[2512, 1, 80.090000000000003, 20, 0, 3.0800000000000001, 0, 1.0165360000000001, 42.941822000000002, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2513, 2, 0, 0, 0, 0, 0, 1.033542, 1.7169760000000001, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2514, 2, 0, 0, 0, 0, 0, 1.033552, 1.72662, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2515, 2, 0, 0, 0, 0, 0, 1.033552, 1.72662, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2516, 2, 0, 0, 0, 0, 0, 1.033552, 1.72662, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2517, 1, 0, -0, 0, 220.46000000000001, 0, 1.0813759999999999, 9.2428740000000005, 380, 18, 1.2, 0.80000000000000004],
[2518, 2, 0, 0, 0, 0, 0, 1.026319, -4.0933489999999999, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2519, 1, 0, 0, 0, 1.1499999999999999, 0, 1.0397670000000001, -3.494237, 220, 6, 1.1000000000000001, 0.90000000000000002],
[2520, 1, 328.89999999999998, 30.399999999999999, 0, 66.790000000000006, 0, 1.025946, -14.450303, 380, 6, 1.1000000000000001, 0.90000000000000002],
[2521, 1, 11.109999999999999, 6.9000000000000004, 0, 1.3500000000000001, 0, 1.0240480000000001, -7.8035269999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2522, 1, 45.75, 20.100000000000001, 0, 0.40999999999999998, 0, 1.009827, 3.1563460000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2523, 1, 0, 0, 0, 0.28000000000000003, 0, 0.99112699999999998, -1.59697, 380, 5, 1.1000000000000001, 0.90000000000000002],
[2524, 1, 25.43, 14.699999999999999, 0, 7.79, 0, 1.0579689999999999, -0.59575699999999998, 220, 18, 1.2, 0.80000000000000004],
[2525, 1, 122.2, 68.900000000000006, 0, 0.57999999999999996, 0, 1.0369109999999999, 18.978270999999999, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2526, 2, 0, 0, 0, 0, 0, 1.0159199999999999, 3.1791119999999999, 0.40000000000000002, 1, 1.1000000000000001, 0.90000000000000002],
[2527, 1, 26.030000000000001, 8.6999999999999993, 0, 0.28999999999999998, 0, 0.98641299999999998, -2.1113270000000002, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2528, 1, 333.5, -1.3999999999999999, 0, 8.3699999999999992, 0, 1.010953, -17.43421, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2529, 1, 73.980000000000004, 22.5, 0, 1.1499999999999999, 0, 1.0431809999999999, 18.536382, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2530, 1, 3, 1.5, 0, 0.40000000000000002, 0, 1.0231749999999999, -5.2409610000000004, 110, 23, 1.1000000000000001, 0.90000000000000002],
[2531, 1, -0, 0, 0, 2.5499999999999998, 0, 1.0061739999999999, -13.997849, 220, 10, 1.1000000000000001, 0.90000000000000002],
[2532, 1, -0, 0, 0, 0.54000000000000004, 0, 0.99911099999999997, -3.5047190000000001, 110, 21, 1.1000000000000001, 0.90000000000000002],
[2533, 2, 0, 0, 0, 0, 0, 1.0141039999999999, 26.485555999999999, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2534, 2, 0, 0, 0, 0, 0, 1.0466409999999999, 37.417065000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2535, 1, 12.6, 1.8, 0, 3.7999999999999998, 0, 1.004397, 16.235340999999998, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2536, 1, -0, 0, 0, 11.49, 0, 0.99303900000000001, 48.679904999999998, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2537, 1, 226.40000000000001, -13, 0, 15.199999999999999, 0, 1.009987, -18.520029999999998, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2538, 1, -0, -0, 0, 1.6399999999999999, 0, 1.050999, 4.0053320000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2539, 2, 0, 0, 0, 0, 0, 1.000445, 95.959997999999999, 380, 1, 1.1000000000000001, 0.90000000000000002],
[2540, 2, 0, 0, 0, 0, 0, 1.0466409999999999, 37.417065000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2541, 1, 101.3, 17.600000000000001, 0, 0.12, 0, 1.010105, -20.870277000000002, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2542, 1, -0.17999999999999999, -3.8500000000000001, 0, 0, 0, 1.017997, 42.299570000000003, 150, 8, 1.1000000000000001, 0.90000000000000002],
[2543, 2, 0, 0, 0, 0, 0, 1.0466409999999999, 37.417065000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2544, 1, 5.5099999999999998, 2, 0, 0.79000000000000004, 0, 0.99340799999999996, -5.1339480000000002, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2545, 1, -1.8, -4.7999999999999998, 0, 0.44, 0, 1.05382, -3.028079, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2546, 1, 16.52, 5.5, 0, 1.5900000000000001, 0, 1.009455, -6.474424, 110, 22, 1.1000000000000001, 0.90000000000000002],
[2547, 1, 28.629999999999999, 10, 0, 1.3400000000000001, 0, 0.994668, -2.2354940000000001, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2548, 1, 0, -0.80000000000000004, 0, 0.46000000000000002, 0, 1.036036, 25.403437, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2549, 1, 0, 0, 0, 0, 0, 0.99952399999999997, -9.8344570000000004, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2550, 1, 169.80000000000001, -19.600000000000001, 0, 53.619841000000001, 0, 1.0275879999999999, -1.8851599999999999, 380, 6, 1.1000000000000001, 0.90000000000000002],
[2551, 1, 18.399999999999999, 10.1, 0.67225599999999996, 21.491354000000001, 0, 1.097221, 2.3954949999999999, 380, 9, 1.2, 0.80000000000000004],
[2552, 1, 32.939999999999998, 10.1, 0, 0.40999999999999998, 0, 1.014815, 43.027357000000002, 110, 8, 1.1000000000000001, 0.90000000000000002],
[2553, 1, -0, 0, 0.35338199999999997, 20.075147000000001, 0, 1.0133650000000001, 43.785769999999999, 380, 8, 1.1000000000000001, 0.90000000000000002],
[2554, 1, 0, -0, 0, 2.1899999999999999, 0, 1.072967, 24.077735000000001, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2555, 1, -19.32, 6.4000000000000004, 0, 0, 0, 1.043042, -1.3893899999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2556, 1, -0, -0, 0, 6.7999999999999998, 0, 1.0175590000000001, 41.986243000000002, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2557, 1, 166.09999999999999, 64.900000000000006, 0.039664999999999999, 2.1303350000000001, 0, 1.010888, -16.542739999999998, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2558, 1, -0, -0, 1.1396459999999999, 11.552147, 0, 1.0539810000000001, 30.656361, 380, 5, 1.1000000000000001, 0.90000000000000002],
[2559, 2, 0, 0, 0, 0, 0, 1.029344, 21.964638999999998, 20, 10, 1.1000000000000001, 0.90000000000000002],
[2560, 1, 71.180000000000007, 23.800000000000001, 0, 0.070000000000000007, 0, 0.98751, -4.7068919999999999, 110, 21, 1.1000000000000001, 0.90000000000000002],
[2561, 2, 0, 0, 0, 0, 0, 1.0240670000000001, 20.713540999999999, 20, 10, 1.1000000000000001, 0.90000000000000002],
[2562, 1, 13.31, 7.9000000000000004, 0, 0.45000000000000001, 0, 0.98650199999999999, -4.442456, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2563, 1, 12.31, 0.20000000000000001, 0.039377000000000002, 3.7006230000000002, 0, 1.00122, -3.5817909999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2564, 1, -0.63, -0.82999999999999996, 0, 22.772632999999999, 0, 0.98656100000000002, 22.995822, 380, 5, 1.1000000000000001, 0.90000000000000002],
[2565, 1, 0, -0, 0, 1.46, 0, 1.027161, 2.3974030000000002, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2566, 2, 0, 0, 0, 0, 0, 1.0027550000000001, 40.303215000000002, 11, 1, 1.1000000000000001, 0.90000000000000002],
[2567, 1, 8.3000000000000007, 1.2, 0, 4.96, 0, 1.0184059999999999, 22.88777, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2568, 1, -0, 0, 0, 0.67000000000000004, 0, 1.0293680000000001, -2.3572000000000002, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2569, 2, 0, 0, 0, 0, 0, 1.0304340000000001, 0.66508900000000004, 20, 23, 1.1000000000000001, 0.90000000000000002],
[2570, 1, 8.5099999999999998, 3.2000000000000002, 0, 2.9300000000000002, 0, 0.99018600000000001, -18.851277, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2571, 2, 0, 0, 0, 0, 0, 1.0466409999999999, 37.417065000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2572, 2, 0, 0, 0, 0, 0, 1.0141039999999999, 26.485555999999999, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2573, 2, 0, 0, 0, 0, 0, 1.0141039999999999, 26.485555999999999, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2574, 1, -0, -0, 0, 0.050000000000000003, 0, 1.031914, 8.4831420000000008, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2575, 1, 23.030000000000001, 10.5, 0, 3.96, 0, 1.0004150000000001, -3.0007860000000002, 220, 6, 1.1000000000000001, 0.90000000000000002],
[2576, 1, 112.59999999999999, 16.100000000000001, 0, 3.3799999999999999, 0, 1.0112719999999999, 29.276423000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2577, 2, 0, 0, 0, 0, 0, 1.0466409999999999, 37.417065000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2578, 1, -4.1699999999999999, -2.1600000000000001, 0, 0.66000000000000003, 0, 1.003204, -1.650544, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2579, 1, 25.43, 8.3000000000000007, 0, 1.3500000000000001, 0, 0.92920400000000003, -10.397849000000001, 110, 21, 1.1000000000000001, 0.90000000000000002],
[2580, 1, -3.5499999999999998, -1.4299999999999999, 0, 11.839518999999999, 0, 1.009101, 27.367239999999999, 380, 5, 1.1000000000000001, 0.90000000000000002],
[2581, 1, 166.19999999999999, 55.100000000000001, 0.117826, 7.7121740000000001, 0, 1.0275920000000001, 28.817146000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2582, 1, -0, -0, 0, 239.77955800000001, 0, 1.007085, 5.0657569999999996, 750, 20, 1.1000000000000001, 0.90000000000000002],
[2583, 1, 0, -0, 0, 0, 0, 0.98903300000000005, -4.9337939999999998, 20, 18, 1.1000000000000001, 0.90000000000000002],
[2584, 2, 0, 0, 0, 0, 0, 1.031301, -10.495578, 20, 10, 1.1000000000000001, 0.90000000000000002],
[2585, 1, 52.460000000000001, 11.300000000000001, 0, 0.27000000000000002, 0, 1.0397400000000001, 48.885471000000003, 110, 8, 1.1000000000000001, 0.90000000000000002],
[2586, 1, 99.510000000000005, 1.5, 0, 32.890000000000001, 0, 1.0387120000000001, 59.525463000000002, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2587, 1, 44.649999999999999, 8.8000000000000007, 0, 20.170000000000002, 0, 1.0349569999999999, 4.7704599999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2588, 1, 0, -0, 0.116549, -0.087411000000000003, 0, 1.0318130000000001, 4.4347500000000002, 380, 6, 1.1000000000000001, 0.90000000000000002],
[2589, 1, 13.9, 1.8999999999999999, 0, 3.9500000000000002, 0, 1.029269, 36.020983999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2590, 1, 88.920000000000002, 19.789999999999999, 0, 2.8100000000000001, 0, 1.0088010000000001, 22.021191000000002, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2591, 1, 34.140000000000001, -2.7999999999999998, 0.23900299999999999, 18.790831000000001, 0, 1.024105, 8.1319130000000008, 380, 6, 1.1000000000000001, 0.90000000000000002],
[2592, 2, 0, 0, 0, 0, 0, 1.0142990000000001, 9.1800560000000004, 20, 22, 1.1000000000000001, 0.90000000000000002],
[2593, 1, 63.659999999999997, 9.6999999999999993, 0, 0, 0, 1.063957, 30.159406000000001, 220, 2, 1.1000000000000001, 0.90000000000000002],
[2594, 1, 335.30000000000001, -101.3, 0, 32.689999999999998, 0, 1.037812, 4.5293029999999996, 380, 11, 1.1000000000000001, 0.90000000000000002],
[2595, 1, 108.91, 33.700000000000003, 0, 56.240000000000002, 0, 1.042511, 18.111485999999999, 380, 5, 1.1000000000000001, 0.90000000000000002],
[2596, 1, -29.73, 9.8000000000000007, 0, 2.3100000000000001, 0, 1.0099929999999999, -5.1642530000000004, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2597, 1, -0, -0, 0.19836599999999999, -0.0087740000000000005, 0, 1.0268569999999999, 15.275337, 380, 6, 1.1000000000000001, 0.90000000000000002],
[2598, 1, 0, 0, 0, 0.059999999999999998, 0, 0.99869799999999997, 2.2115079999999998, 220, 19, 1.1000000000000001, 0.90000000000000002],
[2599, 1, 14.619999999999999, 2, 0, 10.890000000000001, 0, 1.0880320000000001, 11.809018, 220, 18, 1.2, 0.80000000000000004],
[2600, 1, -0, 0, 0, 3.3300000000000001, 0, 1.030403, 18.225280999999999, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2601, 1, 0, 0, 0.46705799999999997, 2.9502459999999999, 0, 1.027954, -13.585392000000001, 380, 6, 1.1000000000000001, 0.90000000000000002],
[2602, 1, -0, 0, 0.43865799999999999, 64.658770000000004, 0, 1.015817, 42.071640000000002, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2603, 2, 0, 0, 0, 0, 0, 1.004901, 24.768889000000001, 10.5, 1, 1.1000000000000001, 0.90000000000000002],
[2604, 1, -0.65000000000000002, -1.8100000000000001, 0, 1.52, 0, 1.086546, -3.6163349999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2605, 1, 0, 0, 0, 0.38, 0, 1.036591, 27.54814, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2606, 2, 0, 0, 0, 0, 0, 1.0330360000000001, -3.1385580000000002, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2607, 2, 0, 0, 0, 0, 0, 1.0330360000000001, -3.1385580000000002, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2608, 1, 56.460000000000001, 22, 0, 41.960000000000001, 0, 1.0149630000000001, -11.371040000000001, 220, 6, 1.1000000000000001, 0.90000000000000002],
[2609, 1, 114.2, 16.300000000000001, 0, 57.909999999999997, 0, 0.98270999999999997, 5.1574359999999997, 400, 1, 1.1000000000000001, 0.90000000000000002],
[2610, 2, 0, 0, 0, 0, 0, 1.017828, -6.9862869999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2611, 1, 5.0099999999999998, 13, 0, 30.48, 0, 1.015852, 3.0415040000000002, 220, 11, 1.1000000000000001, 0.90000000000000002],
[2612, 1, 17.82, 6.7000000000000002, 0, 0.089999999999999997, 0, 1.054932, -1.0455049999999999, 110, 15, 1.1000000000000001, 0.90000000000000002],
[2613, 1, -0, -0, 0, 0.51000000000000001, 0, 1.024786, -10.501860000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2614, 1, 34.140000000000001, 21.100000000000001, 0, 0.34999999999999998, 0, 0.96368900000000002, -9.8027750000000005, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2615, 1, 0, -0, 0, 3.3300000000000001, 0, 1.0211429999999999, 7.9115929999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2616, 1, 8.2100000000000009, 2.5, 0, 0.12, 0, 1.006569, -1.11117, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2617, 1, 44.229999999999997, 22.190000000000001, 0, 4.3499999999999996, 0, 0.99603900000000001, 26.252459000000002, 220, 13, 1.1000000000000001, 0.90000000000000002],
[2618, 1, 62.369999999999997, 25.5, 0, 3.98, 0, 1.0326390000000001, 25.002790999999998, 150, 8, 1.1000000000000001, 0.90000000000000002],
[2619, 1, 113.27, 27.670000000000002, 0, 3.6099999999999999, 0, 1.025318, 25.079708, 220, 13, 1.1000000000000001, 0.90000000000000002],
[2620, 1, 0.40000000000000002, -170.19999999999999, 0, 3.04, 0, 1.044314, 12.698880000000001, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2621, 1, 112, 19.699999999999999, 0, 38.039999999999999, 0, 1.0289189999999999, 7.3697470000000003, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2622, 1, -0, 0, 0, 0.62, 0, 0.96687999999999996, -9.6354670000000002, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2623, 1, 0, -0, 0, 25.219999999999999, 0, 1.052837, 28.078372000000002, 220, 1, 1.1000000000000001, 0.90000000000000002],
[2624, 2, 0, 0, 0, 0, 0, 1.045696, 14.309815, 20, 18, 1.1000000000000001, 0.90000000000000002],
[2625, 2, 0, 0, 0, 0, 0, 1.0390060000000001, 38.999932000000001, 20, 2, 1.1000000000000001, 0.90000000000000002],
[2626, 1, 30.530000000000001, 15.1, 0.061430999999999999, 0.88856900000000005, 0, 0.97821199999999997, -2.836179, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2627, 2, 0, 0, 0, 0, 0, 1.042062, 24.663333999999999, 20, 18, 1.1000000000000001, 0.90000000000000002],
[2628, 1, 123.90000000000001, 17.600000000000001, 0, 11.56, 0, 1.0251699999999999, 17.079664999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2629, 1, 0, 0, 0, 3.0699999999999998, 0, 0.98989700000000003, 48.462007, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2630, 1, 154.80000000000001, -47.100000000000001, 0, 4.1799999999999997, 0, 1.0179579999999999, -24.080210999999998, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2631, 1, 22.02, 21.800000000000001, 0, 10.289999999999999, 0, 1.025806, -5.7555110000000003, 220, 10, 1.1000000000000001, 0.90000000000000002],
[2632, 1, 5.1100000000000003, 2.3999999999999999, 0, 1.3400000000000001, 0, 0.99240799999999996, 13.822029000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2633, 1, 7.8099999999999996, 5.7999999999999998, 0.030123, 9.9498770000000007, 0, 1.009876, -24.041958999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2634, 1, -0, 0, 0.019997999999999998, 0.030002000000000001, 0, 1.033067, 16.604845999999998, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2635, 2, 0, 0, 0, 0, 0, 1.0286040000000001, -12.690591, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2636, 1, 25.73, 8.9000000000000004, 0, 1.29, 0, 0.98257899999999998, 1.6819040000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2637, 1, 0.20000000000000001, 0.5, 0, 0.41999999999999998, 0, 1.0478289999999999, 86.050749999999994, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2638, 1, 0, -0, 0, 1.9399999999999999, 0, 0.97736000000000001, 31.547630000000002, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2639, 1, -41.649999999999999, 13.699999999999999, 0, 0.29999999999999999, 0, 1.0375719999999999, -0.51963899999999996, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2640, 1, 5.5099999999999998, 2, 0, 0.94999999999999996, 0, 1.040335, 20.591441, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2641, 1, 0, -0, 0, 1.53, 0, 0.99268400000000001, 17.756537999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2642, 2, 0, 0, 0, 0, 0, 1.0306580000000001, 49.902414, 20, 10, 1.1000000000000001, 0.90000000000000002],
[2643, 1, 369.5, 16.699999999999999, 0, 10.6, 0, 0.97952499999999998, 7.924919, 220, 6, 1.1000000000000001, 0.90000000000000002],
[2644, 1, 14, 2, 0, 3.3199999999999998, 0, 0.99562399999999995, 19.508108, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2645, 2, 0, 0, 0, 0, 0, 1.0134840000000001, 22.942549, 11.5, 1, 1.1000000000000001, 0.90000000000000002],
[2646, 2, 0, 0, 0, 0, 0, 1.037142, 24.334502000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2647, 2, 0, 0, 0, 0, 0, 1.0136000000000001, -3.1046209999999999, 20, 10, 1.1000000000000001, 0.90000000000000002],
[2648, 1, -0, 0, 0, 19.010000000000002, 0, 1.025366, 45.298403999999998, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2649, 1, 177.40000000000001, 41.700000000000003, 0, 2.98, 0, 0.97973399999999999, -12.99789, 150, 10, 1.1000000000000001, 0.90000000000000002],
[2650, 2, 0, 0, 0, 0, 0, 1.0608, 42.720858, 20, 3, 1.1000000000000001, 0.90000000000000002],
[2651, 2, 0, 0, 0, 0, 0, 1.0608, 42.720858, 20, 3, 1.1000000000000001, 0.90000000000000002],
[2652, 2, 0, 0, 0, 0, 0, 1.058549, 46.919584999999998, 20, 3, 1.1000000000000001, 0.90000000000000002],
[2653, 2, 0, 0, 0, 0, 0, 1.058549, 46.919584999999998, 20, 3, 1.1000000000000001, 0.90000000000000002],
[2654, 2, 0, 0, 0, 0, 0, 1.058549, 46.919584999999998, 20, 3, 1.1000000000000001, 0.90000000000000002],
[2655, 2, 0, 0, 0, 0, 0, 1.058549, 46.919584999999998, 20, 3, 1.1000000000000001, 0.90000000000000002],
[2656, 2, 0, 0, 0, 0, 0, 1.058549, 46.919584999999998, 20, 3, 1.1000000000000001, 0.90000000000000002],
[2657, 2, 0, 0, 0, 0, 0, 1.058549, 46.919584999999998, 20, 3, 1.1000000000000001, 0.90000000000000002],
[2658, 1, -19.620000000000001, 28.600000000000001, 0, 1.6899999999999999, 0, 1.0559499999999999, -6.5334050000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2659, 1, 55.259999999999998, 23.199999999999999, 0, 8.0099999999999998, 0, 1.0319229999999999, -1.4727589999999999, 220, 18, 1.1000000000000001, 0.90000000000000002],
[2660, 1, 209.19999999999999, 23.5, 0, 6.4400000000000004, 0, 1.0511109999999999, 1.167386, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2661, 1, 0, 0, 0, 0.059999999999999998, 0, 1.0240830000000001, -4.1305969999999999, 220, 6, 1.1000000000000001, 0.90000000000000002],
[2662, 2, 0, 0, 0, 0, 0, 1.055337, 0.68128200000000005, 20, 9, 1.1000000000000001, 0.90000000000000002],
[2663, 1, 11.710000000000001, 3.7999999999999998, 0, 2.96, 0, 1.0117350000000001, 11.840184000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2664, 1, 0, 0, 0, 0, 0, 1.0169440000000001, -15.006207, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2665, 1, 0, 0, 0, 0, 0, 1.0169440000000001, -15.006207, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2666, 2, 0, 0, 0, 0, 0, 1.0278069999999999, -10.041134, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2667, 2, 0, 0, 0, 0, 0, 1.0278069999999999, -10.041134, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2668, 1, -0, -0, 0, 0.73999999999999999, 0, 0.99124900000000005, 25.858246000000001, 150, 8, 1.1000000000000001, 0.90000000000000002],
[2669, 2, 0, 0, 0, 0, 0, 1.0278069999999999, -10.041134, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2670, 2, 0, 0, 0, 0, 0, 1.024891, 10.992359, 20, 18, 1.1000000000000001, 0.90000000000000002],
[2671, 1, 15.57, 9.5899999999999999, 0, 0.40999999999999998, 0, 1.0180199999999999, 8.0284940000000002, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2672, 1, 94.299999999999997, 13.800000000000001, 0, 5.2999999999999998, 0, 1.0150269999999999, -26.995567000000001, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2673, 1, 83.290000000000006, 30.100000000000001, 0, 4.6799999999999997, 0, 0.97624699999999998, -1.7000189999999999, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2674, 1, 223.90000000000001, 72.599999999999994, 0, 2.04, 0, 1.037377, -7.9846000000000004, 110, 1, 1.1000000000000001, 0.90000000000000002],
[2675, 1, 0, 0, 0, 0, 0, 0.99917100000000003, -8.8512570000000004, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2676, 2, 0, 0, 0, 0, 0, 1.0127349999999999, -8.6527060000000002, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2677, 1, 0, 0, 0, 6.2626090000000003, 0, 1.0253490000000001, 15.599133999999999, 380, 5, 1.1000000000000001, 0.90000000000000002],
[2678, 1, 1.2, 0.80000000000000004, 0.114435, 4.5455649999999999, 0, 1.055434, 0.51734800000000003, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2679, 1, -0, -0, 0, 0.13, 0, 0.99582899999999996, -3.7921260000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2680, 1, -0, 0, 0, 0.56999999999999995, 0, 1.0201530000000001, -10.106982, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2681, 2, 0, 0, 0, 0, 0, 1.0436650000000001, 14.930439, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2682, 1, 50.259999999999998, 16.399999999999999, 0, 0.23000000000000001, 0, 0.98571399999999998, 25.163900000000002, 150, 8, 1.1000000000000001, 0.90000000000000002],
[2683, 1, -0, -0, 0, 50.200000000000003, 0, 0.98440300000000003, 20.182088, 400, 1, 1.1000000000000001, 0.90000000000000002],
[2684, 1, 0.20000000000000001, 108.3, 0.167319, 83.060568000000004, 0, 1.07544, 81.399783999999997, 380, 3, 1.2, 0.80000000000000004],
[2685, 1, 27.329999999999998, 5, 0, 6.7699999999999996, 0, 1.0362819999999999, 13.112105, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2686, 1, -0, -0, 0, 0, 0, 1.021606, -18.065798999999998, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2687, 2, 0, 0, 0, 0, 0, 1.034314, -10.021136, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2688, 2, 0, 0, 0, 0, 0, 1.0212079999999999, -7.5954329999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2689, 1, 2.2000000000000002, 1.1000000000000001, 0, 1.5700000000000001, 0, 0.99662300000000004, -13.551816000000001, 110, 22, 1.1000000000000001, 0.90000000000000002],
[2690, 2, 0, 0, 0, 0, 0, 1.034314, -10.021136, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2691, 2, 0, 0, 0, 0, 0, 1.01939, -11.773065000000001, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2692, 1, -0.75, -0.93000000000000005, 0, 0.26000000000000001, 0, 1.0133270000000001, -8.4759609999999999, 110, 12, 1.1000000000000001, 0.90000000000000002],
[2693, 2, 0, 0, 0, 0, 0, 1.021055, -14.387729999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2694, 2, 0, 0, 0, 0, 0, 1.021055, -14.387729999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2695, 2, 0, 0, 0, 0, 0, 1.030241, -13.589684999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2696, 1, 182.31999999999999, 35.399999999999999, 0.52453700000000003, 0.022886, 0, 1.0490330000000001, 30.517748999999998, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2697, 1, 57.159999999999997, -0, 0, 6.5800000000000001, 0, 1.025817, 39.935591000000002, 110, 8, 1.1000000000000001, 0.90000000000000002],
[2698, 2, 0, 0, 0, 0, 0, 1.0305800000000001, 15.553508000000001, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2699, 1, 0, -0, 0.92582699999999996, -0.73294599999999999, 0, 1.0592250000000001, 86.441580000000002, 380, 8, 1.1000000000000001, 0.90000000000000002],
[2700, 2, 0, 0, 0, 0, 0, 1.024762, 17.972121000000001, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2701, 1, 28.629999999999999, 17.800000000000001, 0, 0.059999999999999998, 0, 1.0081720000000001, -8.5099800000000005, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2702, 2, 0, 0, 0, 0, 0, 1.0136860000000001, -8.2162269999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2703, 2, 0, 0, 0, 0, 0, 1.031603, 9.3829480000000007, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2704, 1, 29.399999999999999, 4.2000000000000002, 0, 2, 0, 0.99190599999999995, 20.948219999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2705, 2, 0, 0, 0, 0, 0, 1.031603, 9.3829480000000007, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2706, 1, 32.340000000000003, 14.1, 0, 0.23999999999999999, 0, 1.0001979999999999, -1.38798, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2707, 1, 22.219999999999999, 5.9000000000000004, 0, 10.279999999999999, 0, 1.0288060000000001, -20.398353, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2708, 2, 0, 0, 0, 0, 0, 1.0663670000000001, 6.2212079999999998, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2709, 1, 1.3999999999999999, 0.5, 0, 0.89000000000000001, 0, 1.063696, 0.61602500000000004, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2710, 1, 20.82, -0, 0, 0.14000000000000001, 0, 1.055275, 37.598343999999997, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2711, 2, 0, 0, 0, 0, 0, 1.0426690000000001, 14.686826, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2712, 2, 0, 0, 0, 0, 0, 1.0169840000000001, 26.026364000000001, 11.5, 1, 1.1000000000000001, 0.90000000000000002],
[2713, 1, 53.960000000000001, 4.9000000000000004, 0, 4.21, 0, 1.01779, -32.964038000000002, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2714, 1, 0.5, 21.5, 0.19022600000000001, 30.657330999999999, 0, 1.0628070000000001, -8.1808099999999992, 380, 4, 1.1000000000000001, 0.90000000000000002],
[2715, 1, 0, 0, 0.20207600000000001, 48.319777000000002, 0, 1.049679, -19.588649, 380, 10, 1.1000000000000001, 0.90000000000000002],
[2716, 1, -0, 0, 0.33463100000000001, 25.761140999999999, 0, 1.0827290000000001, 86.239056000000005, 380, 3, 1.2, 0.80000000000000004],
[2717, 2, 0, 0, 0, 0, 0, 0.99667700000000004, 47.723917, 14.4, 1, 1.1000000000000001, 0.90000000000000002],
[2718, 1, 0.20000000000000001, 1.3999999999999999, 0, 0.48999999999999999, 0, 1.003112, 32.826245, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2719, 1, -0, -0, 0, 35.140000000000001, 0, 1.031244, 39.254249000000002, 380, 8, 1.1000000000000001, 0.90000000000000002],
[2720, 1, 26.43, 7.7000000000000002, 0, 7.8799999999999999, 0, 1.0166660000000001, -11.633661, 110, 22, 1.1000000000000001, 0.90000000000000002],
[2721, 2, 0, 0, 0, 0, 0, 1.0292479999999999, 22.566355000000001, 11, 1, 1.1000000000000001, 0.90000000000000002],
[2722, 1, 0, -0, 0, 3.1499999999999999, 0, 1.019828, -10.992526, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2723, 1, 16.02, 5.2999999999999998, 0, 0.67000000000000004, 0, 0.98366500000000001, -13.090398, 110, 12, 1.1000000000000001, 0.90000000000000002],
[2724, 1, 17.5, 502.69999999999999, 0.31976500000000002, 0.65129400000000004, 0, 1.099472, 10.206014, 380, 19, 1.2, 0.80000000000000004],
[2725, 1, 25, 3.6000000000000001, 0, 2.1699999999999999, 0, 0.97623300000000002, 42.311602000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2726, 1, 0, 0, 0.057077000000000003, -0.047564000000000002, 0, 1.0495289999999999, 86.878118999999998, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2727, 1, -11.949999999999999, -3.9199999999999999, 0, 0.17999999999999999, 0, 1.013271, -0.96272400000000002, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2728, 1, 99.400000000000006, 35.799999999999997, 0.60541400000000001, 57.517845000000001, 0, 1.043768, 39.249592999999997, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2729, 1, 0, -0, 0, 6.21, 0, 1.040621, 17.754771000000002, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2730, 1, 39.539999999999999, 14.300000000000001, 0, 0.91000000000000003, 0, 1.0302480000000001, -2.0525440000000001, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2731, 1, 62.170000000000002, 0.69999999999999996, 0, 5.9800000000000004, 0, 1.0276320000000001, -14.918108999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2732, 1, 52.060000000000002, 14.300000000000001, 0, 1.5900000000000001, 0, 0.98078500000000002, -17.642700000000001, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2733, 1, 91.099999999999994, 54.799999999999997, 0, 30.59, 0, 1.028095, 35.299342000000003, 150, 8, 1.1000000000000001, 0.90000000000000002],
[2734, 2, 0, 0, 0, 0, 0, 1.025803, 97.507727000000003, 20, 3, 1.1000000000000001, 0.90000000000000002],
[2735, 1, -0, 0, 0.24162900000000001, -0.061629000000000003, 0, 1.03532, 8.3572640000000007, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2736, 1, 33.640000000000001, 3.8999999999999999, 0, 3.3700000000000001, 0, 1.026937, 0.98046599999999995, 220, 7, 1.1000000000000001, 0.90000000000000002],
[2737, 1, 0, 0, 0, 0, 0, 1.0842149999999999, 30.391991000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2738, 1, 10.51, 3.5, 0, 0.66000000000000003, 0, 0.98097400000000001, -14.106135, 110, 12, 1.1000000000000001, 0.90000000000000002],
[2739, 1, -0, -0, 0, 13.33, 0, 1.010421, 31.816905999999999, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2740, 1, 197.5, -31, 0, 17.34, 0, 1.0385139999999999, 4.7412099999999997, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2741, 1, -0, -0, 0, 21.969999999999999, 0, 1.02475, 27.384948999999999, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2742, 1, -0, -0, 0.36126200000000003, 2.6490179999999999, 0, 1.021263, 23.715333000000001, 380, 6, 1.1000000000000001, 0.90000000000000002],
[2743, 1, 0, -0, 0, 0.29999999999999999, 0, 1.0212950000000001, 7.9102639999999997, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2744, 1, 49.25, 4.9000000000000004, 0, 1.0600000000000001, 0, 1.0039130000000001, 7.6496420000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2745, 1, 0, 0, 0.12634300000000001, 10.705031, 0, 1.078554, 4.1870409999999998, 220, 19, 1.2, 0.80000000000000004],
[2746, 1, 192.11000000000001, 45.5, 0, 68.040000000000006, 0, 0.99671399999999999, 19.141779, 380, 5, 1.1000000000000001, 0.90000000000000002],
[2747, 1, 108.3, 62, 0, 36.649999999999999, 0, 1.017811, 4.7659950000000002, 220, 7, 1.1000000000000001, 0.90000000000000002],
[2748, 1, 192.30000000000001, 27.399999999999999, 0, 120.83, 0, 0.96480299999999997, 22.614166000000001, 400, 1, 1.1000000000000001, 0.90000000000000002],
[2749, 1, 0, 0, 0, 21.18, 0, 1.0203150000000001, 57.223129999999998, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2750, 1, 64.370000000000005, 38.299999999999997, 0.29189300000000001, 16.726756000000002, 0, 1.03288, 23.275029, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2751, 1, -0, -0, 0, 2.1600000000000001, 0, 1.0035529999999999, -12.572953, 110, 22, 1.1000000000000001, 0.90000000000000002],
[2752, 1, 45.600000000000001, 6.5, 0, 95.239999999999995, 0, 0.95128199999999996, 29.908619000000002, 400, 1, 1.1000000000000001, 0.90000000000000002],
[2753, 1, 14.800000000000001, 6.5999999999999996, 0, 84.333647999999997, 0, 1.121048, -0.47726299999999999, 380, 9, 1.2, 0.80000000000000004],
[2754, 1, 177.40000000000001, 85.5, 0.040271000000000001, 8.3997960000000003, 0, 0.98285100000000003, 19.049233000000001, 220, 13, 1.1000000000000001, 0.90000000000000002],
[2755, 1, 51.859999999999999, 13.9, 0, 0.67000000000000004, 0, 0.97219500000000003, -12.166593000000001, 110, 1, 1.1000000000000001, 0.90000000000000002],
[2756, 2, 0, 0, 0, 0, 0, 0.99821499999999996, 12.734047, 20, 18, 1.1000000000000001, 0.90000000000000002],
[2757, 1, -0, 0, 0, 45.350000000000001, 0, 1.0526059999999999, 2.6442040000000002, 380, 1, 1.1000000000000001, 0.90000000000000002],
[2758, 1, 0, 0, 0, 4.29, 0, 1.022049, -13.383678, 380, 6, 1.1000000000000001, 0.90000000000000002],
[2759, 2, 0, 0, 0, 0, 0, 0.99046400000000001, 21.093959999999999, 15.75, 1, 1.1000000000000001, 0.90000000000000002],
[2760, 2, 0, 0, 0, 0, 0, 1.0583549999999999, 41.761589999999998, 20, 10, 1.1000000000000001, 0.90000000000000002],
[2761, 1, -0, -0, 0, 0.070000000000000007, 0, 1.0252650000000001, -10.510786, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2762, 1, 98.599999999999994, 14, 0, 0.31, 0, 1.0047779999999999, 27.105564000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2763, 1, -0, -0, 0, 30.780000000000001, 0, 1.0150030000000001, 31.694994999999999, 150, 8, 1.1000000000000001, 0.90000000000000002],
[2764, 1, 0, 0, 0, 4.7599999999999998, 0, 1.048333, 57.693080999999999, 380, 1, 1.1000000000000001, 0.90000000000000002],
[2765, 1, -0, -0, 0, 13.029999999999999, 0, 1.028071, 36.873649999999998, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2766, 1, -11.44, -3.29, 0, 0.040000000000000001, 0, 1.012041, 5.2799889999999996, 220, 6, 1.1000000000000001, 0.90000000000000002],
[2767, 2, 0, 0, 0, 0, 0, 1.0038469999999999, 10.087109, 20, 18, 1.1000000000000001, 0.90000000000000002],
[2768, 1, 0, 0, 0, 1.1899999999999999, 0, 1.0638890000000001, 11.960573999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2769, 1, 0, -0, 0.11383600000000001, 13.934623, 0, 1.0512109999999999, 1.426245, 220, 6, 1.1000000000000001, 0.90000000000000002],
[2770, 1, 44.75, 4.0999999999999996, 0, 3.1200000000000001, 0, 1.021137, -31.689864, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2771, 1, 4.4000000000000004, 99.700000000000003, 0, 40.450000000000003, 0, 1.0427169999999999, 32.921323000000001, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2772, 1, -0, -0, 0, 0.27000000000000002, 0, 1.042842, 84.150417000000004, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2773, 1, 0, 0, 0, 0, 0, 0.96972899999999995, -14.732562, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2774, 1, 19.420000000000002, -0.80000000000000004, 0, 0.78000000000000003, 0, 1.0348660000000001, 65.764397000000002, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2775, 1, 21.82, 10.300000000000001, 0, 32.609999999999999, 0, 1.050756, -12.792959, 380, 4, 1.1000000000000001, 0.90000000000000002],
[2776, 1, 32.200000000000003, 4.5999999999999996, 0, 2.54, 0, 1.0326500000000001, 18.464929000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2777, 2, 0, 0, 0, 0, 0, 1.009892, 4.8682080000000001, 20, 9, 1.1000000000000001, 0.90000000000000002],
[2778, 1, 0, 0, 0, 4.96, 0, 0.99743999999999999, 33.843319999999999, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2779, 1, 159.80000000000001, 45, 0, 5.5999999999999996, 0, 1.008162, 19.967949000000001, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2780, 1, 0, -0, 0, 2.1000000000000001, 0, 1.0063740000000001, 26.856693, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2781, 1, -0, -0, 0, 0.76000000000000001, 0, 1.049701, 7.5256210000000001, 220, 1, 1.1000000000000001, 0.90000000000000002],
[2782, 1, 115.09999999999999, 10.4, 0, 6.1200000000000001, 0, 1.020405, -1.8248139999999999, 220, 11, 1.1000000000000001, 0.90000000000000002],
[2783, 2, 0, 0, 0, 0, 0, 1.0407930000000001, 26.940223, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2784, 2, 0, 0, 0, 0, 0, 1.0194190000000001, 6.4745480000000004, 11, 1, 1.1000000000000001, 0.90000000000000002],
[2785, 2, 0, 0, 0, 0, 0, 1.0038469999999999, 10.087109, 20, 18, 1.1000000000000001, 0.90000000000000002],
[2786, 2, 0, 0, 0, 0, 0, 1.035838, -5.1726780000000003, 20, 7, 1.1000000000000001, 0.90000000000000002],
[2787, 2, 0, 0, 0, 0, 0, 1.0178450000000001, -4.7923549999999997, 20, 10, 1.1000000000000001, 0.90000000000000002],
[2788, 1, 21.620000000000001, 13.4, 0, 1.79, 0, 1.017792, -5.3191379999999997, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2789, 2, 0, 0, 0, 0, 0, 1.011998, 0.41903600000000002, 20, 18, 1.1000000000000001, 0.90000000000000002],
[2790, 2, 0, 0, 0, 0, 0, 1.0317259999999999, -2.251951, 20, 18, 1.1000000000000001, 0.90000000000000002],
[2791, 1, 0, 0, 0, 10.51, 0, 1.0194129999999999, 41.884948000000001, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2792, 1, 0, 0, 0, 51.659999999999997, 0, 1.086757, 63.706535000000002, 380, 8, 1.1000000000000001, 0.90000000000000002],
[2793, 1, -0, 0, 0, 0, 0, 1.020424, -20.573487, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2794, 1, 76.280000000000001, 2.8999999999999999, 0, 7.2800000000000002, 0, 1.0214160000000001, -21.165213000000001, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2795, 1, 23.129999999999999, 8.8000000000000007, 0, 0.94999999999999996, 0, 1.003987, -6.3266549999999997, 110, 22, 1.1000000000000001, 0.90000000000000002],
[2796, 2, 0, 0, 0, 0, 0, 1.0228889999999999, 18.879559, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2797, 1, -0, -0, 0.019380000000000001, 0.48061999999999999, 0, 1.0619019999999999, 18.798237, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2798, 1, -0, 0, 0, 1.9399999999999999, 0, 0.99688500000000002, -3.7781259999999999, 110, 21, 1.1000000000000001, 0.90000000000000002],
[2799, 2, 0, 0, 0, 0, 0, 1.0407930000000001, 26.940223, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2800, 1, 3.2000000000000002, 1.5, 0, 1.8100000000000001, 0, 0.96853500000000003, 5.0465400000000002, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2801, 1, -0, -0, 0, 0.27000000000000002, 0, 1.0479039999999999, 84.142942000000005, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2802, 1, 179.5, 85.209999999999994, 0.040280000000000003, 0.53978999999999999, 0, 0.98271699999999995, 19.046316000000001, 220, 13, 1.1000000000000001, 0.90000000000000002],
[2803, 2, 0, 0, 0, 0, 0, 1.015042, -0.37136000000000002, 20, 18, 1.1000000000000001, 0.90000000000000002],
[2804, 1, 248.69999999999999, 8.0999999999999996, 0, 12.460000000000001, 0, 1.0215730000000001, -22.183057999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2805, 1, -20.600000000000001, -9.4000000000000004, 0, 1.1200000000000001, 0, 1.02996, -10.060779, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2806, 1, 46.049999999999997, 16.699999999999999, 0, 0.48999999999999999, 0, 0.97343900000000005, -3.167151, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2807, 1, 28.829999999999998, 10.4, 0, 0.26000000000000001, 0, 0.98776699999999995, -5.2323000000000004, 110, 21, 1.1000000000000001, 0.90000000000000002],
[2808, 1, 0, -0, 0, 0.85999999999999999, 0, 1.0131669999999999, -26.447448999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2809, 1, -0, 0, 0, 0, 0, 1.0214190000000001, -22.292439999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2810, 2, 0, 0, 0, 0, 0, 1.0407930000000001, 26.940223, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2811, 2, 0, 0, 0, 0, 0, 1.022087, -3.367486, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2812, 1, 1.8, 4.9000000000000004, 0, 92.20984, 0, 1.1175580000000001, -2.5173700000000001, 380, 9, 1.2, 0.80000000000000004],
[2813, 1, 210.09999999999999, 66.200000000000003, 0, 59.359999999999999, 0, 1.0241229999999999, 3.4719139999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2814, 1, 241.90000000000001, 38.799999999999997, 0, 12.460000000000001, 0, 0.95607399999999998, -16.770188000000001, 220, 10, 1.1000000000000001, 0.90000000000000002],
[2815, 1, 23.329999999999998, 9.0999999999999996, 0, 15.359999999999999, 0, 1.0260480000000001, 31.606611999999998, 150, 8, 1.1000000000000001, 0.90000000000000002],
[2816, 2, 0, 0, 0, 0, 0, 0.99239500000000003, 35.295433000000003, 11, 1, 1.1000000000000001, 0.90000000000000002],
[2817, 1, 0, -0, 0, 12.41, 0, 1.0304869999999999, 33.829090999999998, 380, 1, 1.1000000000000001, 0.90000000000000002],
[2818, 1, 0, 0, 0.135493, 29.070620000000002, 0, 1.085877, -0.824855, 380, 21, 1.2, 0.80000000000000004],
[2819, 2, 0, 0, 0, 0, 0, 1.031736, 41.040722000000002, 20, 10, 1.1000000000000001, 0.90000000000000002],
[2820, 1, -0, 0, 0, 0.14000000000000001, 0, 1.0463389999999999, -4.5357469999999998, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2821, 1, 39.640000000000001, 9.5999999999999996, 0, 1.8, 0, 1.0304070000000001, 4.051965, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2822, 1, 19.32, 6.4000000000000004, 0, 3.7400000000000002, 0, 1.015223, -8.707967, 110, 12, 1.1000000000000001, 0.90000000000000002],
[2823, 1, 12.41, 3.8999999999999999, 0, 1.1399999999999999, 0, 1.0133540000000001, -0.83659099999999997, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2824, 1, 41.799999999999997, 5.9000000000000004, 0, 2.7599999999999998, 0, 1.0109140000000001, 19.579521, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2825, 1, 188.09999999999999, 26.800000000000001, 0, 5.8499999999999996, 0, 1.0338050000000001, -1.24014, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2826, 1, -0, 0, 0, 1.6599999999999999, 0, 1.029765, -2.3140860000000001, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2827, 1, 0, 0, 0, 0, 0, 1.0311220000000001, 31.502597999999999, 150, 8, 1.1000000000000001, 0.90000000000000002],
[2828, 2, 0, 0, 0, 0, 0, 1.017638, -6.936102, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2829, 1, 147.40000000000001, -55.899999999999999, 0, 1.1200000000000001, 0, 1.01075, -22.689554999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2830, 1, -0, 0, 0, 1.8300000000000001, 0, 1.040594, -6.4676799999999997, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2831, 2, 0, 0, 0, 0, 0, 0.98946900000000004, 40.488684999999997, 11.5, 1, 1.1000000000000001, 0.90000000000000002],
[2832, 1, 70.180000000000007, 44.700000000000003, 0, 8.0899999999999999, 0, 0.99780999999999997, -5.7816960000000002, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2833, 1, 50.259999999999998, 5.5, 0, 1.3, 0, 1.0003280000000001, -3.3669009999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2834, 1, 69.780000000000001, 20.300000000000001, 0, 10.26, 0, 1.032192, 45.944685, 110, 8, 1.1000000000000001, 0.90000000000000002],
[2835, 1, 61.869999999999997, -12.4, 0, 0.82999999999999996, 0, 0.99201899999999998, -3.212205, 220, 6, 1.1000000000000001, 0.90000000000000002],
[2836, 2, 0, 0, 0, 0, 0, 1.0615810000000001, 6.9213480000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2837, 1, -0, -0, 0.03986, 2.1001050000000001, 0, 1.0106379999999999, -8.6620969999999993, 220, 6, 1.1000000000000001, 0.90000000000000002],
[2838, 2, 0, 0, 0, 0, 0, 1.064384, 12.999658999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2839, 1, 89.5, 33.899999999999999, 0, 1.52, 0, 0.995336, 33.541224, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2840, 2, 0, 0, 0, 0, 0, 1.027968, 24.050879999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2841, 2, 0, 0, 0, 0, 0, 1.027968, 24.050879999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2842, 2, 0, 0, 0, 0, 0, 1.0615810000000001, 6.9213480000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2843, 1, -0, -0, 0.42733900000000002, 57.506028999999998, 0, 1.043628, 20.270582999999998, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2844, 2, 0, 0, 0, 0, 0, 1.070991, 7.6048629999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2845, 2, 0, 0, 0, 0, 0, 1.064384, 12.999658999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2846, 1, 0, -0, 0.12157900000000001, 0.048815999999999998, 0, 0.98825099999999999, -9.3253419999999991, 220, 10, 1.1000000000000001, 0.90000000000000002],
[2847, 1, 25.73, 7.2999999999999998, 0, 2.8199999999999998, 0, 1.024475, 10.258345, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2848, 1, -0, -0, 0.11357100000000001, -0.085178000000000004, 0, 1.068587, -12.198558999999999, 380, 10, 1.1000000000000001, 0.90000000000000002],
[2849, 1, 0, 0, 0, 102.57996300000001, 0, 1.047582, 31.453215, 380, 5, 1.1000000000000001, 0.90000000000000002],
[2850, 1, 54, 29.100000000000001, 0, 204.29152199999999, 0, 1.079367, -3.3848889999999998, 380, 9, 1.1000000000000001, 0.90000000000000002],
[2851, 1, -0, -0, 0, 0.40000000000000002, 0, 1.0058480000000001, 0.86670400000000003, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2852, 2, 0, 0, 0, 0, 0, 1.0139480000000001, 12.809021, 11, 1, 1.1000000000000001, 0.90000000000000002],
[2853, 1, 0, -0, 0, 0, 0, 1.0978460000000001, 65.011121000000003, 380, 8, 1.2, 0.80000000000000004],
[2854, 1, 139.09999999999999, 60.399999999999999, 0, 1.98, 0, 0.99697199999999997, 32.605519000000001, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2855, 1, 0, -0, 0, 3.7200000000000002, 0, 1.0280819999999999, -7.2625970000000004, 110, 22, 1.1000000000000001, 0.90000000000000002],
[2856, 1, -61.759999999999998, -31.850000000000001, 0, 0, 0, 1.077186, 0.891513, 27, 9, 1.1000000000000001, 0.90000000000000002],
[2857, 1, 54.659999999999997, 0, 0, 2.9700000000000002, 0, 1.0138160000000001, 4.686922, 220, 7, 1.1000000000000001, 0.90000000000000002],
[2858, 2, 0, 0, 0, 0, 0, 1.0449390000000001, 29.387060999999999, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2859, 1, -40.439999999999998, 1.5, 0, 14.199999999999999, 0, 1.014283, -10.876602999999999, 220, 10, 1.1000000000000001, 0.90000000000000002],
[2860, 1, 82.099999999999994, 11.699999999999999, 0, 3.7599999999999998, 0, 1.0061310000000001, 12.49776, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2861, 1, 0, -0, 0, 0.26000000000000001, 0, 0.99383900000000003, -3.9031850000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2862, 1, -0, 0, 0.039440999999999997, 0.080559000000000006, 0, 0.99975400000000003, -4.3174299999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2863, 1, 302.5, 65.099999999999994, 0, 8.8699999999999992, 0, 1.0358830000000001, 9.3572229999999994, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2864, 1, 0, 0, 0, 0, 0, 0.957345, -9.9798120000000008, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2865, 1, -0, -0, 0, 0.84999999999999998, 0, 1.0114559999999999, -3.0248719999999998, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2866, 1, 41.450000000000003, 4.9000000000000004, 0, 18.43, 0, 1.0298210000000001, 11.74799, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2867, 1, 0, 0, 0, 18.989999999999998, 0, 1.037736, 21.469996999999999, 220, 13, 1.1000000000000001, 0.90000000000000002],
[2868, 1, 0, -0, 0, 0.34000000000000002, 0, 1.088981, 9.0700199999999995, 380, 1, 1.2, 0.80000000000000004],
[2869, 1, 95.909999999999997, -15.4, 0, 1.51, 0, 1.0209440000000001, -1.99455, 220, 6, 1.1000000000000001, 0.90000000000000002],
[2870, 2, 0, 0, 0, 0, 0, 1.030832, -9.7525089999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2871, 2, 0, 0, 0, 0, 0, 1.044924, 29.406092000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2872, 1, 119, -315.30000000000001, 0, 41.890000000000001, 0, 1.0308250000000001, 34.272753999999999, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2873, 1, 0, 0, 0.29374, 2.5852170000000001, 0, 1.0270049999999999, 1.0298560000000001, 220, 7, 1.1000000000000001, 0.90000000000000002],
[2874, 1, -0, 0, 0.039591000000000001, 0.130409, 0, 1.0059709999999999, 11.672077, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2875, 1, 72.079999999999998, 21.300000000000001, 0, 7.1900000000000004, 0, 1.032338, 9.1848810000000007, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2876, 1, -0, 0, 0, 9.9800000000000004, 0, 1.0380180000000001, 5.797275, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2877, 2, 0, 0, 0, 0, 0, 1.029166, 13.522836, 20, 14, 1.1000000000000001, 0.90000000000000002],
[2878, 1, 3.8999999999999999, 1, 0, 3.8100000000000001, 0, 1.0381309999999999, 4.9122880000000002, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2879, 1, 8.1099999999999994, 2.8999999999999999, 0, 0.52000000000000002, 0, 0.99249600000000004, -1.791255, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2880, 2, 0, 0, 0, 0, 0, 1.0280879999999999, -13.031644999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2881, 2, 0, 0, 0, 0, 0, 1.0280879999999999, -13.031644999999999, 20, 4, 1.1000000000000001, 0.90000000000000002],
[2882, 1, 89.099999999999994, 2.2999999999999998, 0, 1.6799999999999999, 0, 0.98915500000000001, -22.138997, 220, 6, 1.1000000000000001, 0.90000000000000002],
[2883, 1, 16.02, 4, 0, 5.5599999999999996, 0, 1.0482469999999999, -8.9897170000000006, 220, 11, 1.1000000000000001, 0.90000000000000002],
[2884, 1, -0, -0, 0.18154899999999999, 5.3908889999999996, 0, 1.0213950000000001, 2.988226, 220, 18, 1.1000000000000001, 0.90000000000000002],
[2885, 1, 110.90000000000001, 15.800000000000001, 0, 30.199999999999999, 0, 1.0102100000000001, 4.3165079999999998, 400, 1, 1.1000000000000001, 0.90000000000000002],
[2886, 1, 90.099999999999994, 12.699999999999999, 0, 10.609999999999999, 0, 1.006203, 33.698504, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2887, 1, 0, 0, 0.33032699999999998, -0.25692100000000001, 0, 1.0713969999999999, 40.134574000000001, 150, 8, 1.1000000000000001, 0.90000000000000002],
[2888, 1, 25.829999999999998, 9.4000000000000004, 0, 0.56000000000000005, 0, 1.0245820000000001, 0.54538399999999998, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2889, 1, 134, 19.100000000000001, 0, 1.55, 0, 1.0226999999999999, 0.37135000000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2890, 1, 0, -0, 0, 0.66000000000000003, 0, 1.020294, 26.013318999999999, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2891, 1, 153.63999999999999, 29.199999999999999, 0, 7.6500000000000004, 0, 1.001933, 0.52039400000000002, 220, 6, 1.1000000000000001, 0.90000000000000002],
[2892, 1, -0, 0, 0.57563699999999995, 1.6614420000000001, 0, 1.0346519999999999, 32.708036, 380, 5, 1.1000000000000001, 0.90000000000000002],
[2893, 1, 6.3099999999999996, 3.7999999999999998, 0, 0.35999999999999999, 0, 1.0086040000000001, -3.4470749999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2894, 2, 0, 0, 0, 0, 0, 1.0455159999999999, 41.754111000000002, 20, 10, 1.1000000000000001, 0.90000000000000002],
[2895, 2, 0, 0, 0, 0, 0, 1.126501, -1.915268, 20, 9, 1.2, 0.80000000000000004],
[2896, 1, 28.829999999999998, 9.5999999999999996, 0, 0.80000000000000004, 0, 0.97633599999999998, -9.6614020000000007, 110, 21, 1.1000000000000001, 0.90000000000000002],
[2897, 1, 0, 0, 0, 14.4, 0, 1.0363439999999999, 43.587167000000001, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2898, 1, 297.69999999999999, 258.60000000000002, 0, 65.780000000000001, 0, 1.0362370000000001, 19.120016, 380, 6, 1.1000000000000001, 0.90000000000000002],
[2899, 1, 178.40000000000001, 69.099999999999994, 0, 14.199999999999999, 0, 1.005957, -18.039574000000002, 220, 6, 1.1000000000000001, 0.90000000000000002],
[2900, 1, -0, -0, 0.32223000000000002, 108.252095, 0, 1.0553999999999999, 5.3326719999999996, 380, 19, 1.1000000000000001, 0.90000000000000002],
[2901, 2, 0, 0, 0, 0, 0, 1.0392319999999999, 7.2812910000000004, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2902, 2, 0, 0, 0, 0, 0, 1.0392319999999999, 7.2812910000000004, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2903, 1, 3.2000000000000002, 1.7, 0, 0.050000000000000003, 0, 1.023458, 8.4220839999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2904, 1, 8.5099999999999998, 3.2000000000000002, 0, 0.95999999999999996, 0, 1.0163960000000001, 18.8779, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2905, 1, 0, 0, 0, 0.73999999999999999, 0, 0.96990299999999996, -8.40306, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2906, 2, 0, 0, 0, 0, 0, 1.0264359999999999, 2.7856459999999998, 11, 1, 1.1000000000000001, 0.90000000000000002],
[2907, 1, 83.590000000000003, 21.600000000000001, 0, 25.510000000000002, 0, 1.014613, -26.808032999999998, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2908, 1, -0.65000000000000002, -1.4399999999999999, 0, 0.16, 0, 1.039793, -6.4234119999999999, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2909, 1, 19.219999999999999, 6.9000000000000004, 0, 1.1599999999999999, 0, 1.085162, 1.3419509999999999, 110, 15, 1.1000000000000001, 0.90000000000000002],
[2910, 1, 29.300000000000001, 4.2000000000000002, 0, 5.2599999999999998, 0, 0.99619100000000005, 18.211728000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2911, 1, 39.840000000000003, 24.600000000000001, 0, 13.99, 0, 1.004491, -12.436802, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2912, 2, 0, 0, 0, 0, 0, 1.020176, 20.468257999999999, 11.5, 1, 1.1000000000000001, 0.90000000000000002],
[2913, 1, 0, -0, 0.15462899999999999, 1.1353709999999999, 0, 1.0512520000000001, 7.897462, 380, 16, 1.1000000000000001, 0.90000000000000002],
[2914, 1, 0, 0, 0, 5.3899999999999997, 0, 1.019441, -3.771239, 220, 12, 1.1000000000000001, 0.90000000000000002],
[2915, 1, 0, 0, 0, 0, 0, 0.965144, -10.373275, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2916, 1, 0, 0, 0, 2.9900000000000002, 0, 1.021714, -0.96812399999999998, 220, 1, 1.1000000000000001, 0.90000000000000002],
[2917, 1, -0, -0, 0, 0.059999999999999998, 0, 1.04687, 5.1924739999999998, 220, 7, 1.1000000000000001, 0.90000000000000002],
[2918, 1, 52.659999999999997, 21.5, 0, 0.040000000000000001, 0, 1.0194589999999999, 22.105369, 150, 8, 1.1000000000000001, 0.90000000000000002],
[2919, 1, 0, 0, 0, 7.1966580000000002, 0, 0.981514, 20.291105999999999, 380, 5, 1.1000000000000001, 0.90000000000000002],
[2920, 1, 120.2, 20.5, 0, 19.940000000000001, 0, 0.98950300000000002, -3.3632559999999998, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2921, 1, -0, 0, 0, 1.3100000000000001, 0, 1.043272, -18.000164000000002, 380, 10, 1.1000000000000001, 0.90000000000000002],
[2922, 1, -0, -0, 0, 16.079999999999998, 0, 1.111192, 0.55933699999999997, 380, 9, 1.2, 0.80000000000000004],
[2923, 1, 115.09999999999999, 23.5, 0, 3.7799999999999998, 0, 1.018011, -30.733353999999999, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2924, 1, 0, -0, 0, 0.31, 0, 0.97850199999999998, 5.404407, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2925, 1, -0.60999999999999999, -1.3300000000000001, 0, 0.42999999999999999, 0, 1.0542119999999999, -0.245142, 110, 15, 1.1000000000000001, 0.90000000000000002],
[2926, 1, 108.7, 10.300000000000001, 0.087305999999999995, 1.4023939999999999, 0, 1.0178199999999999, 13.626458, 220, 13, 1.1000000000000001, 0.90000000000000002],
[2927, 1, 14.4, 2, 0, 4.1699999999999999, 0, 0.99507900000000005, 17.378651999999999, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2928, 1, 98.599999999999994, 14, 0, 12.859999999999999, 0, 1.001808, 17.707788000000001, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2929, 1, 19.82, 7.2999999999999998, 0, 0.25, 0, 1.0084789999999999, -10.420579, 110, 22, 1.1000000000000001, 0.90000000000000002],
[2930, 1, 0, 0, 0, 0, 0, 1.0438050000000001, -6.7402749999999996, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2931, 1, 50.159999999999997, 18, 0, 0.10000000000000001, 0, 1.0515060000000001, 0.116562, 110, 19, 1.1000000000000001, 0.90000000000000002],
[2932, 1, 1.3999999999999999, -2, 0, 5.0499999999999998, 0, 1.0220119999999999, 92.365112999999994, 150, 1, 1.1000000000000001, 0.90000000000000002],
[2933, 2, 0, 0, 0, 0, 0, 0.98983100000000002, 32.095098999999998, 6.2999999999999998, 1, 1.1000000000000001, 0.90000000000000002],
[2934, 2, 0, 0, 0, 0, 0, 1.0339750000000001, -14.236890000000001, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2935, 1, -0, -0, 0, 2.8799999999999999, 0, 1.040896, 75.624352999999999, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2936, 1, 0, -0, 0, 149.047157, 0, 1.026327, 21.205563999999999, 380, 5, 1.1000000000000001, 0.90000000000000002],
[2937, 1, 101.2, 2.1000000000000001, 0, 38.43, 0, 1.0563, 11.740795, 380, 5, 1.1000000000000001, 0.90000000000000002],
[2938, 1, -0, 0, 0.060224, 0.41977599999999998, 0, 1.0253890000000001, 30.951658999999999, 220, 14, 1.1000000000000001, 0.90000000000000002],
[2939, 1, 86.900000000000006, 30.300000000000001, 0, 1.3200000000000001, 0, 1.041371, -2.3479990000000002, 110, 15, 1.1000000000000001, 0.90000000000000002],
[2940, 1, 50.560000000000002, 4.5999999999999996, 0, 1.74, 0, 1.019671, -32.938285, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2941, 1, 32.539999999999999, 10.6, 0, 1.22, 0, 0.90965799999999997, -12.472146, 110, 21, 1.1000000000000001, 0.90000000000000002],
[2942, 1, -0, -0, 0, 0.23000000000000001, 0, 0.99177899999999997, -19.092039, 220, 6, 1.1000000000000001, 0.90000000000000002],
[2943, 1, 88.299999999999997, 2.7999999999999998, 0, 5.21, 0, 1.0224040000000001, -12.286706000000001, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2944, 1, 7, 1, 0, 1.54, 0, 0.99472499999999997, 33.286745000000003, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2945, 1, 10.210000000000001, -3.2000000000000002, 0, 5.1500000000000004, 0, 1.042125, -13.973553000000001, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2946, 1, 125.09999999999999, 44, 0, 6.04, 0, 0.97808899999999999, 13.519151000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2947, 1, -0, 0, 0, 0.28999999999999998, 0, 1.0003919999999999, -8.6647309999999997, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2948, 1, 163.69999999999999, 94.099999999999994, 0, 18.550000000000001, 0, 1.006167, 19.203385999999998, 380, 3, 1.1000000000000001, 0.90000000000000002],
[2949, 1, 30.93, 2.7999999999999998, 0, 2.1099999999999999, 0, 1.0304279999999999, -21.332673, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2950, 2, 0, 0, 0, 0, 0, 1.006699, 27.063644, 154, 1, 1.1000000000000001, 0.90000000000000002],
[2951, 1, 121.40000000000001, 20.199999999999999, 0, 16.609999999999999, 0, 1.032138, 11.548616000000001, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2952, 1, -0, -0, 0, 6.0099999999999998, 0, 1.059984, 46.329025999999999, 380, 14, 1.1000000000000001, 0.90000000000000002],
[2953, 1, -0, -0, 0.096544000000000005, 0.47345599999999999, 0, 1.0413699999999999, 33.256979999999999, 380, 5, 1.1000000000000001, 0.90000000000000002],
[2954, 1, 0, 0, 0.037641000000000001, 3.052359, 0, 1.0524230000000001, 4.5641590000000001, 220, 18, 1.1000000000000001, 0.90000000000000002],
[2955, 2, 0, 0, 0, 0, 0, 1.054489, 6.0983900000000002, 20, 20, 1.1000000000000001, 0.90000000000000002],
[2956, 1, -0, 0, 0.126829, 38.306911999999997, 0, 1.0155529999999999, 5.9739829999999996, 380, 7, 1.1000000000000001, 0.90000000000000002],
[2957, 1, 199.86000000000001, 56.93, 0, 46.829999999999998, 0, 1.0307139999999999, 4.0869759999999999, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2958, 1, 218.69999999999999, -9.0999999999999996, 0, 49, 0, 1.0114829999999999, -11.28309, 220, 5, 1.1000000000000001, 0.90000000000000002],
[2959, 1, -0, -0, 0.019608, 2.610392, 0, 1.0165280000000001, -8.9977099999999997, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2960, 1, 110.09, 53.32, 0, 0, 0, 0.966387, 0.26115699999999997, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2961, 1, -5.6399999999999997, -2.8399999999999999, 0, 34.641229000000003, 0, 1.0213319999999999, 21.250094000000001, 380, 5, 1.1000000000000001, 0.90000000000000002],
[2962, 1, 65.870000000000005, 31.399999999999999, 0, 3.46, 0, 1.1160779999999999, 70.148814000000002, 220, 3, 1.2, 0.80000000000000004],
[2963, 2, 0, 0, 0, 0, 0, 1.035406, 21.744440000000001, 20, 5, 1.1000000000000001, 0.90000000000000002],
[2964, 2, 0, 0, 0, 0, 0, 1.0369489999999999, 12.275543000000001, 20, 7, 1.1000000000000001, 0.90000000000000002],
[2965, 1, 3.2999999999999998, 313.69999999999999, 0.70598499999999997, 162.23090099999999, 0, 1.018688, -18.692878, 380, 4, 1.1000000000000001, 0.90000000000000002],
[2966, 1, 54.259999999999998, 19.5, 0, 0.050000000000000003, 0, 1.016599, 6.103548, 220, 7, 1.1000000000000001, 0.90000000000000002],
[2967, 1, -0, -0, 0.117169, 2.552359, 0, 1.0534209999999999, 28.464675, 380, 14, 1.1000000000000001, 0.90000000000000002],
[2968, 2, 0, 0, 0, 0, 0, 1.03481, 9.3020460000000007, 20, 18, 1.1000000000000001, 0.90000000000000002],
[2969, 2, 0, 0, 0, 0, 0, 1.03481, 9.3020460000000007, 20, 18, 1.1000000000000001, 0.90000000000000002],
[2970, 2, 0, 0, 0, 0, 0, 1.030988, 2.394145, 20, 9, 1.1000000000000001, 0.90000000000000002],
[2971, 1, -3.7000000000000002, -8, 0, 19.02, 0, 1.01275, 1.829725, 380, 7, 1.1000000000000001, 0.90000000000000002],
[2972, 1, -0, 0, 0, 5.1900000000000004, 0, 1.044543, -2.9179680000000001, 220, 23, 1.1000000000000001, 0.90000000000000002],
[2973, 2, 0, 0, 0, 0, 0, 1.03481, 9.3020460000000007, 20, 18, 1.1000000000000001, 0.90000000000000002],
[2974, 2, 0, 0, 0, 0, 0, 1.03481, 9.3020460000000007, 20, 18, 1.1000000000000001, 0.90000000000000002],
[2975, 1, -0, 0, 0, 38.32, 0, 1.006502, 23.545534, 380, 5, 1.1000000000000001, 0.90000000000000002],
[2976, 2, 0, 0, 0, 0, 0, 1.00657, 25.464337, 20, 24, 1.1000000000000001, 0.90000000000000002],
[2977, 1, -0, -0, 0, 3.9500000000000002, 0, 0.96719299999999997, 48.296353000000003, 220, 3, 1.1000000000000001, 0.90000000000000002],
[2978, 2, 0, 0, 0, 0, 0, 1.027523, -21.832315999999999, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2979, 2, 0, 0, 0, 0, 0, 1.027523, -21.832315999999999, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2980, 2, 0, 0, 0, 0, 0, 1.027523, -21.832315999999999, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2981, 2, 0, 0, 0, 0, 0, 1.024756, 1.4504079999999999, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2982, 2, 0, 0, 0, 0, 0, 1.024756, 1.4504079999999999, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2983, 1, 0, 0, 0, 6.2199999999999998, 0, 1.043072, 93.886780000000002, 380, 1, 1.1000000000000001, 0.90000000000000002],
[2984, 2, 0, 0, 0, 0, 0, 1.0248330000000001, -17.429341000000001, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2985, 1, -0, -0, 0.865147, 27.250109999999999, 0, 1.030141, 39.290649000000002, 380, 2, 1.1000000000000001, 0.90000000000000002],
[2986, 1, 0, -0, 0.090773999999999994, 10.830444, 0, 1.0475840000000001, -0.74181600000000003, 220, 18, 1.1000000000000001, 0.90000000000000002],
[2987, 1, 529.89999999999998, 23.300000000000001, 0, 57.659999999999997, 0, 1.0140670000000001, -13.863803000000001, 380, 6, 1.1000000000000001, 0.90000000000000002],
[2988, 1, 10.01, 3, 0, 0.83999999999999997, 0, 0.92396, -11.623321000000001, 110, 21, 1.1000000000000001, 0.90000000000000002],
[2989, 1, 12.81, 4.4000000000000004, 0, 0.46999999999999997, 0, 1.0085390000000001, 3.0623010000000002, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2990, 2, 0, 0, 0, 0, 0, 1.016588, 24.927519, 10.5, 1, 1.1000000000000001, 0.90000000000000002],
[2991, 2, 0, 0, 0, 0, 0, 1.032132, -3.9107620000000001, 20, 6, 1.1000000000000001, 0.90000000000000002],
[2992, 1, 60.670000000000002, 37.600000000000001, 0, 0.92000000000000004, 0, 1.0127219999999999, -8.8762159999999994, 150, 9, 1.1000000000000001, 0.90000000000000002],
[2993, 1, -0, 0, 0.20768300000000001, 8.9455849999999995, 0, 1.127982, -0.36322399999999999, 380, 9, 1.2, 0.80000000000000004],
[2994, 2, 0, 0, 0, 0, 0, 0.98564200000000002, 34.609786999999997, 11, 1, 1.1000000000000001, 0.90000000000000002],
[2995, 1, 5.71, 2, 0, 1.03, 0, 0.95078399999999996, -0.40376499999999999, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2996, 1, 11, 3.1499999999999999, 0, 0.63, 0, 0.94863799999999998, -1.2824390000000001, 110, 18, 1.1000000000000001, 0.90000000000000002],
[2997, 1, 53.359999999999999, 7.0999999999999996, 0, 6.0199999999999996, 0, 1.010472, -18.912844, 220, 4, 1.1000000000000001, 0.90000000000000002],
[2998, 1, -0.20000000000000001, -1, 0, 0, 0, 1.018613, 25.307234000000001, 150, 8, 1.1000000000000001, 0.90000000000000002],
[2999, 1, 0, -0, 0, 3.6099999999999999, 0, 0.99168400000000001, -11.480713, 220, 1, 1.1000000000000001, 0.90000000000000002],
[3000, 1, 4, 0.59999999999999998, 0, 3.46, 0, 0.996058, 20.763579, 154, 1, 1.1000000000000001, 0.90000000000000002],
[3001, 1, -0.19, -3.7599999999999998, 0, 0, 0, 1.028103, 35.299363999999997, 150, 8, 1.1000000000000001, 0.90000000000000002],
[3002, 1, 4.4000000000000004, 2.2000000000000002, 0, 1.79, 0, 0.99399899999999997, -13.385176, 110, 22, 1.1000000000000001, 0.90000000000000002],
[3003, 1, -0, 0, 0, 2.3300000000000001, 0, 1.00749, 31.832433000000002, 154, 1, 1.1000000000000001, 0.90000000000000002],
[3004, 1, 19.82, 6, 0, 1.6799999999999999, 0, 0.961256, -8.2185020000000009, 110, 21, 1.1000000000000001, 0.90000000000000002],
[3005, 1, 8.0700000000000003, 1.23, 0, 3.9100000000000001, 0, 1.0140739999999999, 90.565376000000001, 150, 1, 1.1000000000000001, 0.90000000000000002],
[3006, 1, -0, 0, 0, 1.8100000000000001, 0, 0.99347399999999997, -9.3198849999999993, 150, 9, 1.1000000000000001, 0.90000000000000002],
[3007, 1, 92.299999999999997, 14.6, 0, 1.1399999999999999, 0, 1.013906, -25.46217, 220, 4, 1.1000000000000001, 0.90000000000000002],
[3008, 1, 30.329999999999998, 11, 0, 2.29, 0, 1.039582, 1.1711750000000001, 110, 19, 1.1000000000000001, 0.90000000000000002],
[3009, 1, 79.090000000000003, 18.699999999999999, 0, 10.800000000000001, 0, 1.0286379999999999, 7.4434959999999997, 220, 5, 1.1000000000000001, 0.90000000000000002],
[3010, 1, -0, 0, 0, 56.686515, 0, 0.99539, 20.289767000000001, 380, 5, 1.1000000000000001, 0.90000000000000002],
[3011, 1, 0, 0, 0, 0, 0, 1.0507919999999999, 2.6914790000000002, 20, 2, 1.1000000000000001, 0.90000000000000002],
[3012, 2, 0, 0, 0, 0, 0, 1.0244120000000001, 23.818833999999999, 20, 2, 1.1000000000000001, 0.90000000000000002],
