//CASE2737SOP    Power flow data for Polish system - summer 2004 off-peak.
//   Please see CASEFORMAT for details on the case file format.
//
//   This case represents the Polish 400, 220 and 110 kV networks during
//   summer 2004 off-peak conditions. Multiple centrally dispatchable
//   generators at a bus have not been aggregated. Generators that are
//   not centrally dispatchable in the Polish energy market are given a
//   cost of zero.
//
//   This data was graciously provided by, and is distributed with the
//   permission of, Roman Korab <roman.korab@polsl.pl>.
//
//   MODIFIED 2018-10-16 (RDZ): Corrected sign of phase shifter angles
//           in this case to reflect correction of phase shifter sign
//           convention in MATPOWER code made on 2007-06-21 and included
//           in MATPOWER v3.2. Original version of this case was based
//           on the old sign convention. (Thanks to Mikhail Khokhlov and
//           Dr. Artjoms Obusevs for reporting.)
//   MATPOWER
//% MATPOWER Case Format : Version 2
//%-----  Power Flow Data  -----%%
//% system MVA base
//% bus data
//	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin	lam_P	lam_Q	mu_Vmax	mu_Vmin
//% generator data
//	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf	mu_Pmax	mu_Pmin	mu_Qmax	mu_Qmin
//% branch data
//	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax	Pf	Qf	Pt	Qt	mu_Sf	mu_St	mu_angmin	mu_angmax
//%-----  OPF Data  -----%%
//% generator cost data
//	1	startup	shutdown	n	x1	y1	...	xn	yn
//	2	startup	shutdown	n	c(n-1)	...	c0

baseMVA = 100;
bus = [
[1, 1, 0, 0, 0, 0, 1, 1.0988370999999999, 3.1731555999999999, 220, 1, 1.1100000000000001, 0.94999999999999996, 89.482200000000006, 0.17699999999999999, 0, 0],
[2, 1, 0, 0, 0, 0, 1, 1.1062316999999999, 2.1002592, 220, 1, 1.1100000000000001, 0.94999999999999996, 89.824600000000004, -0.034099999999999998, 0, 0],
[3, 1, 0, 0, 0, 0, 1, 1.0814037999999999, -12.414419000000001, 220, 1, 1.1100000000000001, 0.94999999999999996, 96.4024, -0.34329999999999999, 0, 0],
[4, 1, 0, 0, 0, 0, 1, 1.0978935000000001, -0.26256550000000001, 220, 1, 1.1100000000000001, 0.94999999999999996, 90.738100000000003, 0.0166, 0, 0],
[5, 1, 0, 0, 0, 0, 1, 1.0979028, -0.25899449000000002, 220, 1, 1.1100000000000001, 0.94999999999999996, 90.738200000000006, 0.017100000000000001, 0, 0],
[6, 1, 0, 0, 0, 0, 1, 1.0784644999999999, -6.7111231, 220, 1, 1.1100000000000001, 0.94999999999999996, 93.209900000000005, -0.4768, 0, 0],
[7, 1, 0, 0, 0, 0, 1, 1.0785472, -6.7055015999999998, 220, 1, 1.1100000000000001, 0.94999999999999996, 93.206699999999998, -0.47820000000000001, 0, 0],
[8, 1, 0, 0, 0, -50, 1, 1.0422298000000001, -5.3046135999999997, 400, 1, 1.05, 0.94999999999999996, 92.804900000000004, -0.75470000000000004, 0, 0],
[9, 1, 0, 0, 0, 0, 1, 1.0422619, -5.3031788999999998, 400, 1, 1.05, 0.94999999999999996, 92.804299999999998, -0.75549999999999995, 0, 0],
[10, 1, 0, 0, 0, 0, 1, 1.0715408, -6.7531160000000003, 220, 1, 1.1100000000000001, 0.94999999999999996, 93.450199999999995, -0.31290000000000001, 0, 0],
[11, 1, 0, 0, 0, 0, 1, 1.0715132000000001, -6.7557551, 220, 1, 1.1100000000000001, 0.94999999999999996, 93.451499999999996, -0.31140000000000001, 0, 0],
[12, 1, 0, 0, 0, 0, 1, 1.0715104, -6.7512467000000003, 220, 1, 1.1100000000000001, 0.94999999999999996, 93.450900000000004, -0.30980000000000002, 0, 0],
[13, 1, 0, 0, 0, 0, 1, 1.0714900000000001, -6.7558259999999999, 220, 1, 1.1100000000000001, 0.94999999999999996, 93.451400000000007, -0.30990000000000001, 0, 0],
[14, 1, 0, 0, 0, -50, 1, 1.0362420999999999, -4.2491349999999999, 400, 1, 1.05, 0.94999999999999996, 92.462800000000001, -0.44940000000000002, 0, 0],
[15, 1, 0, 0, 0, 0, 1, 1.05, -6.6753466000000001, 400, 1, 1.05, 0.94999999999999996, 93.032700000000006, -1.5740000000000001, 0, 0],
[16, 1, 0, 0, 0, 0, 1, 1.05, -6.6753466000000001, 400, 1, 1.05, 0.94999999999999996, 93.032499999999999, -1.5753999999999999, 2354.0866000000001, 0],
[17, 1, 0, 0, 0, 0, 1, 1.075175, -10.326271, 220, 1, 1.1100000000000001, 0.94999999999999996, 95.105199999999996, -0.087999999999999995, 0, 0],
[18, 1, 0, 0, 0, 0, 1, 1.0751192000000001, -10.32649, 220, 1, 1.1100000000000001, 0.94999999999999996, 95.104200000000006, -0.086099999999999996, 0, 0],
[19, 1, 0, 0, 0, 0, 1, 1.1006118, 0.29052844, 220, 1, 1.1100000000000001, 0.94999999999999996, 90.458600000000004, 0.0218, 0, 0],
[20, 1, 0, 0, 0, 0, 1, 1.1006331, 0.28503371, 220, 1, 1.1100000000000001, 0.94999999999999996, 90.459500000000006, 0.0218, 0, 0],
[21, 1, 0, 0, 0, 0, 1, 1.0821750999999999, -7.0075099999999999, 220, 1, 1.1100000000000001, 0.94999999999999996, 93.351100000000002, -0.18240000000000001, 0, 0],
[22, 1, 0, 0, 0, 0, 1, 1.0821750999999999, -7.0075099999999999, 220, 1, 1.1100000000000001, 0.94999999999999996, 93.351100000000002, -0.18240000000000001, 0, 0],
[23, 1, 0, 0, 0, 0, 1, 1.0689354, -6.8094960999999996, 220, 1, 1.1100000000000001, 0.94999999999999996, 93.469899999999996, -0.3584, 0, 0],
[24, 1, 0, 0, 0, 0, 1, 1.1024425, 0.68972440999999995, 220, 1, 1.1100000000000001, 0.94999999999999996, 90.3797, -0.0309, 0, 0],
[25, 1, 0, 0, 0, -50, 1, 1.0389196999999999, -6.6165523000000004, 400, 1, 1.05, 0.94999999999999996, 93.659999999999997, -0.1245, 0, 0],
[26, 2, 48.177999999999997, 65.087000000000003, 0, 0, 1, 1.1082562, 3.5097453999999999, 220, 1, 1.1100000000000001, 0.94999999999999996, 89.3018, 0, 0, 0],
[27, 2, 28.145, 35.087000000000003, 0, 0, 1, 1.1074115, 2.0773565999999999, 220, 1, 1.1100000000000001, 0.94999999999999996, 89.849699999999999, -0.065299999999999997, 0, 0],
[28, 3, 0, 0, 0, 0, 1, 1.0449383999999999, 1.7780800000000001, 400, 1, 1.05, 0.94999999999999996, 90.215599999999995, -0.085099999999999995, 0, 0],
[29, 2, 44.698, 72, 0, 0, 1, 1.0449301, 1.7863243, 400, 1, 1.05, 0.94999999999999996, 90.212599999999995, -0.085000000000000006, 0, 0],
[30, 1, 0, 0, 0, 0, 1, 1.0766538000000001, -7.0072862999999996, 220, 1, 1.1100000000000001, 0.94999999999999996, 93.552300000000002, -0.22720000000000001, 0, 0],
[31, 1, 0, 0, 0, 0, 1, 1.0464576999999999, 0.79967202000000004, 400, 1, 1.05, 0.94999999999999996, 90.374499999999998, -0.15670000000000001, 0, 0],
[32, 1, 0, 0, 0, 0, 1, 1.0693387999999999, -6.9043213999999997, 220, 1, 1.1100000000000001, 0.94999999999999996, 93.529700000000005, -0.27200000000000002, 0, 0],
[33, 1, 0, 0, 0, 0, 1, 1.0991500000000001, -1.7078575, 220, 1, 1.1100000000000001, 0.94999999999999996, 91.152500000000003, 0.034200000000000001, 0, 0],
[34, 1, 0, 0, 0, 0, 1, 1.1100000000000001, -3.5435542999999998, 220, 2, 1.1100000000000001, 0.94999999999999996, 90.852199999999996, -4.4397000000000002, 11730.016600000001, 0],
[35, 1, 0, 0, 0, 0, 1, 1.0805053, -4.3551196000000001, 220, 2, 1.1100000000000001, 0.94999999999999996, 92.272599999999997, -1.4202999999999999, 0, 0],
[36, 1, 0, 0, 0, 0, 1, 1.0969905, -3.9054530999999999, 220, 2, 1.1100000000000001, 0.94999999999999996, 91.866500000000002, -1.7375, 0, 0],
[37, 1, 0, 0, 0, 0, 1, 1.0969464, -3.9069642, 220, 2, 1.1100000000000001, 0.94999999999999996, 91.867599999999996, -1.7350000000000001, 0, 0],
[38, 1, 0, 0, 0, 0, 1, 1.1002848999999999, -3.7899498999999999, 220, 2, 1.1100000000000001, 0.94999999999999996, 91.1584, -3.1562000000000001, 0, 0],
[39, 1, 0, 0, 0, 0, 1, 1.1070837, -3.9625528000000001, 220, 2, 1.1100000000000001, 0.94999999999999996, 92.184700000000007, -1.1120000000000001, 0, 0],
[40, 1, 0, 0, 0, 0, 1, 1.1070251, -3.9655271999999999, 220, 2, 1.1100000000000001, 0.94999999999999996, 92.185900000000004, -1.1109, 0, 0],
[41, 1, 0, 0, 0, 0, 1, 1.0389056999999999, -3.8675125000000001, 400, 2, 1.05, 0.94999999999999996, 92.144000000000005, -1.0851999999999999, 0, 0],
[42, 2, 13, 0, 0, 0, 1, 1.0843581, -3.6251574, 220, 2, 1.1100000000000001, 0.94999999999999996, 91.742500000000007, -1.1989000000000001, 0, 0],
[43, 2, 13, 0, 0, 0, 1, 1.0843882, -3.6162162000000002, 220, 2, 1.1100000000000001, 0.94999999999999996, 91.739800000000002, -1.2021999999999999, 0, 0],
[44, 2, 25, 0, 0, 0, 1, 1.0495182000000001, -3.7143296000000001, 400, 2, 1.05, 0.94999999999999996, 91.996600000000001, -1.1649, 0, 0],
[45, 1, 0, 0, 0, 0, 1, 1.0495379, -3.7138534000000001, 400, 2, 1.05, 0.94999999999999996, 91.994699999999995, -1.1665000000000001, 0, 0],
[46, 1, 0, 0, 0, 0, 1, 1.1065925000000001, -4.2521065, 220, 2, 1.1100000000000001, 0.94999999999999996, 92.378500000000003, -1.1116999999999999, 0, 0],
[47, 1, 0, 0, 0, 0, 1, 1.0387693, -6.4543223999999997, 400, 2, 1.05, 0.94999999999999996, 92.891599999999997, -0.88870000000000005, 0, 0],
[48, 1, 0, 0, 0, 0, 1, 1.0387728000000001, -6.4585039000000002, 400, 2, 1.05, 0.94999999999999996, 92.893500000000003, -0.88849999999999996, 0, 0],
[49, 1, 0, 0, 0, 0, 1, 1.0466527999999999, -3.6073314000000001, 400, 2, 1.05, 0.94999999999999996, 91.702799999999996, -1.5085999999999999, 0, 0],
[50, 1, 0, 0, 0, 0, 1, 1.1003654, -3.2193347999999999, 220, 2, 1.1100000000000001, 0.94999999999999996, 90.7898, -3.2463000000000002, 0, 0],
[51, 1, 0, 0, 0, 0, 1, 1.1003403, -3.2167735, 220, 2, 1.1100000000000001, 0.94999999999999996, 90.789900000000003, -3.2444000000000002, 0, 0],
[52, 1, 0, 0, 0, 0, 1, 1.0477993999999999, -4.1910932000000001, 400, 2, 1.05, 0.94999999999999996, 92.1922, -1.1841999999999999, 0, 0],
[53, 1, 0, 0, 0, 0, 1, 1.0477958999999999, -4.1902533999999996, 400, 2, 1.05, 0.94999999999999996, 92.1922, -1.1840999999999999, 0, 0],
[54, 1, 0, 0, 0, 0, 1, 1.0977199, -3.6115281000000001, 220, 2, 1.1100000000000001, 0.94999999999999996, 91.8352, -1.3694999999999999, 0, 0],
[55, 2, 13, 0, 0, 0, 1, 1.0976897000000001, -3.6048105000000001, 220, 2, 1.1100000000000001, 0.94999999999999996, 91.831100000000006, -1.371, 0, 0],
[56, 2, 13, 0, 0, 0, 1, 1.0459320000000001, -3.7636954, 400, 2, 1.05, 0.94999999999999996, 92.067599999999999, -1.1044, 0, 0],
[57, 2, 13, 0, 0, 0, 1, 1.0459153000000001, -3.7671603999999999, 400, 2, 1.05, 0.94999999999999996, 92.069000000000003, -1.1042000000000001, 0, 0],
[58, 2, 67.882000000000005, 25.273, 0, 0, 1, 1.0901945, -3.8334578000000001, 220, 2, 1.1100000000000001, 0.94999999999999996, 91.655900000000003, -1.9663999999999999, 0, 0],
[59, 1, 0, 0, 0, 0, 1, 1.0902605999999999, -3.8309695000000001, 220, 2, 1.1100000000000001, 0.94999999999999996, 91.653899999999993, -1.9725999999999999, 0, 0],
[60, 1, 0, 0, 0, 0, 1, 1.1032085, -4.3318607, 220, 2, 1.1100000000000001, 0.94999999999999996, 92.365600000000001, -1.1302000000000001, 0, 0],
[61, 1, 0, 0, 0, 0, 1, 1.0898540999999999, -4.0841342000000003, 220, 2, 1.1100000000000001, 0.94999999999999996, 92.024199999999993, -1.3236000000000001, 0, 0],
[62, 1, 0, 0, 0, 0, 1, 1.0898184, -4.0840559000000001, 220, 2, 1.1100000000000001, 0.94999999999999996, 92.023499999999999, -1.3254999999999999, 0, 0],
[63, 1, 0, 0, 0, 0, 1, 1.0375042999999999, -4.6163515999999998, 400, 2, 1.05, 0.94999999999999996, 92.323099999999997, -0.9194, 0, 0],
[64, 1, 0, 0, 0, 0, 1, 1.0375270000000001, -4.6243476000000001, 400, 2, 1.05, 0.94999999999999996, 92.325900000000004, -0.91969999999999996, 0, 0],
[65, 1, 0, 224.80199999999999, 0, 0, 1, 1.0496171999999999, -4.5991852, 750, 2, 1.05, 0.90000000000000002, 92.3232, -0.90269999999999995, 0, 0],
[66, 1, 0, 0, 0, 0, 1, 1.1011485999999999, -4.1127982999999997, 220, 2, 1.1100000000000001, 0.94999999999999996, 91.737799999999993, -2.5436000000000001, 0, 0],
[67, 1, 0, 0, 0, 0, 1, 1.1017939999999999, -4.0223494000000004, 220, 2, 1.1100000000000001, 0.94999999999999996, 91.677700000000002, -2.5874999999999999, 0, 0],
[68, 1, 0, 0, 0, 0, 1, 1.0969502, -2.7101620999999998, 220, 2, 1.1100000000000001, 0.94999999999999996, 90.605800000000002, -3.0297000000000001, 0, 0],
[69, 1, 0, 0, 0, 0, 1, 1.0999402, -1.5148341000000001, 220, 3, 1.1100000000000001, 0.94999999999999996, 91.1768, -0.22090000000000001, 0, 0],
[70, 1, 0, 0, 0, 0, 1, 1.1007297, -4.4938608999999996, 220, 3, 1.1100000000000001, 0.94999999999999996, 92.272099999999995, -0.92259999999999998, 0, 0],
[71, 1, 0, 0, 0, 0, 1, 1.1007248999999999, -4.4925157000000002, 220, 3, 1.1100000000000001, 0.94999999999999996, 92.271500000000003, -0.92369999999999997, 0, 0],
[72, 1, 0, 0, 0, 0, 1, 1.0862997000000001, -4.3937257000000001, 220, 3, 1.1100000000000001, 0.94999999999999996, 92.385099999999994, 0.0114, 0, 0],
[73, 1, 0, 0, 0, 0, 1, 1.086311, -4.3818206000000002, 220, 3, 1.1100000000000001, 0.94999999999999996, 92.381699999999995, 0.0111, 0, 0],
[74, 1, 0, 0, 0, 0, 1, 1.0950289, -3.3714802000000001, 220, 3, 1.1100000000000001, 0.94999999999999996, 91.765100000000004, -0.066400000000000001, 0, 0],
[75, 1, 0, 0, 0, 0, 1, 1.0950082999999999, -3.3728031000000001, 220, 3, 1.1100000000000001, 0.94999999999999996, 91.766000000000005, -0.066400000000000001, 0, 0],
[76, 1, 0, 0, 0, 0, 1, 1.0811849, -8.0356641999999994, 220, 3, 1.1100000000000001, 0.94999999999999996, 94.181399999999996, 0.010200000000000001, 0, 0],
[77, 1, 0, 0, 0, 0, 1, 1.0811784, -8.0389669000000001, 220, 3, 1.1100000000000001, 0.94999999999999996, 94.183199999999999, 0.0103, 0, 0],
[78, 2, 27, 70, 0, 0, 1, 1.0878053999999999, -3.5711162000000001, 220, 3, 1.1100000000000001, 0.94999999999999996, 92.018600000000006, 0, 0, 0],
[79, 2, 9, 21, 0, 0, 1, 1.0882992, -4.1560164999999998, 220, 3, 1.1100000000000001, 0.94999999999999996, 92.315600000000003, -0.043299999999999998, 0, 0],
[80, 1, 4.6020000000000003, 0.91000000000000003, 0, 0, 1, 1.0872710999999999, -4.2559735999999999, 220, 3, 1.1100000000000001, 0.94999999999999996, 92.418700000000001, 0.015699999999999999, 0, 0],
[81, 1, 0, 0, 0, 0, 1, 1.0872656000000001, -4.2561553999999999, 220, 3, 1.1100000000000001, 0.94999999999999996, 92.4191, 0.0155, 0, 0],
[82, 2, 18, 57, 0, 0, 1, 1.038756, -0.65564816999999997, 400, 3, 1.05, 0.94999999999999996, 90.782499999999999, -0.1757, 0, 0],
[83, 1, 0, 0, 0, 0, 1, 1.1078773, -2.5120288, 220, 3, 1.1100000000000001, 0.94999999999999996, 91.1798, -0.35570000000000002, 0, 0],
[84, 1, 0, 0, 0, 0, 1, 1.0915351, -4.0744547000000004, 220, 3, 1.1100000000000001, 0.94999999999999996, 92.107699999999994, -0.0083999999999999995, 0, 0],
[85, 1, 0, 0, 0, 0, 1, 1.0914976000000001, -4.0757816, 220, 3, 1.1100000000000001, 0.94999999999999996, 92.108699999999999, -0.0085000000000000006, 0, 0],
[86, 1, 32.969000000000001, -8.4000000000000004, 0, 0, 1, 1.1005784999999999, -1.6592085000000001, 220, 3, 1.1100000000000001, 0.94999999999999996, 91.210899999999995, -0.23319999999999999, 0, 0],
[87, 1, 0, 0, 0, 0, 1, 1.1005773999999999, -1.6637055999999999, 220, 3, 1.1100000000000001, 0.94999999999999996, 91.212400000000002, -0.23319999999999999, 0, 0],
[88, 1, 0, 0, 0, 0, 1, 1.0865034, -3.6181236999999999, 220, 3, 1.1100000000000001, 0.94999999999999996, 91.970200000000006, 0.058400000000000001, 0, 0],
[89, 1, 0, 0, 0, 0, 1, 1.0864764, -3.6185168000000001, 220, 3, 1.1100000000000001, 0.94999999999999996, 91.970200000000006, 0.058400000000000001, 0, 0],
[90, 1, 0, 0, 0, 0, 1, 1.1003970000000001, -1.2887862999999999, 220, 3, 1.1100000000000001, 0.94999999999999996, 91.045699999999997, -0.2127, 0, 0],
[91, 1, 0, 0, 0, 0, 1, 1.1004122999999999, -1.2922528, 220, 3, 1.1100000000000001, 0.94999999999999996, 91.046199999999999, -0.21360000000000001, 0, 0],
[92, 1, 0, 0, 0, 0, 1, 1.0485753, 0.0470111, 400, 3, 1.05, 0.94999999999999996, 90.787499999999994, -0.20469999999999999, 0, 0],
[93, 1, 0, 0, 0, 0, 1, 1.0485662, 0.046004240000000002, 400, 3, 1.05, 0.94999999999999996, 90.787700000000001, -0.2046, 0, 0],
[94, 1, 0, 0, 0, 0, 1, 1.089866, -3.7168499000000002, 220, 3, 1.1100000000000001, 0.94999999999999996, 91.9405, 0.0091999999999999998, 0, 0],
[95, 1, 0, 0, 0, 0, 1, 1.0898885, -3.7217981, 220, 3, 1.1100000000000001, 0.94999999999999996, 91.941900000000004, 0.0091999999999999998, 0, 0],
[96, 1, 0, 0, 0, 0, 1, 1.1006195000000001, -2.9440143000000001, 220, 3, 1.1100000000000001, 0.94999999999999996, 91.433999999999997, -0.14949999999999999, 0, 0],
[97, 1, 0, 0, 0, 0, 1, 1.1006610999999999, -2.9418413000000001, 220, 3, 1.1100000000000001, 0.94999999999999996, 91.433000000000007, -0.15040000000000001, 0, 0],
[98, 2, 9.9380000000000006, 2.1899999999999999, 0, 0, 1, 1.0911223000000001, -3.8143676000000002, 220, 3, 1.1100000000000001, 0.94999999999999996, 92.155199999999994, -0.13930000000000001, 0, 0],
[99, 1, 16.652000000000001, 3.2930000000000001, 0, 0, 1, 1.0911428000000001, -3.8119524, 220, 3, 1.1100000000000001, 0.94999999999999996, 92.154399999999995, -0.14000000000000001, 0, 0],
[100, 1, 0, 0, 0, 0, 1, 1.1007054000000001, -4.4923523999999997, 220, 3, 1.1100000000000001, 0.94999999999999996, 92.271500000000003, -0.92320000000000002, 0, 0],
[101, 1, 0, 0, 0, 0, 1, 1.1007103, -4.4936980000000002, 220, 3, 1.1100000000000001, 0.94999999999999996, 92.272099999999995, -0.92210000000000003, 0, 0],
[102, 1, 0, 0, 0, 0, 1, 1.0818144999999999, -7.4626410999999999, 220, 3, 1.1100000000000001, 0.94999999999999996, 93.953699999999998, 0.032399999999999998, 0, 0],
[103, 1, 0, 0, 0, 0, 1, 1.0818182000000001, -7.4522797000000001, 220, 3, 1.1100000000000001, 0.94999999999999996, 93.950199999999995, 0.032500000000000001, 0, 0],
[104, 2, 14, 40, 0, 0, 1, 1.0923126999999999, -4.0814396999999998, 220, 3, 1.1100000000000001, 0.94999999999999996, 92.132199999999997, 0, 0, 0],
[105, 1, 0, 0, 0, 0, 1, 1.0922038000000001, -4.1003381000000001, 220, 3, 1.1100000000000001, 0.94999999999999996, 92.139700000000005, 0.0016000000000000001, 0, 0],
[106, 2, 7, 18, 0, 0, 1, 1.0901045, -3.3210430999999998, 220, 3, 1.1100000000000001, 0.94999999999999996, 91.796199999999999, 0, 0, 0],
[107, 1, 0, 0, 0, 0, 1, 1.0900601999999999, -3.3207564000000001, 220, 3, 1.1100000000000001, 0.94999999999999996, 91.796400000000006, -0.00020000000000000001, 0, 0],
[108, 1, 27.629999999999999, 5.8719999999999999, 0, 0, 1, 1.0943977, -3.3498600999999999, 220, 3, 1.1100000000000001, 0.94999999999999996, 91.950299999999999, -0.2359, 0, 0],
[109, 1, 17.521999999999998, 3.3370000000000002, 0, 0, 1, 1.0944125, -3.3570878, 220, 3, 1.1100000000000001, 0.94999999999999996, 91.952500000000001, -0.23710000000000001, 0, 0],
[110, 1, 0, 0, 0, 0, 1, 1.0856816, -4.6384324000000001, 220, 3, 1.1100000000000001, 0.94999999999999996, 92.658100000000005, -0.1116, 0, 0],
[111, 1, 0, 0, 0, 0, 1, 1.0876703999999999, -4.1208111000000001, 220, 3, 1.1100000000000001, 0.94999999999999996, 92.2667, 0.092700000000000005, 0, 0],
[112, 1, 0, 0, 0, 0, 1, 1.0876767000000001, -4.1215200000000003, 220, 3, 1.1100000000000001, 0.94999999999999996, 92.267200000000003, 0.092200000000000004, 0, 0],
[113, 1, 0, 0, 0, 0, 1, 1.0866617000000001, -4.2664831000000003, 220, 3, 1.1100000000000001, 0.94999999999999996, 92.452100000000002, 0.0044000000000000003, 0, 0],
[114, 1, 0, 0, 0, 0, 1, 1.0866682999999999, -4.2613941000000004, 220, 3, 1.1100000000000001, 0.94999999999999996, 92.450000000000003, 0.0041999999999999997, 0, 0],
[115, 1, 0, 0, 0, 0, 1, 1.0366664000000001, -2.1113240000000002, 400, 3, 1.05, 0.94999999999999996, 91.408000000000001, -0.24909999999999999, 0, 0],
[116, 1, 0, 0, 0, 0, 1, 1.0891679999999999, -3.8412546999999999, 220, 3, 1.1100000000000001, 0.94999999999999996, 92.1785, -0.088999999999999996, 0, 0],
[117, 2, 8, 15, 0, 0, 1, 1.0891508999999999, -3.8318891000000002, 220, 3, 1.1100000000000001, 0.94999999999999996, 92.175700000000006, -0.088300000000000003, 0, 0],
[118, 1, 0, 0, 0, 0, 1, 1.0883396999999999, -4.4254886000000004, 220, 3, 1.1100000000000001, 0.94999999999999996, 92.470500000000001, -0.18870000000000001, 0, 0],
[119, 1, 0, 0, 0, 0, 1, 1.0883541999999999, -4.4242539000000001, 220, 3, 1.1100000000000001, 0.94999999999999996, 92.4696, -0.18959999999999999, 0, 0],
[120, 1, 0, 0, 0, 0, 1, 1.0470801000000001, -3.9626712999999998, 400, 3, 1.05, 0.94999999999999996, 92.127700000000004, -0.96030000000000004, 0, 0],
[121, 1, 0, 0, 0, 0, 1, 1.0471181000000001, -3.9587482999999999, 400, 3, 1.05, 0.94999999999999996, 92.126000000000005, -0.96050000000000002, 0, 0],
[122, 1, 0, 0, 0, 0, 1, 1.043056, -1.9199463999999999, 400, 3, 1.05, 0.94999999999999996, 91.330100000000002, -0.38040000000000002, 0, 0],
[123, 1, 0, 0, 0, 0, 1, 1.0431047, -1.9169615, 400, 3, 1.05, 0.94999999999999996, 91.3292, -0.38129999999999997, 0, 0],
[124, 1, 0, 0, 0, 0, 1, 1.0851196000000001, -4.7104970000000002, 220, 3, 1.1100000000000001, 0.94999999999999996, 92.721199999999996, -0.1134, 0, 0],
[125, 1, 2.9289999999999998, 0.86699999999999999, 0, 0, 1, 1.0979375, -3.1116592000000001, 220, 3, 1.1100000000000001, 0.94999999999999996, 91.551100000000005, -0.054300000000000001, 0, 0],
[126, 2, 19.898, 27.707000000000001, 0, 0, 1, 1.0977572, -3.1061652, 220, 3, 1.1100000000000001, 0.94999999999999996, 91.551400000000001, -0.051400000000000001, 0, 0],
[127, 2, 12.199999999999999, 25.800000000000001, 0, 0, 1, 1.03145, -1.7713768999999999, 400, 3, 1.05, 0.94999999999999996, 91.297899999999998, -0.1135, 0, 0],
[128, 1, 0, 0, 0, 0, 1, 1.0313793, -1.7757388999999999, 400, 3, 1.05, 0.94999999999999996, 91.299899999999994, -0.1129, 0, 0],
[129, 1, 0, 0, 0, 0, 1, 1.1004704999999999, -1.753404, 220, 3, 1.1100000000000001, 0.94999999999999996, 91.254300000000001, -0.2341, 0, 0],
[130, 1, 0, 0, 0, 0, 1, 1.1004246, -1.7541935, 220, 3, 1.1100000000000001, 0.94999999999999996, 91.254199999999997, -0.23330000000000001, 0, 0],
[131, 1, 0, 0, 0, 0, 1, 1.0997933, -1.6360908000000001, 220, 3, 1.1100000000000001, 0.94999999999999996, 91.202799999999996, -0.21190000000000001, 0, 0],
[132, 2, 137, 9, 0, 0, 1, 1.080568, -8.4583986000000007, 220, 3, 1.1100000000000001, 0.94999999999999996, 94.369, 0, 0, 0],
[133, 2, 137, 6, 0, 0, 1, 1.0805670000000001, -8.4631219000000009, 220, 3, 1.1100000000000001, 0.94999999999999996, 94.370800000000003, 0, 0, 0],
[134, 1, 0.51500000000000001, 1.9730000000000001, 0, 0, 1, 1.1010272000000001, -2.5005347000000002, 220, 4, 1.1100000000000001, 0.94999999999999996, 91.366500000000002, 0.00029999999999999997, 0, 0],
[135, 2, 15.242000000000001, 14.276999999999999, 0, 0, 1, 1.1010530999999999, -2.4977759000000002, 220, 4, 1.1100000000000001, 0.94999999999999996, 91.365399999999994, -0, 0, 0],
[136, 1, 0, 0, 0, 0, 1, 1.1090222999999999, -2.9075470000000001, 220, 4, 1.1100000000000001, 0.94999999999999996, 90.960899999999995, -0.38529999999999998, 0, 0],
[137, 1, 0, 0, 0, 0, 1, 1.1084034, -2.2905373, 220, 4, 1.1100000000000001, 0.94999999999999996, 90.6905, -0.2757, 0, 0],
[138, 1, 0, 0, 0, 0, 1, 1.0335809, -2.2051875999999999, 400, 4, 1.05, 0.94999999999999996, 91.185100000000006, -0.22389999999999999, 0, 0],
[139, 1, 0, 0, 0, 0, 1, 1.0336006, -2.2078000000000002, 400, 4, 1.05, 0.94999999999999996, 91.186300000000003, -0.22409999999999999, 0, 0],
[140, 1, 0, 0, 0, 0, 1, 1.101858, -7.2447287999999999, 220, 4, 1.1100000000000001, 0.94999999999999996, 93.942599999999999, -0.20380000000000001, 0, 0],
[141, 1, 0, 0, 0, 0, 1, 1.0937022999999999, -6.1672988999999996, 220, 4, 1.1100000000000001, 0.94999999999999996, 94.277600000000007, 0.0247, 0, 0],
[142, 1, 0, 0, 0, 0, 1, 1.0937022999999999, -6.1672988999999996, 220, 4, 1.1100000000000001, 0.94999999999999996, 94.277600000000007, 0.0247, 0, 0],
[143, 1, 0, 0, 0, 0, 1, 1.102517, -6.0408917999999998, 220, 4, 1.1100000000000001, 0.94999999999999996, 93.611699999999999, -0.4728, 0, 0],
[144, 1, 0, 0, 0, 0, 1, 1.1064125, -3.4132986999999999, 220, 4, 1.1100000000000001, 0.94999999999999996, 91.151499999999999, -0.2253, 0, 0],
[145, 1, 0, 0, 0, 0, 1, 1.1064125, -3.4132986999999999, 220, 4, 1.1100000000000001, 0.94999999999999996, 91.151499999999999, -0.2253, 0, 0],
[146, 1, 7.6360000000000001, 13.257, 0, 0, 1, 1.0990818, -4.3104129999999996, 220, 4, 1.1100000000000001, 0.94999999999999996, 92.081999999999994, 0.013899999999999999, 0, 0],
[147, 1, 0, 0, 0, 0, 1, 1.0991439000000001, -4.3087157999999999, 220, 4, 1.1100000000000001, 0.94999999999999996, 92.079899999999995, 0.0134, 0, 0],
[148, 2, 10.869999999999999, 14.867000000000001, 0, 0, 1, 1.0964007, -5.3203788000000003, 220, 4, 1.1100000000000001, 0.94999999999999996, 93.829300000000003, -0.0074000000000000003, 0, 0],
[149, 1, 0, 0, 0, 0, 1, 1.0964815000000001, -5.3319086000000002, 220, 4, 1.1100000000000001, 0.94999999999999996, 93.835800000000006, -0.0086, 0, 0],
[150, 2, 10.989000000000001, 15, 0, 0, 1, 1.0336749000000001, -8.0337651999999995, 400, 4, 1.05, 0.94999999999999996, 94.495099999999994, -0, 0, 0],
[151, 2, 20.672000000000001, 21.478999999999999, 0, 0, 1, 1.0336702, -8.0315013999999998, 400, 4, 1.05, 0.94999999999999996, 94.494299999999996, -0.00040000000000000002, 0, 0],
[152, 1, 0, 0, 0, 0, 1, 1.0983909999999999, -6.7794233999999998, 220, 4, 1.1100000000000001, 0.94999999999999996, 93.933599999999998, -0.2218, 0, 0],
[153, 1, 0, 0, 0, 0, 1, 1.1077538, -4.3612447000000003, 220, 4, 1.1100000000000001, 0.94999999999999996, 92.294499999999999, -0.98509999999999998, 0, 0],
[154, 1, 0, 0, 0, 0, 1, 1.1077553, -4.3636195000000004, 220, 4, 1.1100000000000001, 0.94999999999999996, 92.295299999999997, -0.98150000000000004, 0, 0],
[155, 2, 0, 0, 0, 0, 1, 1.1054691999999999, -0.91838752999999995, 220, 4, 1.1100000000000001, 0.94999999999999996, 90.169600000000003, -0.044900000000000002, 0, 0],
[156, 2, 13.869999999999999, 33, 0, 0, 1, 1.1054826, -0.91263647000000003, 220, 4, 1.1100000000000001, 0.94999999999999996, 90.168899999999994, -0.045400000000000003, 0, 0],
[157, 1, 0, 0, 0, 0, 1, 1.0208965999999999, -0.02424863, 400, 4, 1.05, 0.94999999999999996, 90.254099999999994, -0.0038999999999999998, 0, 0],
[158, 2, 9.9890000000000008, 25, 0, 0, 1, 1.0208614, -0.019701880000000001, 400, 4, 1.05, 0.94999999999999996, 90.252499999999998, -0.0033, 0, 0],
[159, 1, 0, 0, 0, 0, 1, 1.0982403000000001, -6.1687192, 220, 4, 1.1100000000000001, 0.94999999999999996, 94.223100000000002, -0.042799999999999998, 0, 0],
[160, 1, 0, 0, 0, 0, 1, 1.0982403000000001, -6.1687192, 220, 4, 1.1100000000000001, 0.94999999999999996, 94.223100000000002, -0.042799999999999998, 0, 0],
[161, 1, 0, 0, 0, 0, 1, 1.0381031000000001, -2.8507950000000002, 400, 4, 1.05, 0.94999999999999996, 91.417500000000004, -0.2802, 0, 0],
[162, 1, 0, 0, 0, 0, 1, 1.0380799000000001, -2.3257800999999998, 400, 4, 1.05, 0.94999999999999996, 91.225099999999998, -0.26779999999999998, 0, 0],
[163, 1, 0, 0, 0, 0, 1, 1.0380786, -2.3254375999999999, 400, 4, 1.05, 0.94999999999999996, 91.224999999999994, -0.26779999999999998, 0, 0],
[164, 2, 11.664, 11, 0, 0, 1, 1.1005617999999999, -4.4219208999999999, 220, 4, 1.1100000000000001, 0.94999999999999996, 92.108000000000004, -0, 0, 0],
[165, 2, 11.564, 10.667, 0, 0, 1, 1.1005897, -4.4365739, 220, 4, 1.1100000000000001, 0.94999999999999996, 92.115200000000002, -0.00020000000000000001, 0, 0],
[166, 1, 0, 0, 0, 0, 1, 1.1005897, -4.4365739, 220, 4, 1.1100000000000001, 0.94999999999999996, 92.115200000000002, -0.00020000000000000001, 0, 0],
[167, 1, 0, 0, 0, 0, 1, 1.1078577999999999, -11.188191, 220, 4, 1.1100000000000001, 0.94999999999999996, 96.245900000000006, -0.3679, 0, 0],
[168, 1, 0, 0, 0, 0, 1, 1.0930143999999999, -6.2258785999999997, 220, 4, 1.1100000000000001, 0.94999999999999996, 94.301699999999997, 0.042900000000000001, 0, 0],
[169, 1, 0, 0, 0, 0, 1, 1.1079186999999999, -7.7992584000000003, 220, 4, 1.1100000000000001, 0.94999999999999996, 94.340100000000007, -0.36720000000000003, 0, 0],
[170, 1, 0, 0, 0, 0, 1, 1.10792, -7.8048332, 220, 4, 1.1100000000000001, 0.94999999999999996, 94.342200000000005, -0.36730000000000002, 0, 0],
[171, 1, 0, 0, 0, 0, 1, 1.0273607, -8.0768260999999999, 400, 4, 1.05, 0.94999999999999996, 94.413399999999996, -0.26519999999999999, 0, 0],
[172, 1, 0, 0, 0, 0, 1, 1.0273607, -8.0768260999999999, 400, 4, 1.05, 0.94999999999999996, 94.413399999999996, -0.26519999999999999, 0, 0],
[173, 1, 0, 0, 0, 0, 1, 1.0972303999999999, -4.9313669000000004, 220, 4, 1.1100000000000001, 0.94999999999999996, 92.784300000000002, -0.15920000000000001, 0, 0],
[174, 1, 0, 0, 0, 0, 1, 1.0972427, -4.9292116000000004, 220, 4, 1.1100000000000001, 0.94999999999999996, 92.783600000000007, -0.1585, 0, 0],
[175, 1, 0, 0, 0, 0, 1, 1.0936299, -6.2290182999999999, 220, 4, 1.1100000000000001, 0.94999999999999996, 92.832899999999995, -0.075899999999999995, 0, 0],
[176, 1, 0, 0, 0, 0, 1, 1.1086642, -2.8518943999999999, 220, 4, 1.1100000000000001, 0.94999999999999996, 90.993200000000002, -0.39989999999999998, 0, 0],
[177, 1, 0, 0, 0, 0, 1, 1.1086718, -2.8506968000000001, 220, 4, 1.1100000000000001, 0.94999999999999996, 90.993499999999997, -0.40110000000000001, 0, 0],
[178, 1, 0, 0, 0, 0, 1, 1.1100000000000001, -3.0395622000000002, 220, 4, 1.1100000000000001, 0.94999999999999996, 91.124499999999998, -0.70020000000000004, 1510.5743, 0],
[179, 1, 0, 0, 0, 0, 1, 1.1100000000000001, -3.0395622000000002, 220, 4, 1.1100000000000001, 0.94999999999999996, 91.124499999999998, -0.70020000000000004, 0, 0],
[180, 2, 3.1299999999999999, 1.5, 0, 0, 1, 1.1100000000000001, -3.4532745999999999, 220, 4, 1.1100000000000001, 0.94999999999999996, 91.873599999999996, -1.4635, 3217.2701999999999, 0],
[181, 1, 0, 0, 0, 0, 1, 1.0976592999999999, -5.2093052999999996, 220, 4, 1.1100000000000001, 0.94999999999999996, 92.858099999999993, -0.3246, 0, 0],
[182, 1, 0, 0, 0, 0, 1, 1.0906174, -11.550682999999999, 220, 5, 1.1100000000000001, 0.94999999999999996, 95.764099999999999, 0.047600000000000003, 0, 0],
[183, 1, 0, 0, 0, 0, 1, 1.10155, -14.207909000000001, 220, 5, 1.1100000000000001, 0.94999999999999996, 96.939599999999999, -0.042900000000000001, 0, 0],
[184, 1, 0, 0, 0, 0, 1, 1.0352196, -13.758822, 400, 5, 1.05, 0.94999999999999996, 96.7166, 0.0057999999999999996, 0, 0],
[185, 1, 0, 0, 0, 0, 1, 1.0352336, -13.750658, 400, 5, 1.05, 0.94999999999999996, 96.712800000000001, 0.0057999999999999996, 0, 0],
[186, 1, 0, 0, 0, 0, 1, 1.035852, -16.309540999999999, 400, 5, 1.05, 0.94999999999999996, 97.908699999999996, -0.041500000000000002, 0, 0],
[187, 1, 0, 0, 0, 0, 1, 1.0358756, -16.315051, 400, 5, 1.05, 0.94999999999999996, 97.911000000000001, -0.042000000000000003, 0, 0],
[188, 1, 0, 0, 0, 0, 1, 1.1013411, -15.79941, 220, 5, 1.1100000000000001, 0.94999999999999996, 98.099800000000002, -0.070099999999999996, 0, 0],
[189, 1, 0, 0, 0, 0, 1, 1.1013634000000001, -15.799937, 220, 5, 1.1100000000000001, 0.94999999999999996, 98.099999999999994, -0.070599999999999996, 0, 0],
[190, 1, 0, 0, 0, 0, 1, 1.0967955, -13.647542, 220, 5, 1.1100000000000001, 0.94999999999999996, 96.6631, -0.047899999999999998, 0, 0],
[191, 1, 0, 0, 0, 0, 1, 1.0967841, -13.641325999999999, 220, 5, 1.1100000000000001, 0.94999999999999996, 96.661900000000003, -0.047800000000000002, 0, 0],
[192, 1, 0, 0, 0, 0, 1, 1.0251116, -11.536721999999999, 400, 5, 1.05, 0.94999999999999996, 96.155299999999997, 0.086800000000000002, 0, 0],
[193, 1, 0, 0, 0, 0, 1, 1.0911227999999999, -11.119661000000001, 220, 5, 1.1100000000000001, 0.94999999999999996, 95.672799999999995, 0.061100000000000002, 0, 0],
[194, 1, 0, 0, 0, 0, 1, 1.091116, -11.118625, 220, 5, 1.1100000000000001, 0.94999999999999996, 95.672899999999998, 0.060999999999999999, 0, 0],
[195, 1, 0, 0, 0, 0, 1, 1.0431001, -16.235603000000001, 400, 5, 1.05, 0.94999999999999996, 98.035600000000002, -0.1232, 0, 0],
[196, 1, 0, 0, 0, 0, 1, 1.0430969999999999, -16.235299999999999, 400, 5, 1.05, 0.94999999999999996, 98.035899999999998, -0.1231, 0, 0],
[197, 1, 0, 0, 0, 0, 1, 1.0714250999999999, -13.77591, 220, 5, 1.1100000000000001, 0.94999999999999996, 97.543099999999995, -0.036900000000000002, 0, 0],
[198, 1, 0, 0, 0, 0, 1, 1.0714109000000001, -13.77467, 220, 5, 1.1100000000000001, 0.94999999999999996, 97.541700000000006, -0.036799999999999999, 0, 0],
[199, 1, 0, 0, 0, -117, 1, 1.0269754, -15.550639, 400, 5, 1.05, 0.94999999999999996, 97.420000000000002, 0.1085, 0, 0],
[200, 1, 0, 0, 0, 0, 1, 1.0270216999999999, -15.543467, 400, 5, 1.05, 0.94999999999999996, 97.416799999999995, 0.1079, 0, 0],
[201, 1, 0, 0, 0, 0, 1, 1.0846614999999999, -12.497814, 220, 5, 1.1100000000000001, 0.94999999999999996, 96.626900000000006, 0.076499999999999999, 0, 0],
[202, 1, 0, 0, 0, 0, 1, 1.0846264000000001, -12.490790000000001, 220, 5, 1.1100000000000001, 0.94999999999999996, 96.625699999999995, 0.076700000000000004, 0, 0],
[203, 1, 0, 0, 0, 0, 1, 1.0779801, -10.282582, 220, 5, 1.1100000000000001, 0.94999999999999996, 95.776300000000006, 0.17860000000000001, 0, 0],
[204, 1, 0, 0, 0, 0, 1, 1.0779684, -10.293333000000001, 220, 5, 1.1100000000000001, 0.94999999999999996, 95.780299999999997, 0.17860000000000001, 0, 0],
[205, 2, 400, 60, 0, 0, 1, 1.0319479, -17.366475000000001, 400, 5, 1.05, 0.94999999999999996, 98.175299999999993, -0, 0, 0],
[206, 1, 0, 0, 0, 0, 1, 1.0319773999999999, -17.362369999999999, 400, 5, 1.05, 0.94999999999999996, 98.174000000000007, -0.00040000000000000002, 0, 0],
[207, 1, 0, 0, 0, 0, 1, 1.1045955000000001, -14.772601, 220, 5, 1.1100000000000001, 0.94999999999999996, 97.414500000000004, -0.21540000000000001, 0, 0],
[208, 1, 0, 0, 0, 0, 1, 1.1045931, -14.775974, 220, 5, 1.1100000000000001, 0.94999999999999996, 97.414199999999994, -0.21479999999999999, 0, 0],
[209, 1, 8.1140000000000008, 2, 0, 0, 1, 1.0634391000000001, -9.1432073000000003, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.260199999999998, -0.71150000000000002, 0, 0],
[210, 1, 2.7050000000000001, 0.5, 0, 0, 1, 1.0595242, -14.761156, 110, 1, 1.1200000000000001, 0.94999999999999996, 98.380499999999998, -0.5282, 0, 0],
[211, 1, 2.7050000000000001, 2, 0, 0, 1, 1.0680045, -8.4334737999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.397400000000005, -0.24759999999999999, 0, 0],
[212, 1, 4.6879999999999997, 4.5999999999999996, 0, 0, 1, 1.0442043000000001, -9.9780513000000006, 110, 1, 1.1200000000000001, 0.94999999999999996, 96.008700000000005, 0.47060000000000002, 0, 0],
[213, 1, 1.623, 0.40000000000000002, 0, 0, 1, 1.0563609, 1.4988113999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.119799999999998, 0.0071999999999999998, 0, 0],
[214, 1, 1.1719999999999999, 0.29999999999999999, 0, 0, 1, 1.0580792000000001, 0.73906981999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 89.917500000000004, 0.3503, 0, 0],
[215, 2, 6, 8.8000000000000007, 0, 0, 1, 1.0804096000000001, -9.1245518000000008, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.588099999999997, -0.97750000000000004, 0, 0],
[216, 1, 4.9589999999999996, 0.5, 0, 0, 1, 1.0822197, -9.0279383000000006, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.472499999999997, -1.0851, 0, 0],
[217, 1, 4.0570000000000004, 1, 0, 0, 1, 1.0816652, -9.0627133000000004, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.510999999999996, -1.0565, 0, 0],
[218, 1, 6.7619999999999996, 1.5, 0, 0, 1, 1.0801729, -9.2340482999999995, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.673400000000001, -0.97340000000000004, 0, 0],
[219, 1, 5.1390000000000002, 2.7999999999999998, 0, 0, 1, 1.0595352, -9.3854603999999995, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.856700000000004, 0.1396, 0, 0],
[220, 1, 5.4100000000000001, 1.5, 0, 0, 1, 1.0582708000000001, -9.4666315999999995, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.657600000000002, 0.025100000000000001, 0, 0],
[221, 2, 0, 0, 0, 0, 1, 1.1106223, -5.0099381000000003, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.787899999999993, -0.23269999999999999, 0, 0],
[222, 2, 4.2370000000000001, 1.7, 0, 0, 1, 1.0994425999999999, -2.8801399999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.967299999999994, 0, 0, 0],
[223, 1, 6.3109999999999999, 1.3999999999999999, 0, 0, 1, 1.0667972999999999, -8.9699535000000008, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.9255, -0.18229999999999999, 0, 0],
[224, 1, 0.72099999999999997, 0.10000000000000001, 0, 0, 1, 1.0504958, 0.25216001999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.985100000000003, 0.0074000000000000003, 0, 0],
[225, 1, 2.0739999999999998, 0.40000000000000002, 0, 0, 1, 1.0727484, -10.756584999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.140699999999995, -0.0080999999999999996, 0, 0],
[226, 1, 1.8029999999999999, 0, 0, 0, 1, 1.0658049000000001, -12.521912, 110, 1, 1.1200000000000001, 0.94999999999999996, 96.571700000000007, -0.36909999999999998, 0, 0],
[227, 1, 7.6639999999999997, 1.5, 0, 0, 1, 1.0759768999999999, -9.2268089, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.385400000000004, -1.1315, 0, 0],
[228, 1, 2.524, 1, 0, 0, 1, 1.0670063000000001, -9.1433891000000003, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.039900000000003, -0.1275, 0, 0],
[229, 1, 3.246, 1, 0, 0, 1, 1.0670326999999999, -9.1386717999999991, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.038300000000007, -0.1278, 0, 0],
[230, 1, 1.5329999999999999, 0.78000000000000003, 0, 0, 1, 1.1047690999999999, -1.9675502, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.207700000000003, 0.081500000000000003, 0, 0],
[231, 1, 1.5329999999999999, 0.78000000000000003, 0, 0, 1, 1.1025027999999999, -2.8364607999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.707899999999995, 0.069699999999999998, 0, 0],
[232, 1, 3.6059999999999999, 1, 0, 0, 1, 1.0617768000000001, -9.0180406000000009, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.165499999999994, -0.0499, 0, 0],
[233, 1, 3.246, 1, 0, 0, 1, 1.0581297999999999, 0.76398807000000002, 110, 1, 1.1200000000000001, 0.94999999999999996, 89.894400000000005, 0.35470000000000002, 0, 0],
[234, 1, 8.1140000000000008, 0.5, 0, 0, 1, 1.0671641000000001, -4.7879123000000003, 110, 1, 1.1200000000000001, 0.94999999999999996, 92.804299999999998, -0.77239999999999998, 0, 0],
[235, 1, 22.539999999999999, 23, 0, 0, 1, 1.0400993000000001, 1.1035204000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.058700000000002, 0.59440000000000004, 0, 0],
[236, 1, 2.9750000000000001, 0.5, 0, 0, 1, 1.0598076000000001, -11.841264000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 96.713700000000003, -0.089300000000000004, 0, 0],
[237, 1, 4.0570000000000004, 1.78, 0, 0, 1, 1.1063548000000001, -1.8134633, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.787499999999994, 0.059999999999999998, 0, 0],
[238, 1, 2.9750000000000001, 0.59999999999999998, 0, 0, 1, 1.0594281000000001, -11.893654, 110, 1, 1.1200000000000001, 0.94999999999999996, 96.772499999999994, -0.093600000000000003, 0, 0],
[239, 1, 2.254, 1, 0, 0, 1, 1.0630405000000001, -10.172291, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.323999999999998, -0.31990000000000002, 0, 0],
[240, 2, 0, 0, 0, 0, 1, 1.0586651, -10.018095000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.257999999999996, 0, 0, 0],
[241, 1, 4.9589999999999996, 0.80000000000000004, 0, 0, 1, 1.0677927, -13.754947, 110, 1, 1.1200000000000001, 0.94999999999999996, 97.444199999999995, 0.031899999999999998, 0, 0],
[242, 1, 2.0739999999999998, 0.82999999999999996, 0, 0, 1, 1.1041633, -2.3992097999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.259900000000002, 0.027099999999999999, 0, 0],
[243, 1, 3.3359999999999999, 0.40000000000000002, 0, 0, 1, 1.1105617000000001, -1.4045479000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.291200000000003, -0.19980000000000001, 0, 0],
[244, 1, 3.3359999999999999, 0.40000000000000002, 0, 0, 1, 1.1105779, -1.3931100999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.290400000000005, -0.1986, 0, 0],
[245, 1, 1.623, 1.5, 0, 0, 1, 1.0671565999999999, -8.2948353000000008, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.127300000000005, 0.027199999999999998, 0, 0],
[246, 1, 0, 0, 0, 0, 1, 1.0602750999999999, 2.6684546, 110, 1, 1.1200000000000001, 0.94999999999999996, 89.529200000000003, 0.024500000000000001, 0, 0],
[247, 2, 0, 5, 0, 0, 1, 1.0458784999999999, 6.1713405999999997, 22, 1, 1.1200000000000001, 0.94999999999999996, 89.645899999999997, 0.0018, 0, 0],
[248, 1, 3.6059999999999999, 1, 0, 0, 1, 1.0641563000000001, -13.288622999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 97.270799999999994, -0.47349999999999998, 0, 0],
[249, 1, 1.3520000000000001, 0, 0, 0, 1, 1.0644642, -13.773286000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 96.674800000000005, -0.22850000000000001, 0, 0],
[250, 1, 1.3520000000000001, 0, 0, 0, 1, 1.0672626999999999, -12.752462, 110, 1, 1.1200000000000001, 0.94999999999999996, 96.587999999999994, -0.44379999999999997, 0, 0],
[251, 1, 1.3520000000000001, 0, 0, 0, 1, 1.0557569, -15.529258, 110, 1, 1.1200000000000001, 0.94999999999999996, 99.963499999999996, -0.91900000000000004, 0, 0],
[252, 1, 1.984, 0.29999999999999999, 0, 0, 1, 1.0728371000000001, -9.0955636000000002, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.921099999999996, -0.1343, 0, 0],
[253, 1, 9.016, 5, 0, 0, 1, 1.0606046, -5.9132575999999997, 110, 1, 1.1200000000000001, 0.94999999999999996, 92.592299999999994, -0.12180000000000001, 0, 0],
[254, 1, 8.5649999999999995, 4, 0, 0, 1, 1.0621711, -9.0866345000000006, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.188500000000005, -0.040000000000000001, 0, 0],
[255, 1, 5.4100000000000001, 1, 0, 0, 1, 1.0598152999999999, -15.516895999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 98.359300000000005, -0.19439999999999999, 0, 0],
[256, 1, 7.2130000000000001, 1, 0, 0, 1, 1.0683952000000001, -12.244653, 110, 1, 1.1200000000000001, 0.94999999999999996, 96.138499999999993, -0.53239999999999998, 0, 0],
[257, 1, 2.254, 0, 0, 0, 1, 1.0684400000000001, -12.377537999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 96.192899999999995, -0.50819999999999999, 0, 0],
[258, 1, 2.0289999999999999, 0.5, 0, 0, 1, 1.0574581000000001, 1.8667521, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.024000000000001, 0.0118, 0, 0],
[259, 1, 2.0289999999999999, 0.5, 0, 0, 1, 1.0574535, 1.8633465, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.025099999999995, 0.0118, 0, 0],
[260, 1, 4.4180000000000001, 1.78, 0, 0, 1, 1.1001124, -2.3890269000000002, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.688100000000006, 0.1817, 0, 0],
[261, 1, 2.254, 0, 0, 0, 1, 1.0561894000000001, -15.744400000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 100.17310000000001, -1.0186999999999999, 0, 0],
[262, 1, 4.8689999999999998, 2.1000000000000001, 0, 0, 1, 1.0672339, -8.8338643000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.879000000000005, -0.23180000000000001, 0, 0],
[263, 1, 0, 0, 0, 0, 1, 1.0663578, -8.0685318000000006, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.492000000000004, -0.35539999999999999, 0, 0],
[264, 1, 0.72099999999999997, 0.80000000000000004, 0, 0, 1, 1.0602373, -12.548679999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 97.058499999999995, -0.020400000000000001, 0, 0],
[265, 1, 19.835000000000001, 20, 0, 0, 1, 1.0579932999999999, 2.2804579, 110, 1, 1.1200000000000001, 0.94999999999999996, 89.686199999999999, 0.050299999999999997, 0, 0],
[266, 1, 31.555, 33, 0, 0, 1, 1.0483536, 0.64828383999999994, 110, 1, 1.1200000000000001, 0.94999999999999996, 89.984899999999996, 0.56559999999999999, 0, 0],
[267, 1, 24.344000000000001, 0.90000000000000002, 0, 0, 1, 1.0626116999999999, 2.5718836999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 89.575500000000005, -0.078200000000000006, 0, 0],
[268, 1, 0.90200000000000002, 0, 0, 0, 1, 1.0620494, -8.8523376999999996, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.050799999999995, -0.076799999999999993, 0, 0],
[269, 1, 3.9670000000000001, 0.10000000000000001, 0, 0, 1, 1.0687534999999999, -8.8464726000000002, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.110600000000005, -0.2198, 0, 0],
[270, 1, 3.3359999999999999, 1.3999999999999999, 0, 0, 1, 1.0735858, -9.0220167999999994, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.843199999999996, -0.076100000000000001, 0, 0],
[271, 1, 4.508, 1, 0, 0, 1, 1.0756254999999999, -9.4207268000000006, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.492699999999999, -1.1137999999999999, 0, 0],
[272, 1, 4.0579999999999998, 0.5, 0, 0, 1, 1.0550881999999999, -15.313103, 110, 1, 1.1200000000000001, 0.94999999999999996, 99.769000000000005, -0.81840000000000002, 0, 0],
[273, 1, 5.2290000000000001, 1.45, 0, 0, 1, 1.0604688, -8.9059180999999992, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.129099999999994, -0.066199999999999995, 0, 0],
[274, 1, 0.35999999999999999, 0.10000000000000001, 0, 0, 1, 1.0589226, -9.4004367000000002, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.941800000000001, 0.1108, 0, 0],
[275, 1, 0.089999999999999997, 0.029999999999999999, 0, 0, 1, 1.0664496000000001, -8.7620880999999997, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.705699999999993, -0.2359, 0, 0],
[276, 1, 0, 0, 0, 0, 1, 1.0656964, -8.8974965000000008, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.8232, -0.2324, 0, 0],
[277, 1, 6.3109999999999999, 3.5899999999999999, 0, 0, 1, 1.1102270999999999, -1.3882201999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.692099999999996, -0.0018, 0, 0],
[278, 1, 0, 0, 0, 0, 1, 1.1061831, -1.9362588999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.761300000000006, -0.0044000000000000003, 0, 0],
[279, 1, 3.6059999999999999, 1.3999999999999999, 0, 0, 1, 1.1012989, -2.7803263999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.786600000000007, -0.061400000000000003, 0, 0],
[280, 1, 1.3520000000000001, 0.5, 0, 0, 1, 1.0757873, -9.6137119999999996, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.194500000000005, -0.75670000000000004, 0, 0],
[281, 1, 2.7050000000000001, 0, 0, 0, 1, 1.0673376999999999, -10.112989000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.982900000000001, -0.2707, 0, 0],
[282, 1, 2.7050000000000001, 1, 0, 0, 1, 1.0674273000000001, -8.7364976999999993, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.658000000000001, -0.27639999999999998, 0, 0],
[283, 1, 3.6059999999999999, 1, 0, 0, 1, 1.0655353000000001, -8.6356389999999994, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.007499999999993, -0.43319999999999997, 0, 0],
[284, 1, 16.228999999999999, 16, 0, 0, 1, 1.0367170999999999, 0.49741921, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.189899999999994, 0.73570000000000002, 0, 0],
[285, 1, 40.572000000000003, 42, 0, 0, 1, 1.0364355000000001, 0.49803562000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.194699999999997, 0.73870000000000002, 0, 0],
[286, 1, 0.99199999999999999, 0.29999999999999999, 0, 0, 1, 1.0663208, 2.4644553, 110, 1, 1.1200000000000001, 0.94999999999999996, 89.593500000000006, -0.38890000000000002, 0, 0],
[287, 1, 0, 0, 0, 0, 1, 1.0593185000000001, 2.1910249999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 89.708399999999997, 0.0083000000000000001, 0, 0],
[288, 1, 4.7789999999999999, 2.1000000000000001, 0, 0, 1, 1.1098075999999999, -1.3027272999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.649600000000007, 0.0407, 0, 0],
[289, 1, 4.9589999999999996, 1.2, 0, 0, 1, 1.1071622999999999, -1.7679206999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.071899999999999, 0.039199999999999999, 0, 0],
[290, 1, 4.508, 1.5, 0, 0, 1, 1.0640106, -12.208117, 110, 1, 1.1200000000000001, 0.94999999999999996, 96.473100000000002, -0.24540000000000001, 0, 0],
[291, 1, 2.7050000000000001, 1, 0, 0, 1, 1.0753446, -10.382814, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.538700000000006, -0.78480000000000005, 0, 0],
[292, 1, 2.524, 2, 0, 0, 1, 1.0598757999999999, -9.6108902, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.881, -0.092700000000000005, 0, 0],
[293, 1, 1.4430000000000001, 0.40000000000000002, 0, 0, 1, 1.1047431000000001, -3.3140010000000002, 110, 1, 1.1200000000000001, 0.94999999999999996, 92.064800000000005, 0.13689999999999999, 0, 0],
[294, 1, 9.4659999999999993, 4.2000000000000002, 0, 0, 1, 1.0660674000000001, -8.5863416000000008, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.954599999999999, -0.44540000000000002, 0, 0],
[295, 1, 7.2130000000000001, 2.5, 0, 0, 1, 1.0675094999999999, -8.8077158000000004, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.759100000000004, -0.25929999999999997, 0, 0],
[296, 1, 2.7949999999999999, 1.1299999999999999, 0, 0, 1, 1.1101307, -1.1800010000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.540999999999997, 0.059900000000000002, 0, 0],
[297, 1, 1.4059999999999999, 1.1000000000000001, 0, 0, 1, 1.0655307999999999, -7.3218472999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.242800000000003, -0.32079999999999997, 0, 0],
[298, 1, 2.1640000000000001, 0.40000000000000002, 0, 0, 1, 1.0667209, -9.1952347000000003, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.456400000000002, -0.22770000000000001, 0, 0],
[299, 1, 3.7869999999999999, 0.5, 0, 0, 1, 1.1042179999999999, -3.3461992, 110, 1, 1.1200000000000001, 0.94999999999999996, 92.114900000000006, 0.12740000000000001, 0, 0],
[300, 1, 3.6059999999999999, 0.69999999999999996, 0, 0, 1, 1.1052561000000001, -2.3562983000000002, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.346599999999995, -0.044600000000000001, 0, 0],
[301, 1, 2.8849999999999998, 1.27, 0, 0, 1, 1.1044809, -1.982926, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.194500000000005, 0.093399999999999997, 0, 0],
[302, 1, 4.5979999999999999, 1.8500000000000001, 0, 0, 1, 1.1020999, -2.8626572000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.739900000000006, 0.081500000000000003, 0, 0],
[303, 1, 5.4089999999999998, 1, 0, 0, 1, 1.0779137000000001, -9.3797858999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.015199999999993, -0.95740000000000003, 0, 0],
[304, 1, 0, 0, 0, 0, 1, 1.1064471, -1.9404173, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.761300000000006, -0.017500000000000002, 0, 0],
[305, 1, 2.7050000000000001, 1, 0, 0, 1, 1.0472102999999999, -0.11118546999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.419600000000003, 0.060400000000000002, 0, 0],
[306, 1, 5.8600000000000003, 2.5699999999999998, 0, 0, 1, 1.1100905000000001, -1.1803039, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.541799999999995, 0.061600000000000002, 0, 0],
[307, 1, 3.8769999999999998, 1.5600000000000001, 0, 0, 1, 1.1041943000000001, -2.3749988000000002, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.234099999999998, 0.028899999999999999, 0, 0],
[308, 1, 5.2290000000000001, 2.1099999999999999, 0, 0, 1, 1.1099847, -1.3353919000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.660799999999995, 0.027799999999999998, 0, 0],
[309, 1, 6.4009999999999998, 2.5800000000000001, 0, 0, 1, 1.1040489, -2.0127486000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.241200000000006, 0.1043, 0, 0],
[310, 2, 8.9339999999999993, 4.46, 0, 0, 1, 1.1062873, -1.8446954, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.950199999999995, 0.0545, 0, 0],
[311, 1, 0.84699999999999998, 0.56000000000000005, 0, 0, 1, 1.1042669000000001, -1.9987839000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.233599999999996, 0.0974, 0, 0],
[312, 2, 7.5700000000000003, 3.6600000000000001, 0, 0, 1, 1.1042288, -2.6033881000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.468500000000006, 0, 0, 0],
[313, 1, 0, 0, 0, 0, 1, 1.1043265, -1.9937813, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.211799999999997, 0.097199999999999995, 0, 0],
[314, 2, 4.173, 2.02, 0, 0, 1, 1.1104712999999999, -1.3393921, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.647499999999994, 0, 0, 0],
[315, 1, 9.0250000000000004, 4.7199999999999998, 0, 0, 1, 1.1047290000000001, -1.9575494, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.880300000000005, 0.079500000000000001, 0, 0],
[316, 1, 4.4180000000000001, 0.59999999999999998, 0, 0, 1, 1.1044860000000001, -3.1735555, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.964799999999997, 0.11269999999999999, 0, 0],
[317, 1, 1.3520000000000001, 0.5, 0, 0, 1, 1.077129, -9.4176266999999996, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.278300000000002, -1.1021000000000001, 0, 0],
[318, 1, 2.254, 1, 0, 0, 1, 1.057375, -9.8647568999999997, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.112099999999998, 0.0448, 0, 0],
[319, 1, 2.254, 1.25, 0, 0, 1, 1.0573558999999999, -9.9856987999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.248400000000004, 0.045600000000000002, 0, 0],
[320, 1, 3.6059999999999999, 1.25, 0, 0, 1, 1.057331, -9.9831187999999997, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.246899999999997, 0.044900000000000002, 0, 0],
[321, 1, 4.0570000000000004, 2, 0, 0, 1, 1.0629616, -8.7478262000000004, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.834699999999998, -0.11260000000000001, 0, 0],
[322, 1, 4.0570000000000004, 1.6299999999999999, 0, 0, 1, 1.1099623000000001, -1.2971315000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.630799999999994, 0.039899999999999998, 0, 0],
[323, 2, 7.2130000000000001, 2.8999999999999999, 0, 0, 1, 1.1098701, -1.4068221999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.716300000000004, 0.0091999999999999998, 0, 0],
[324, 1, 4.9589999999999996, 2.5, 0, 0, 1, 1.0657965, -10.333349, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.232699999999994, -0.21179999999999999, 0, 0],
[325, 1, 6.5819999999999999, 2.8900000000000001, 0, 0, 1, 1.1048545999999999, -1.9424859000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.873599999999996, 0.081100000000000005, 0, 0],
[326, 1, 2.3439999999999999, 0.93999999999999995, 0, 0, 1, 1.1060585999999999, -1.8604191000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.9679, 0.0608, 0, 0],
[327, 1, 2.3439999999999999, 0.93999999999999995, 0, 0, 1, 1.1055952, -1.8957516000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.028800000000004, 0.070900000000000005, 0, 0],
[328, 1, 5.4089999999999998, 2.5, 0, 0, 1, 1.0667576000000001, -10.124623, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.015799999999999, -0.2288, 0, 0],
[329, 1, 7.6630000000000003, 2, 0, 0, 1, 1.0635490999999999, -9.3933581999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.770300000000006, -0.12839999999999999, 0, 0],
[330, 1, 5.1390000000000002, 2.0699999999999998, 0, 0, 1, 1.1055754, -1.8974257000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.031099999999995, 0.071400000000000005, 0, 0],
[331, 1, 3.6059999999999999, 1.3999999999999999, 0, 0, 1, 1.1052886, -2.2404218999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.215000000000003, 0.028199999999999999, 0, 0],
[332, 1, 2.254, 0.80000000000000004, 0, 0, 1, 1.1050918999999999, -2.2900257000000002, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.263999999999996, 0.025600000000000001, 0, 0],
[333, 1, 11.451000000000001, 4.6100000000000003, 0, 0, 1, 1.1092150999999999, -1.4528193, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.766099999999994, 0.027, 0, 0],
[334, 1, 6.3120000000000003, 1, 0, 0, 1, 1.0766316, -4.1813475999999996, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.235799999999998, -1.3949, 0, 0],
[335, 1, 1.8029999999999999, 0.5, 0, 0, 1, 1.0993687999999999, -2.4588033, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.806700000000006, 0.185, 0, 0],
[336, 1, 3.6059999999999999, 0.59999999999999998, 0, 0, 1, 1.0630717999999999, -9.4331397999999993, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.836600000000004, -0.1196, 0, 0],
[337, 1, 2.1640000000000001, 0.20000000000000001, 0, 0, 1, 1.0728743000000001, -14.369106, 110, 1, 1.1200000000000001, 0.94999999999999996, 97.733099999999993, 0.27489999999999998, 0, 0],
[338, 1, 3.6059999999999999, 1.45, 0, 0, 1, 1.1044594999999999, -2.2621139000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.134500000000003, 0.0229, 0, 0],
[339, 1, 5.4100000000000001, 2.3999999999999999, 0, 0, 1, 1.0587105999999999, -10.191053, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.583200000000005, -0.112, 0, 0],
[340, 1, 4.9589999999999996, 1.6499999999999999, 0, 0, 1, 1.0656452000000001, -8.7989225999999992, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.771299999999997, -0.20430000000000001, 0, 0],
[341, 1, 4.9589999999999996, 1.6499999999999999, 0, 0, 1, 1.0576934, -9.0327049000000006, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.387, 0.012200000000000001, 0, 0],
[342, 1, 1.8029999999999999, 0.5, 0, 0, 1, 1.0782007, -9.3631259, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.094899999999996, -1.0765, 0, 0],
[343, 1, 0, 0, 0, 0, 1, 1.0703317000000001, -8.5530560999999992, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.4251, -0.36880000000000002, 0, 0],
[344, 1, 0, 0, 0, 0, 1, 1.0737920999999999, -8.0385883000000007, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.313199999999995, -0.67069999999999996, 0, 0],
[345, 1, 7.2119999999999997, 3.5, 0, 0, 1, 1.0643095, -7.7077121999999996, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.686999999999998, -0.43230000000000002, 0, 0],
[346, 1, 6.7619999999999996, 2.5, 0, 0, 1, 1.0644199000000001, -7.7113063000000004, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.6798, -0.43049999999999999, 0, 0],
[347, 1, 0, 0, 0, 0, 1, 1.0705373, -8.5573010000000007, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.424999999999997, -0.3826, 0, 0],
[348, 1, 2.7040000000000002, 0.5, 0, 0, 1, 1.0589967, -16.690804, 110, 1, 1.1200000000000001, 0.94999999999999996, 99.301000000000002, -0.13189999999999999, 0, 0],
[349, 1, 3.6059999999999999, 1, 0, 0, 1, 1.0603416999999999, -9.2429200999999992, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.202799999999996, 0.030800000000000001, 0, 0],
[350, 1, 3.7869999999999999, 0.5, 0, 0, 1, 1.0612656, -13.486876000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 97.6233, 0.019, 0, 0],
[351, 1, 5.5, 2.21, 0, 0, 1, 1.1101217999999999, -1.1855606999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.550200000000004, 0.058599999999999999, 0, 0],
[352, 1, 4.3280000000000003, 1.2, 0, 0, 1, 1.0596705, -9.1918243000000004, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.324299999999994, -0.0028, 0, 0],
[353, 1, 0, 0, 0, 0, 1, 1.0650706000000001, -8.6128648000000005, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.611599999999996, -0.15989999999999999, 0, 0],
[354, 1, 2.7050000000000001, 1, 0, 0, 1, 1.0717473, -10.892621999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.242900000000006, -0.71860000000000002, 0, 0],
[355, 1, 0, 0, 0, 0, 1, 1.0664847, -8.5869461999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.600999999999999, -0.22420000000000001, 0, 0],
[356, 1, 0, 0, 0, 0, 1, 1.0659608, -8.3970248000000005, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.505300000000005, -0.21429999999999999, 0, 0],
[357, 1, 0.90200000000000002, 0.29999999999999999, 0, 0, 1, 1.0660312999999999, -8.3876951999999996, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.498400000000004, -0.21410000000000001, 0, 0],
[358, 1, 0, 0, 0, 0, 1, 1.0659616999999999, -8.3977240999999996, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.505799999999994, -0.21440000000000001, 0, 0],
[359, 1, 3.1560000000000001, 1.2, 0, 0, 1, 1.0645435000000001, -7.5647944000000003, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.509, -0.36620000000000003, 0, 0],
[360, 1, 4.9589999999999996, 1.8, 0, 0, 1, 1.0582332000000001, -9.4555361999999992, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.004300000000001, 0.14530000000000001, 0, 0],
[361, 1, 4.327, 0.80000000000000004, 0, 0, 1, 1.0712294, -8.1415521999999996, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.480000000000004, -0.1421, 0, 0],
[362, 1, 0, 0, 0, 0, 1, 1.0700208, -8.2539683999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.168899999999994, -0.28970000000000001, 0, 0],
[363, 1, 0, 0, 0, 0, 1, 1.0698133000000001, -8.2776052999999994, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.180999999999997, -0.28689999999999999, 0, 0],
[364, 1, 3.6070000000000002, 0.59999999999999998, 0, 0, 1, 1.0680912, -5.2926754999999996, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.126800000000003, -0.86599999999999999, 0, 0],
[365, 1, 2.7050000000000001, 0.80000000000000004, 0, 0, 1, 1.0662301000000001, -8.4108585999999992, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.247799999999998, 0.040599999999999997, 0, 0],
[366, 2, 40.572000000000003, 10, 0, 0, 1, 1.0728329999999999, -8.9924361000000008, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.834400000000002, 0, 0, 0],
[367, 2, 40.572000000000003, 10, 0, 0, 1, 1.0685587000000001, -8.0927304000000007, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.474599999999995, 0, 0, 0],
[368, 2, 40.572000000000003, 10, 0, 0, 1, 1.0758186999999999, -8.8469536000000009, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.648099999999999, 0, 0, 0],
[369, 2, 40.572000000000003, 10, 0, 0, 1, 1.0722446000000001, -7.7204629000000002, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.352699999999999, -0.0144, 0, 0],
[370, 1, 0, 0, 0, 0, 1, 1.0878394, -8.5627075999999995, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.028000000000006, -1.3279000000000001, 0, 0],
[371, 1, 5.2290000000000001, 0.80000000000000004, 0, 0, 1, 1.0585279000000001, -10.633875, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.734099999999998, -0.0016000000000000001, 0, 0],
[372, 1, 10.819000000000001, 0.5, 0, 0, 1, 1.0606393000000001, -11.725844, 110, 1, 1.1200000000000001, 0.94999999999999996, 96.587400000000002, -0.086999999999999994, 0, 0],
[373, 1, 3.1560000000000001, 1, 0, 0, 1, 1.0604161000000001, -13.94088, 110, 1, 1.1200000000000001, 0.94999999999999996, 97.792699999999996, -0.084000000000000005, 0, 0],
[374, 1, 0, 0, 0, 0, 1, 1.0639419999999999, -10.852906000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.834900000000005, -0.25580000000000003, 0, 0],
[375, 1, 9.016, 2.5, 0, 0, 1, 1.0570387000000001, -10.065027000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.398499999999999, 0.063700000000000007, 0, 0],
[376, 1, 1.262, 0.40000000000000002, 0, 0, 1, 1.1067971000000001, -1.8175326999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.121399999999994, 0.042900000000000001, 0, 0],
[377, 1, 1.5329999999999999, 0.59999999999999998, 0, 0, 1, 1.0994615000000001, -2.5587461999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.090699999999998, -0.1021, 0, 0],
[378, 1, 4.508, 1, 0, 0, 1, 1.0590272000000001, -14.272288, 110, 1, 1.1200000000000001, 0.94999999999999996, 98.548500000000004, -0.60329999999999995, 0, 0],
[379, 1, 4.0570000000000004, 0.5, 0, 0, 1, 1.0613994, -13.202591, 110, 1, 1.1200000000000001, 0.94999999999999996, 97.330500000000001, 0.0465, 0, 0],
[380, 1, 3.6059999999999999, 1.1000000000000001, 0, 0, 1, 1.067313, -4.6785639999999997, 110, 1, 1.1200000000000001, 0.94999999999999996, 92.719200000000001, -0.76070000000000004, 0, 0],
[381, 1, 3.7869999999999999, 0.80000000000000004, 0, 0, 1, 1.0673826, -4.6867403999999997, 110, 1, 1.1200000000000001, 0.94999999999999996, 92.716099999999997, -0.76200000000000001, 0, 0],
[382, 1, 1.8029999999999999, 1, 0, 0, 1, 1.0574034999999999, -10.071256999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.371399999999994, 0.047500000000000001, 0, 0],
[383, 1, 8.2949999999999999, 2, 0, 0, 1, 1.0668044000000001, -8.3647741999999994, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.2166, 0.020400000000000001, 0, 0],
[384, 1, 5.4100000000000001, 1.5, 0, 0, 1, 1.0674199, -8.3212446, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.129499999999993, 0.01, 0, 0],
[385, 1, 10.82, 3.5, 0, 0, 1, 1.0583047999999999, -10.518236, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.815799999999996, -0.084199999999999997, 0, 0],
[386, 2, 0, 0, 0, 0, 1, 1.0683517, -8.1797938000000006, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.007199999999997, 0, 0, 0],
[387, 2, 0, 0, 0, 0, 1, 1.0656810999999999, -10.584421000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.369500000000002, -0.1532, 0, 0],
[388, 1, 1.8029999999999999, 0.5, 0, 0, 1, 1.0703809, -11.420885999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.600999999999999, -0.65129999999999999, 0, 0],
[389, 1, 5.5899999999999999, 2.7999999999999998, 0, 0, 1, 1.0677262000000001, -8.7138749000000004, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.632900000000006, -0.28470000000000001, 0, 0],
[390, 1, 7.3029999999999999, 2.9399999999999999, 0, 0, 1, 1.1026018, -3.1309224000000002, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.9679, 0.12189999999999999, 0, 0],
[391, 1, 3.9670000000000001, 1.7, 0, 0, 1, 1.0661828, -8.6787001000000004, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.686199999999999, -0.20849999999999999, 0, 0],
[392, 1, 6.7619999999999996, 3.4199999999999999, 0, 0, 1, 1.1107837, -1.1334655, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.489999999999995, 0.042599999999999999, 0, 0],
[393, 1, 1.0820000000000001, 0.47999999999999998, 0, 0, 1, 1.1085958, -1.6425373999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.622600000000006, 0.0154, 0, 0],
[394, 1, 0, 0, 0, 0, 1, 1.0589116999999999, 0.88345720000000005, 110, 1, 1.1200000000000001, 0.94999999999999996, 89.775599999999997, 0.3493, 0, 0],
[395, 1, 0, 0, 0, 0, 1, 1.0592778, 2.1925895, 110, 1, 1.1200000000000001, 0.94999999999999996, 89.708299999999994, 0.011900000000000001, 0, 0],
[396, 1, 3.1560000000000001, 0.29999999999999999, 0, 0, 1, 1.0732672999999999, -8.0413644000000009, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.596699999999998, -0.1512, 0, 0],
[397, 1, 0, 0, 0, 0, 1, 1.0621309000000001, -9.2642662999999992, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.880600000000001, 0.034599999999999999, 0, 0],
[398, 1, 2.7050000000000001, 1, 0, 0, 1, 1.1084426999999999, -2.6964210999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.480699999999999, 0, 0, 0],
[399, 1, 2.4340000000000002, 0.5, 0, 0, 1, 1.0723449, -8.0697273999999997, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.392200000000003, -0.17760000000000001, 0, 0],
[400, 1, 0, 0, 0, 0, 1, 1.0751332, -7.7584233999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.343699999999998, -0.16669999999999999, 0, 0],
[401, 1, 1.7130000000000001, 0.5, 0, 0, 1, 1.0739411000000001, -9.0058662999999992, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.823300000000003, -0.071900000000000006, 0, 0],
[402, 1, 0, 0, 0, 0, 1, 1.0709805999999999, -8.3702359000000008, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.674999999999997, -0.1956, 0, 0],
[403, 1, 2.8849999999999998, 0.80000000000000004, 0, 0, 1, 1.0609655, -9.4183649000000003, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.691699999999997, -0.15279999999999999, 0, 0],
[404, 1, 2.1640000000000001, 0.20000000000000001, 0, 0, 1, 1.0695942000000001, -5.6138481000000002, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.279399999999995, -0.93720000000000003, 0, 0],
[405, 1, 19.565000000000001, 6, 0, 0, 1, 1.0696645, -8.7193269999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.625600000000006, -0.3251, 0, 0],
[406, 1, 17.852, 3.7999999999999998, 0, 0, 1, 1.0661786, -8.0634087999999995, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.492099999999994, -0.3387, 0, 0],
[407, 1, 4.0570000000000004, 0.40000000000000002, 0, 0, 1, 1.0691305, -0.54906010999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.218999999999994, -0.068199999999999997, 0, 0],
[408, 1, 3.1560000000000001, 0.29999999999999999, 0, 0, 1, 1.0526355000000001, 0.62332971999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.621099999999998, 0.0025000000000000001, 0, 0],
[409, 1, 3.6059999999999999, 0.5, 0, 0, 1, 1.0630997, -13.251619, 110, 1, 1.1200000000000001, 0.94999999999999996, 97.008600000000001, -0.12889999999999999, 0, 0],
[410, 1, 4.0570000000000004, 0.5, 0, 0, 1, 1.0680288, -0.42741319999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.183800000000005, -0.016799999999999999, 0, 0],
[411, 1, 4.4180000000000001, 0.69999999999999996, 0, 0, 1, 1.0716119, -8.1252046999999994, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.457599999999999, -0.157, 0, 0],
[412, 1, 5.4089999999999998, 1.5, 0, 0, 1, 1.0604145, -6.3477996000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 92.944000000000003, -0.16370000000000001, 0, 0],
[413, 1, 2.1640000000000001, 0.5, 0, 0, 1, 1.0709396, -8.3695374000000005, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.674999999999997, -0.1933, 0, 0],
[414, 1, 0, 0, 0, 0, 1, 1.0775714999999999, -8.8649287999999995, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.638199999999998, -0.090800000000000006, 0, 0],
[415, 1, 0, 0, 0, 0, 1, 1.0707852, -8.1115612000000006, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.459500000000006, -0.1119, 0, 0],
[416, 1, 6.3120000000000003, 0.69899999999999995, 0, 0, 1, 1.0533039, 0.77124674999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.530100000000004, 0.0048999999999999998, 0, 0],
[417, 1, 5.4100000000000001, 2, 0, 0, 1, 1.0568398000000001, -10.089043999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.423900000000003, 0.071300000000000002, 0, 0],
[418, 1, 2.254, 0.10000000000000001, 0, 0, 1, 1.0720084000000001, -8.0976540000000004, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.423900000000003, -0.16900000000000001, 0, 0],
[419, 1, 8.8350000000000009, 0.69999999999999996, 0, 0, 1, 1.0625751999999999, -9.5162864000000003, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.937100000000001, -0.0419, 0, 0],
[420, 1, 1.984, 0.29999999999999999, 0, 0, 1, 1.1087231, -2.683684, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.451700000000002, -0.0099000000000000008, 0, 0],
[421, 1, 3.246, 0.5, 0, 0, 1, 1.0660303, -8.4752998000000002, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.337999999999994, 0.020199999999999999, 0, 0],
[422, 1, 6.6719999999999997, 2.2200000000000002, 0, 0, 1, 1.0601031000000001, -8.9537151000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.209199999999996, -0.084699999999999998, 0, 0],
[423, 1, 6.6719999999999997, 2.2200000000000002, 0, 0, 1, 1.0600832, -8.9575983000000008, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.210499999999996, -0.084400000000000003, 0, 0],
[424, 1, 3.1549999999999998, 0.5, 0, 0, 1, 1.0618730999999999, -8.9155510000000007, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.098500000000001, -0.067299999999999999, 0, 0],
[425, 1, 5.2290000000000001, 2.2999999999999998, 0, 0, 1, 1.0622327, -8.7862629999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.000399999999999, -0.085400000000000004, 0, 0],
[426, 1, 5.6799999999999997, 2.5, 0, 0, 1, 1.0597726000000001, -11.662789, 110, 1, 1.1200000000000001, 0.94999999999999996, 96.528199999999998, -0.076499999999999999, 0, 0],
[427, 1, 3.786, 0.59999999999999998, 0, 0, 1, 1.0578521000000001, -9.6570271000000005, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.555199999999999, 0.030499999999999999, 0, 0],
[428, 1, 6.3109999999999999, 1.2, 0, 0, 1, 1.0586523000000001, -9.3020157000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.642099999999999, -0.1741, 0, 0],
[429, 1, 3.6059999999999999, 2, 0, 0, 1, 1.0630761, -8.6674846999999993, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.879000000000005, -0.1139, 0, 0],
[430, 1, 5.6799999999999997, 2.29, 0, 0, 1, 1.1096858000000001, -1.2272483999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.596800000000002, 0.066799999999999998, 0, 0],
[431, 1, 0, 0, 0, 0, 1, 1.1096927000000001, -1.2276346, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.596900000000005, 0.066699999999999995, 0, 0],
[432, 1, 5.2290000000000001, 0.90000000000000002, 0, 0, 1, 1.0562305000000001, 1.6073847999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.268799999999999, 0.0016000000000000001, 0, 0],
[433, 1, 2.0739999999999998, 0.20000000000000001, 0, 0, 1, 1.0715245, -8.2330798000000005, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.553899999999999, -0.18559999999999999, 0, 0],
[434, 1, 4.9589999999999996, 1.8, 0, 0, 1, 1.0856234, -3.3161809999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 92.123599999999996, 0.038800000000000001, 0, 0],
[435, 1, 4.3280000000000003, 0.80000000000000004, 0, 0, 1, 1.0678920000000001, -10.532382, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.341300000000004, -0.077899999999999997, 0, 0],
[436, 1, 2.9750000000000001, 1.2, 0, 0, 1, 1.105817, -1.8374518, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.115799999999993, 0.0693, 0, 0],
[437, 1, 6.1310000000000002, 2.5, 0, 0, 1, 1.051396, -9.7614753000000007, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.377799999999993, 0.073499999999999996, 0, 0],
[438, 1, 4.508, 2, 0, 0, 1, 1.0514699000000001, -10.259753, 110, 1, 1.1200000000000001, 0.94999999999999996, 96.263599999999997, 0.25750000000000001, 0, 0],
[439, 1, 0, 0, 0, 0, 1, 1.0562535, 1.6049792000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.270600000000002, -0.00020000000000000001, 0, 0],
[440, 1, 9.9179999999999993, 2, 0, 0, 1, 1.0933412, -3.6314669999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 92.277299999999997, -0.16109999999999999, 0, 0],
[441, 1, 4.508, 0.5, 0, 0, 1, 1.0550615999999999, -15.332863, 110, 1, 1.1200000000000001, 0.94999999999999996, 99.730000000000004, -0.79820000000000002, 0, 0],
[442, 1, 1.0820000000000001, 0.20000000000000001, 0, 0, 1, 1.0593613, 2.4671181, 110, 1, 1.1200000000000001, 0.94999999999999996, 89.610299999999995, 0.031399999999999997, 0, 0],
[443, 1, 1.1719999999999999, 0.29999999999999999, 0, 0, 1, 1.0592746, 2.4536232999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 89.613900000000001, 0.032300000000000002, 0, 0],
[444, 2, 2.254, 1, 0, 0, 1, 1.0562503000000001, 1.6050409000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.270600000000002, 0, 0, 0],
[445, 1, 1.623, 0.10000000000000001, 0, 0, 1, 1.0486981, 0.025963179999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.253399999999999, 0.0276, 0, 0],
[446, 1, 1.623, 0.70999999999999996, 0, 0, 1, 1.1072187, -1.7675201, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.812100000000001, 0.039899999999999998, 0, 0],
[447, 1, 6.492, 2.6099999999999999, 0, 0, 1, 1.1030077, -2.1140650999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.377499999999998, 0.12330000000000001, 0, 0],
[448, 1, 3.1560000000000001, 0.40000000000000002, 0, 0, 1, 1.1077007999999999, -1.9027064, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.907899999999998, -0.12670000000000001, 0, 0],
[449, 1, 1.1719999999999999, 0.29999999999999999, 0, 0, 1, 1.0796884, -3.8279999999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 92.180099999999996, -0.1915, 0, 0],
[450, 1, 3.6059999999999999, 1.5, 0, 0, 1, 1.1052294, -2.6197371999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.554199999999994, -0.0051000000000000004, 0, 0],
[451, 1, 0, 0, 0, 0, 1, 1.0664141, -7.1658400000000002, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.069199999999995, -0.30590000000000001, 0, 0],
[452, 1, 2.9039999999999999, 0, 0, 0, 1, 1.0675952, -6.6985089000000002, 110, 1, 1.1200000000000001, 0.94999999999999996, 92.748099999999994, -0.34589999999999999, 0, 0],
[453, 2, 5.5010000000000003, 0.20000000000000001, 0, 0, 1, 1.0689877000000001, -6.2048000999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 92.3977, -0.38840000000000002, 0, 0],
[454, 1, 1.8029999999999999, 0.5, 0, 0, 1, 1.0541505, -15.411053000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 99.9636, -0.83109999999999995, 0, 0],
[455, 1, 2.7040000000000002, 1.1000000000000001, 0, 0, 1, 1.0580099000000001, -9.9276503999999992, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.407300000000006, 0.017299999999999999, 0, 0],
[456, 1, 7.6630000000000003, 3, 0, 0, 1, 1.0653277000000001, -8.3494878999999997, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.619299999999996, -0.26519999999999999, 0, 0],
[457, 1, 0.90200000000000002, 0.10000000000000001, 0, 0, 1, 1.1105465000000001, -1.4512284, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.370400000000004, -0.17430000000000001, 0, 0],
[458, 1, 6.7619999999999996, 1.8, 0, 0, 1, 1.1031077, -2.2197434999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.532399999999996, 0.10589999999999999, 0, 0],
[459, 1, 4.508, 1, 0, 0, 1, 1.0617238, -9.6626411999999995, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.595500000000001, -0.0091999999999999998, 0, 0],
[460, 1, 6.6710000000000003, 1.3, 0, 0, 1, 1.0722598999999999, -8.1679057999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.444999999999993, -0.61760000000000004, 0, 0],
[461, 1, 4.0570000000000004, 0.40000000000000002, 0, 0, 1, 1.0668982, -9.2048482000000007, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.425799999999995, -0.22670000000000001, 0, 0],
[462, 1, 1.984, 0.5, 0, 0, 1, 1.1039668, -3.3724118999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 92.144300000000001, 0.13159999999999999, 0, 0],
[463, 1, 8.1140000000000008, 1.5, 0, 0, 1, 1.0612041000000001, -8.7983641000000006, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.133200000000002, -0.61070000000000002, 0, 0],
[464, 1, 4.508, 2.5, 0, 0, 1, 1.0679561, -4.0682501999999996, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.327399999999997, -0.63660000000000005, 0, 0],
[465, 1, 4.508, 1, 0, 0, 1, 1.0690112000000001, -8.9457582000000002, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.832999999999998, -0.1724, 0, 0],
[466, 1, 4.508, 1.1000000000000001, 0, 0, 1, 1.0690407, -8.9332095999999996, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.828699999999998, -0.17369999999999999, 0, 0],
[467, 1, 8.8360000000000003, 5.2999999999999998, 0, 0, 1, 1.058772, -8.4292052999999996, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.166899999999998, -0.021399999999999999, 0, 0],
[468, 1, 7.2130000000000001, 1, 0, 0, 1, 1.101421, -2.8144771, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.814599999999999, -0.038899999999999997, 0, 0],
[469, 1, 3.6059999999999999, 0.40000000000000002, 0, 0, 1, 1.0736962999999999, -10.373396, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.817700000000002, -0.017100000000000001, 0, 0],
[470, 1, 3.0649999999999999, 1.23, 0, 0, 1, 1.1066501, -1.7961784999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.758300000000006, 0.051999999999999998, 0, 0],
[471, 1, 2.3439999999999999, 1, 0, 0, 1, 1.0737222, -4.1044426999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.216700000000003, -1.1067, 0, 0],
[472, 1, 2.524, 1.02, 0, 0, 1, 1.1010526, -2.2996865999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.587100000000007, 0.1628, 0, 0],
[473, 1, 1.0820000000000001, 0.20000000000000001, 0, 0, 1, 1.0692927000000001, -8.6180561000000004, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.118399999999994, -0.1158, 0, 0],
[474, 1, 1.8029999999999999, 0.29999999999999999, 0, 0, 1, 1.0514372000000001, 0.41433884999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.8262, 0.0050000000000000001, 0, 0],
[475, 1, 7.2119999999999997, 0.5, 0, 0, 1, 1.0557034999999999, -15.303906, 110, 1, 1.1200000000000001, 0.94999999999999996, 99.509500000000003, -0.72409999999999997, 0, 0],
[476, 1, 0.90200000000000002, 0.5, 0, 0, 1, 1.0640248000000001, -7.7392798999999997, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.727099999999993, -0.42899999999999999, 0, 0],
[477, 1, 0.90200000000000002, 0.5, 0, 0, 1, 1.0685633999999999, -8.4085488999999995, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.7547, -0.51759999999999995, 0, 0],
[478, 1, 5.4089999999999998, 1, 0, 0, 1, 1.0633199, -13.985338, 110, 1, 1.1200000000000001, 0.94999999999999996, 97.007199999999997, -0.2722, 0, 0],
[479, 1, 1.984, 0.20000000000000001, 0, 0, 1, 1.0718901000000001, -9.1051260999999997, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.9422, -0.17299999999999999, 0, 0],
[480, 1, 1.0820000000000001, 0.20000000000000001, 0, 0, 1, 1.0706093000000001, -5.7583754999999996, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.317099999999996, -0.96319999999999995, 0, 0],
[481, 1, 8.1140000000000008, 4, 0, 0, 1, 1.0621153999999999, -9.1328467999999994, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.495199999999997, -0.0235, 0, 0],
[482, 1, 8.7460000000000004, 3.52, 0, 0, 1, 1.1029606999999999, -2.7465115999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.6233, 0.046699999999999998, 0, 0],
[483, 1, 3.6059999999999999, 0.90000000000000002, 0, 0, 1, 1.0650322000000001, -9.1404286999999993, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.275700000000001, -0.050700000000000002, 0, 0],
[484, 1, 1.3520000000000001, 0.20000000000000001, 0, 0, 1, 1.0703711, -14.088570000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 97.612399999999994, 0.14269999999999999, 0, 0],
[485, 1, 1.8029999999999999, 0, 0, 0, 1, 1.0490697, -9.8607069000000003, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.617800000000003, 0.17999999999999999, 0, 0],
[486, 2, 2.9750000000000001, 0.29999999999999999, 0, 0, 1, 1.0493277000000001, 0.070825520000000003, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.165099999999995, 0.015299999999999999, 0, 0],
[487, 1, 2.524, 0.29999999999999999, 0, 0, 1, 1.0661505, -2.7875123999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.732900000000001, -0.39360000000000001, 0, 0],
[488, 1, 3.1560000000000001, 1, 0, 0, 1, 1.0482564999999999, -0.0067567299999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.309899999999999, 0.037699999999999997, 0, 0],
[489, 1, 3.1560000000000001, 1, 0, 0, 1, 1.0656380999999999, -2.8218188999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.785899999999998, -0.37880000000000003, 0, 0],
[490, 1, 14.875999999999999, 3.5, 0, 0, 1, 1.1114774999999999, -1.2479237999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.1738, -0.1905, 0, 0],
[491, 1, 7.6639999999999997, 4.5, 0, 0, 1, 1.1082592, -1.1240950000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.289199999999994, -0.15409999999999999, 0, 0],
[492, 1, 1.8029999999999999, 0.59999999999999998, 0, 0, 1, 1.0663260000000001, -8.5663769999999992, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.607200000000006, -0.2278, 0, 0],
[493, 1, 2.7050000000000001, 0.90000000000000002, 0, 0, 1, 1.0661931, -8.6097297000000008, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.626300000000001, -0.21629999999999999, 0, 0],
[494, 1, 1.8029999999999999, 0.5, 0, 0, 1, 1.0801949, -9.1457447999999992, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.611000000000004, -0.97330000000000005, 0, 0],
[495, 1, 7.6639999999999997, 2.5499999999999998, 0, 0, 1, 1.0619862, -8.7272988999999992, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.966099999999997, -0.11609999999999999, 0, 0],
[496, 1, 7.6639999999999997, 2.5499999999999998, 0, 0, 1, 1.0620487999999999, -8.7155781999999995, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.961799999999997, -0.11700000000000001, 0, 0],
[497, 1, 11.27, 3.75, 0, 0, 1, 1.0648652000000001, -8.6809422000000005, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.771000000000001, -0.22409999999999999, 0, 0],
[498, 1, 11.27, 3.1299999999999999, 0, 0, 1, 1.0582598999999999, -9.3199810999999997, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.488600000000005, 0.0293, 0, 0],
[499, 1, 1.8029999999999999, 1, 0, 0, 1, 1.0588063999999999, -9.9426555000000008, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.188699999999997, -0.015100000000000001, 0, 0],
[500, 1, 4.508, 1.6000000000000001, 0, 0, 1, 1.0619080999999999, -9.6445675000000008, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.5762, -0.013299999999999999, 0, 0],
[501, 1, 3.8759999999999999, 0.80000000000000004, 0, 0, 1, 1.0559132, -9.3480033000000002, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.236900000000006, -0.091300000000000006, 0, 0],
[502, 1, 4.508, 1.5, 0, 0, 1, 1.0599432, -8.9217332000000003, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.211699999999993, -0.067500000000000004, 0, 0],
[503, 1, 12.622, 4.2000000000000002, 0, 0, 1, 1.05708, -9.0136357999999994, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.374899999999997, 0.047500000000000001, 0, 0],
[504, 1, 6.3109999999999999, 2.1000000000000001, 0, 0, 1, 1.0599712999999999, -9.1462917000000008, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.286000000000001, -0.018700000000000001, 0, 0],
[505, 1, 4.0570000000000004, 1.3500000000000001, 0, 0, 1, 1.0604304, -8.9072034999999996, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.171800000000005, -0.089499999999999996, 0, 0],
[506, 1, 8.4749999999999996, 2.3500000000000001, 0, 0, 1, 1.0576049000000001, -8.9610357, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.316999999999993, 0.0349, 0, 0],
[507, 1, 2.254, 0.5, 0, 0, 1, 1.0558597000000001, -15.937327, 110, 1, 1.1200000000000001, 0.94999999999999996, 100.3724, -1.0673999999999999, 0, 0],
[508, 1, 22.539999999999999, 7.5, 0, 0, 1, 1.0630229, -8.8669908999999993, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.868399999999994, -0.094899999999999998, 0, 0],
[509, 1, 45.079000000000001, 15, 0, 0, 1, 1.0652298, -8.6024417, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.594700000000003, -0.1633, 0, 0],
[510, 1, 1.1719999999999999, 0.29999999999999999, 0, 0, 1, 1.1062654999999999, -1.5547164, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.581599999999995, -0.17280000000000001, 0, 0],
[511, 1, 1.1719999999999999, 0.29999999999999999, 0, 0, 1, 1.1062614, -1.5626065, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.581900000000005, -0.17330000000000001, 0, 0],
[512, 1, 10.548999999999999, 4.6299999999999999, 0, 0, 1, 1.1049176999999999, -1.9770445999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.858999999999995, 0.055199999999999999, 0, 0],
[513, 1, 0, 0, 0, 0, 1, 1.1101738999999999, -1.3733172, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.681899999999999, 0.0044999999999999997, 0, 0],
[514, 1, 1.8029999999999999, 1, 0, 0, 1, 1.0581989999999999, -10.013809, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.261399999999995, 0.016299999999999999, 0, 0],
[515, 1, 2.254, 0.5, 0, 0, 1, 1.0709862000000001, -9.9417994000000007, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.683499999999995, -0.49680000000000002, 0, 0],
[516, 1, 3.7869999999999999, 1.05, 0, 0, 1, 1.0651743, -8.4627905999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.578000000000003, -0.19309999999999999, 0, 0],
[517, 1, 3.7869999999999999, 1.05, 0, 0, 1, 1.0651978, -8.4594207000000008, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.576899999999995, -0.19339999999999999, 0, 0],
[518, 1, 1.8029999999999999, 0.59999999999999998, 0, 0, 1, 1.0580780000000001, -9.3632407999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.521000000000001, 0.025499999999999998, 0, 0],
[519, 1, 0, 0, 0, 0, 1, 1.0649512999999999, -8.7658208000000002, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.047799999999995, -0.3453, 0, 0],
[520, 1, 9.1959999999999997, 2.5499999999999998, 0, 0, 1, 1.0659569, -8.6113426000000004, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.565299999999993, -0.1782, 0, 0],
[521, 1, 4.508, 1.25, 0, 0, 1, 1.0649839999999999, -8.4792102000000007, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.595699999999994, -0.18840000000000001, 0, 0],
[522, 1, 4.508, 1.25, 0, 0, 1, 1.0657364, -8.6508711999999992, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.671499999999995, -0.20549999999999999, 0, 0],
[523, 1, 5.0490000000000004, 1.3999999999999999, 0, 0, 1, 1.0535601999999999, -9.6635644999999997, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.141199999999998, -0.015599999999999999, 0, 0],
[524, 1, 9.4670000000000005, 1, 0, 0, 1, 1.105386, -2.0620769000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.125500000000002, -0.2281, 0, 0],
[525, 1, 9.9179999999999993, 2.75, 0, 0, 1, 1.0657808, -8.6534934999999997, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.721400000000003, -0.24340000000000001, 0, 0],
[526, 1, 9.9179999999999993, 2.75, 0, 0, 1, 1.0658069999999999, -8.6483200999999994, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.719700000000003, -0.2437, 0, 0],
[527, 1, 8.1150000000000002, 2.25, 0, 0, 1, 1.0632007999999999, -8.3764993000000008, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.774299999999997, -0.1923, 0, 0],
[528, 1, 18.933, 6.2999999999999998, 0, 0, 1, 1.0620925999999999, -8.9315528999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.057199999999995, -0.076499999999999999, 0, 0],
[529, 1, 5.4100000000000001, 1.8, 0, 0, 1, 1.0597654999999999, -9.2706019000000008, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.373800000000003, -0.035799999999999998, 0, 0],
[530, 1, 3.6070000000000002, 0.80000000000000004, 0, 0, 1, 1.0526302999999999, -9.7141202999999994, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.245099999999994, 0.018499999999999999, 0, 0],
[531, 1, 2.7050000000000001, 0.75, 0, 0, 1, 1.0657649, -8.6566329, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.7239, -0.24340000000000001, 0, 0],
[532, 1, 2.7050000000000001, 0.75, 0, 0, 1, 1.0600670999999999, -8.9607694000000002, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.213099999999997, -0.084400000000000003, 0, 0],
[533, 1, 9.4670000000000005, 3.1499999999999999, 0, 0, 1, 1.0618291, -8.9659901000000009, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.092600000000004, -0.0659, 0, 0],
[534, 1, 9.4659999999999993, 3.1499999999999999, 0, 0, 1, 1.0613256, -8.6725660999999992, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.9315, -0.063200000000000006, 0, 0],
[535, 1, 15.778, 5.25, 0, 0, 1, 1.0608637999999999, -8.7003939999999993, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.968000000000004, -0.049099999999999998, 0, 0],
[536, 1, 2.254, 0.69999999999999996, 0, 0, 1, 1.0706165999999999, -9.0215964999999994, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.886899999999997, -0.15129999999999999, 0, 0],
[537, 2, 11.557, 3.6000000000000001, 0, 0, 1, 1.0632470999999999, -8.8906179000000005, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.9619, -0.1009, 0, 0],
[538, 2, 11.961, 3.6000000000000001, 0, 0, 1, 1.0620217000000001, -8.5710125999999995, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.834400000000002, -0.078200000000000006, 0, 0],
[539, 1, 5.4100000000000001, 1.8, 0, 0, 1, 1.0616258000000001, -8.5962394999999994, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.873800000000003, -0.065600000000000006, 0, 0],
[540, 1, 5.4100000000000001, 1.8, 0, 0, 1, 1.0628517, -8.9157869999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.001300000000001, -0.088300000000000003, 0, 0],
[541, 1, 9.016, 2.5, 0, 0, 1, 1.0603377, -9.1071218999999992, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.25, -0.031399999999999997, 0, 0],
[542, 1, 8.6549999999999994, 2.3999999999999999, 0, 0, 1, 1.0650936, -8.6763492000000006, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.758899999999997, -0.22989999999999999, 0, 0],
[543, 1, 8.6549999999999994, 2.3999999999999999, 0, 0, 1, 1.0652193000000001, -8.6697346, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.753500000000003, -0.23100000000000001, 0, 0],
[544, 1, 10.819000000000001, 3, 0, 0, 1, 1.0621495000000001, -8.9550833000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.068200000000004, -0.072499999999999995, 0, 0],
[545, 1, 12.803000000000001, 4.2599999999999998, 0, 0, 1, 1.0614626, -8.9024557000000009, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.206999999999994, -0.17319999999999999, 0, 0],
[546, 1, 17.581, 5.8499999999999996, 0, 0, 1, 1.0659714, -8.6276107, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.704499999999996, -0.24660000000000001, 0, 0],
[547, 1, 12.622, 4.2000000000000002, 0, 0, 1, 1.0598616999999999, -8.9383181999999994, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.2042, -0.0574, 0, 0],
[548, 1, 4.7789999999999999, 1.5900000000000001, 0, 0, 1, 1.0659095999999999, -8.6311985, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.650800000000004, -0.2084, 0, 0],
[549, 1, 4.7779999999999996, 1.5900000000000001, 0, 0, 1, 1.0680885, -8.8600291999999996, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.772499999999994, -0.2873, 0, 0],
[550, 1, 14.426, 4, 0, 0, 1, 1.0618083, -8.9942043999999992, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.096699999999998, -0.065100000000000005, 0, 0],
[551, 1, 6.3109999999999999, 2.1000000000000001, 0, 0, 1, 1.0647289, -8.7210040000000006, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.790000000000006, -0.16839999999999999, 0, 0],
[552, 2, 19.835000000000001, 6.5999999999999996, 0, 0, 1, 1.0582723000000001, -9.3625597999999997, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.510999999999996, 0.0144, 0, 0],
[553, 1, 0, 0, 0, 0, 1, 1.0589949999999999, -8.9703552000000002, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.290300000000002, -0.034599999999999999, 0, 0],
[554, 1, 5.4089999999999998, 3, 0, 0, 1, 1.0571918, -9.8840514000000006, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.508099999999999, 0.10000000000000001, 0, 0],
[555, 1, 2.7050000000000001, 0.5, 0, 0, 1, 1.0612906, -14.916779999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 97.787599999999998, -0.2064, 0, 0],
[556, 1, 6.3109999999999999, 1, 0, 0, 1, 1.0679391, -10.072319999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.964699999999993, -0.52769999999999995, 0, 0],
[557, 1, 2.7050000000000001, 1, 0, 0, 1, 1.0565434, -9.9851019000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.647099999999995, 0.0785, 0, 0],
[558, 1, 0, 0, 0, 0, 1, 1.0565589, -9.9879671000000005, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.646600000000007, 0.078, 0, 0],
[559, 1, 0, 0, 0, 0, 1, 1.0444362, -9.9853213000000007, 110, 1, 1.1200000000000001, 0.94999999999999996, 96.008899999999997, 0.44619999999999999, 0, 0],
[560, 2, 11.311, 3.6000000000000001, 0, 0, 1, 1.0595707000000001, -9.2024481999999992, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.338899999999995, 0, 0, 0],
[561, 2, 11.311999999999999, 3.6000000000000001, 0, 0, 1, 1.0601509, -8.9094871999999992, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.192800000000005, -0.074200000000000002, 0, 0],
[562, 1, 0, 0, 0, 0, 1, 1.0592775999999999, 2.1921618, 110, 1, 1.1200000000000001, 0.94999999999999996, 89.708399999999997, 0.011900000000000001, 0, 0],
[563, 1, 0, 0, 0, 0, 1, 1.0673712, -9.1345413000000004, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.354100000000003, -0.23019999999999999, 0, 0],
[564, 1, 0, 0, 0, 0, 1, 1.0642628000000001, -8.6588408999999995, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.786500000000004, -0.19800000000000001, 0, 0],
[565, 1, 0, 0, 0, 0, 1, 1.0625647, 2.5821645000000002, 110, 1, 1.1200000000000001, 0.94999999999999996, 89.568799999999996, -0.074800000000000005, 0, 0],
[566, 1, 0, 0, 0, 0, 1, 1.0613963, -9.0689349999999997, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.384600000000006, -0.2487, 0, 0],
[567, 1, 0, 0, 0, 0, 1, 1.1047532, -1.9650698, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.168499999999995, 0.085900000000000004, 0, 0],
[568, 1, 3.6970000000000001, 0.40000000000000002, 0, 0, 1, 1.0681111000000001, -8.7233415000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.620500000000007, -0.30499999999999999, 0, 0],
[569, 1, 1.804, 1, 0, 0, 1, 1.0578732, -9.3746949999999991, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.534899999999993, 0.032500000000000001, 0, 0],
[570, 1, 1.8029999999999999, 0.5, 0, 0, 1, 1.0613102000000001, -9.0770277999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.392700000000005, -0.2467, 0, 0],
[571, 1, 1.8029999999999999, 0.20000000000000001, 0, 0, 1, 1.0649150999999999, -8.7829177000000005, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.504199999999997, 0.0172, 0, 0],
[572, 1, 6.3120000000000003, 1, 0, 0, 1, 1.0662837000000001, -10.214098999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.191500000000005, -0.37409999999999999, 0, 0],
[573, 1, 4.0570000000000004, 0.40000000000000002, 0, 0, 1, 1.1029906, -2.5113964000000002, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.539400000000001, -0.14849999999999999, 0, 0],
[574, 2, 7.6639999999999997, 2, 0, 0, 1, 1.1044757999999999, -2.5318317000000001, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.495599999999996, 0, 0, 0],
[575, 1, 4.5979999999999999, 2.3300000000000001, 0, 0, 1, 1.1048167, -1.9649247999999999, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.204700000000003, 0.080000000000000002, 0, 0],
[576, 1, 0, 0, 0, 0, 1, 1.1025505, -2.8338245999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.704800000000006, 0.068199999999999997, 0, 0],
[577, 1, 2.9750000000000001, 0.80000000000000004, 0, 0, 1, 1.1029462999999999, -2.6820214999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.661900000000003, -0.013599999999999999, 0, 0],
[578, 1, 0.90200000000000002, 0.20000000000000001, 0, 0, 1, 1.1098060999999999, -1.273161, 110, 1, 1.1200000000000001, 0.94999999999999996, 90.635999999999996, 0.049000000000000002, 0, 0],
[579, 1, 0.90200000000000002, 0.20000000000000001, 0, 0, 1, 1.0580217000000001, 0.70619924999999995, 110, 1, 1.1200000000000001, 0.94999999999999996, 89.947800000000001, 0.34429999999999999, 0, 0],
[580, 1, 1.8029999999999999, 0.59999999999999998, 0, 0, 1, 1.0659061000000001, -8.6363964000000006, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.655600000000007, -0.2097, 0, 0],
[581, 1, 0.17999999999999999, 0.059999999999999998, 0, 0, 1, 1.0634223, -8.8332875000000008, 110, 1, 1.1200000000000001, 0.94999999999999996, 93.826099999999997, -0.10630000000000001, 0, 0],
[582, 1, 3.6059999999999999, 1.7, 0, 0, 1, 1.082524, -3.5790761, 110, 1, 1.1200000000000001, 0.94999999999999996, 92.195899999999995, -0.046100000000000002, 0, 0],
[583, 1, 3.7869999999999999, 0.5, 0, 0, 1, 1.0693414000000001, -12.33892, 110, 1, 1.1200000000000001, 0.94999999999999996, 96.450000000000003, 0.0115, 0, 0],
[584, 1, 1.623, 0.65000000000000002, 0, 0, 1, 1.1042155, -2.0022552999999998, 110, 1, 1.1200000000000001, 0.94999999999999996, 91.236000000000004, 0.098900000000000002, 0, 0],
[585, 1, 1.8029999999999999, 1, 0, 0, 1, 1.055736, -9.1971054999999993, 110, 1, 1.1200000000000001, 0.94999999999999996, 95.154499999999999, -0.089300000000000004, 0, 0],
[586, 1, 2.7050000000000001, 0.20000000000000001, 0, 0, 1, 1.0651925, -9.3322421000000002, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.678600000000003, -0.21590000000000001, 0, 0],
[587, 1, 4.508, 1.8, 0, 0, 1, 1.0584209, -9.4432419999999997, 110, 1, 1.1200000000000001, 0.94999999999999996, 94.984099999999998, 0.16350000000000001, 0, 0],
[588, 1, 0, 0, 0, 0, 1, 1.084878, -2.6608326999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.436300000000003, -2.7894000000000001, 0, 0],
[589, 1, 1.3149999999999999, 0.14299999999999999, 0, 0, 1, 1.0847165000000001, -2.6710596, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.443799999999996, -2.7948, 0, 0],
[590, 1, 1.103, 0.47699999999999998, 0, 0, 1, 1.075677, -4.8575651000000004, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.278300000000002, -1.5472999999999999, 0, 0],
[591, 1, 4.2839999999999998, 0.48399999999999999, 0, 0, 1, 1.0836721, -3.9115871000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.223500000000001, -2.8767999999999998, 0, 0],
[592, 1, 4.5819999999999999, 0.54500000000000004, 0, 0, 1, 1.0477183999999999, -6.7933700999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.7376, -0.69420000000000004, 0, 0],
[593, 1, 2.343, 0.53100000000000003, 0, 0, 1, 1.0818787999999999, -3.3922237000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.911600000000007, -2.5011000000000001, 0, 0],
[594, 1, 6.0250000000000004, 0.95399999999999996, 0, 0, 1, 1.0736686, -5.0014842000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.521299999999997, -1.3487, 0, 0],
[595, 1, 0, 0, 0, 0, 1, 1.0735619000000001, -4.9960291999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.524299999999997, -1.3460000000000001, 0, 0],
[596, 1, 8.1460000000000008, 0.29299999999999998, 0, 0, 1, 1.0843825, -4.0285688999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.346800000000002, -2.8607999999999998, 0, 0],
[597, 1, 3.3940000000000001, 0.68100000000000005, 0, 0, 1, 1.0722331000000001, -4.2788596999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.945999999999998, -0.5111, 0, 0],
[598, 1, 1.1870000000000001, 0.81699999999999995, 0, 0, 1, 1.0712339, -6.4503110000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.6631, -0.85909999999999997, 0, 0],
[599, 1, 4.5819999999999999, 0.40899999999999997, 0, 0, 1, 1.0791168, -4.3000502999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.179699999999997, -2.4060000000000001, 0, 0],
[600, 1, 2.206, 0, 0, 0, 1, 1.0795157, -4.2248894000000004, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.109800000000007, -2.3241000000000001, 0, 0],
[601, 1, 3.3940000000000001, 0, 0, 0, 1, 1.0711903, -5.6071770000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.104600000000005, -1.2272000000000001, 0, 0],
[602, 1, 3.2669999999999999, 0.245, 0, 0, 1, 1.0851248, -3.1443525999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 89.145300000000006, -0.73270000000000002, 0, 0],
[603, 1, 3.556, 0, 0, 0, 1, 1.0847138000000001, -3.2806356000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 89.306200000000004, -0.77910000000000001, 0, 0],
[604, 1, 1.018, 0.34100000000000003, 0, 0, 1, 1.0583887999999999, -6.6644721000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.975099999999998, -1.478, 0, 0],
[605, 1, 1.103, 0, 0, 0, 1, 1.0731657999999999, -4.8759027000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.290099999999995, -1.7461, 0, 0],
[606, 1, 6.7370000000000001, 0.77700000000000002, 0, 0, 1, 1.0851786000000001, -3.2345166999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.410499999999999, -2.2985000000000002, 0, 0],
[607, 1, 5.0919999999999996, 0.68100000000000005, 0, 0, 1, 1.0867547, -5.5992401000000003, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.782300000000006, -1.1627000000000001, 0, 0],
[608, 1, 1.6970000000000001, 0, 0, 0, 1, 1.0873231000000001, -5.4863660000000003, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.6845, -1.2122999999999999, 0, 0],
[609, 1, 3.3090000000000002, 0.627, 0, 0, 1, 1.0847669, -3.0024942000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.485600000000005, -2.5710000000000002, 0, 0],
[610, 1, 2.6299999999999999, 0.81699999999999995, 0, 0, 1, 1.0460738000000001, -6.7710106999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.658000000000001, -0.57699999999999996, 0, 0],
[611, 1, 10.695, 0.066000000000000003, 0, 0, 1, 1.0809778999999999, -4.6686826000000003, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.5886, -2.9830000000000001, 0, 0],
[612, 1, 10.695, 0.066000000000000003, 0, 0, 1, 1.0806102, -4.6867863999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.6494, -2.9823, 0, 0],
[613, 1, 3.5640000000000001, 0, 0, 0, 1, 1.0819874, -4.5737459999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.428700000000006, -2.9824999999999999, 0, 0],
[614, 1, 0, 0, 0, 0, 1, 1.0816854, -4.3687636999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.747600000000006, -1.7029000000000001, 0, 0],
[615, 1, 0, 0, 0, 0, 1, 1.0807606000000001, -4.4596757, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.932900000000004, -1.5743, 0, 0],
[616, 1, 4.3280000000000003, 0.068000000000000005, 0, 0, 1, 1.0819812, -4.5833300000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.432199999999995, -2.9839000000000002, 0, 0],
[617, 1, 1.6970000000000001, 0.34100000000000003, 0, 0, 1, 1.0744412999999999, -5.0289805999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.302800000000005, -1.234, 0, 0],
[618, 1, 0, 0, 0, 0, 1, 1.0824151, -4.5064580000000003, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.357799999999997, -2.9811000000000001, 0, 0],
[619, 1, 0, 0, 0, 0, 1, 1.0824009999999999, -4.5111327000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.358800000000002, -2.9794999999999998, 0, 0],
[620, 1, 2.5459999999999998, 0, 0, 0, 1, 1.0834858000000001, -5.6331313999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.834100000000007, -1.1637999999999999, 0, 0],
[621, 1, 4.3280000000000003, 0.34100000000000003, 0, 0, 1, 1.0817996000000001, -4.6016507000000004, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.457800000000006, -2.9830000000000001, 0, 0],
[622, 1, 3.4969999999999999, 0.48399999999999999, 0, 0, 1, 1.0694002, -4.7243985000000004, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.247799999999998, -1.3987000000000001, 0, 0],
[623, 1, 2.9980000000000002, 0.017000000000000001, 0, 0, 1, 1.0703654, -4.2925846999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.748000000000005, -0.59989999999999999, 0, 0],
[624, 1, 0.84899999999999998, 0, 0, 0, 1, 1.0689957999999999, -4.8370129000000004, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.687899999999999, -0.89229999999999998, 0, 0],
[625, 1, 2.3769999999999998, 0, 0, 0, 1, 1.0655996999999999, -5.8199662999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.153499999999994, -1.2643, 0, 0],
[626, 1, 1.6970000000000001, 0, 0, 0, 1, 1.0873667, -5.8537334999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.105000000000004, -0.87160000000000004, 0, 0],
[627, 2, 0, 0, 0, 0, 1, 1.0949378000000001, -1.3394386, 110, 2, 1.1200000000000001, 0.94999999999999996, 88.423900000000003, -1.5661, 0, 0],
[628, 1, 2.7149999999999999, 1.0900000000000001, 0, 0, 1, 1.0786205, -4.1532285, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.578999999999994, -1.5791999999999999, 0, 0],
[629, 1, 8.4849999999999994, 1.3620000000000001, 0, 0, 1, 1.0650256, -6.8412096, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.671899999999994, -0.25619999999999998, 0, 0],
[630, 1, 2.9980000000000002, 0.017000000000000001, 0, 0, 1, 1.0911105999999999, -4.6076652999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.9251, -1.4865999999999999, 0, 0],
[631, 1, 1.7230000000000001, 0, 0, 0, 1, 1.0895425000000001, -3.3293292000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.950599999999994, -2.7522000000000002, 0, 0],
[632, 1, 7.7210000000000001, 1.7030000000000001, 0, 0, 1, 1.0799535, -3.9369847999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.322599999999994, -1.5995999999999999, 0, 0],
[633, 1, 5.218, 0.114, 0, 0, 1, 1.0926731999999999, -4.3339613000000003, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.602599999999995, -1.5411999999999999, 0, 0],
[634, 1, 4.2430000000000003, 1.226, 0, 0, 1, 1.0595346999999999, -6.6112948999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.902000000000001, -0.74850000000000005, 0, 0],
[635, 1, 1.7809999999999999, 0.68100000000000005, 0, 0, 1, 1.0726499, -4.1091851000000004, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.825999999999993, -2.7427000000000001, 0, 0],
[636, 1, 3.649, 0.95399999999999996, 0, 0, 1, 1.0725974, -4.0919742000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.812799999999996, -2.7347999999999999, 0, 0],
[637, 1, 6.7880000000000003, 1.3620000000000001, 0, 0, 1, 1.0788255, -4.1434384, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.636600000000001, -1.6355999999999999, 0, 0],
[638, 1, 3.734, 0.47699999999999998, 0, 0, 1, 1.0676859000000001, -5.4375371000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.016599999999997, -1.2803, 0, 0],
[639, 1, 2.4860000000000002, 0.095000000000000001, 0, 0, 1, 1.0853588999999999, -3.1642906000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 89.059899999999999, -0.67220000000000002, 0, 0],
[640, 1, 4.1310000000000002, 0, 0, 0, 1, 1.0444872000000001, -6.7799382000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.622100000000003, -0.50319999999999998, 0, 0],
[641, 1, 1.6970000000000001, 0.34100000000000003, 0, 0, 1, 1.0736295, -5.4000583000000004, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.678299999999993, -1.3418000000000001, 0, 0],
[642, 1, 4.4969999999999999, 1.5669999999999999, 0, 0, 1, 1.0891734, -2.9289798, 110, 2, 1.1200000000000001, 0.94999999999999996, 89.4923, -2.0438000000000001, 0, 0],
[643, 1, 3.988, 0.068000000000000005, 0, 0, 1, 1.0694317, -5.4848561, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.330600000000004, -1.8073999999999999, 0, 0],
[644, 1, 1.6970000000000001, 0, 0, 0, 1, 1.0825806, -5.1965178999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.051599999999993, -0.85340000000000005, 0, 0],
[645, 1, 4.6669999999999998, 0, 0, 0, 1, 1.0818426000000001, -5.2804007999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.039100000000005, -0.90100000000000002, 0, 0],
[646, 1, 3.3940000000000001, 0.68100000000000005, 0, 0, 1, 1.069828, -4.6964671999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.111900000000006, -0.72560000000000002, 0, 0],
[647, 1, 1.018, 0.29299999999999998, 0, 0, 1, 1.0866864000000001, -2.4847446999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 88.585300000000004, -0.6583, 0, 0],
[648, 1, 1.6970000000000001, 0, 0, 0, 1, 1.0732564, -4.8682002999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.776700000000005, -1.8075000000000001, 0, 0],
[649, 1, 2.121, 0.34100000000000003, 0, 0, 1, 1.0738756, -3.8545248999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.606200000000001, -2.7242999999999999, 0, 0],
[650, 1, 0.67900000000000005, 0, 0, 0, 1, 1.0807004, -4.4838569000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.832899999999995, -1.8055000000000001, 0, 0],
[651, 1, 1.885, 0.245, 0, 0, 1, 1.0726728999999999, -4.8484577, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.288200000000003, -1.7848999999999999, 0, 0],
[652, 1, 4.2750000000000004, 0.017000000000000001, 0, 0, 1, 1.0774330999999999, -5.6859656999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.817400000000006, -1.0629999999999999, 0, 0],
[653, 1, 4.9199999999999999, 1.0900000000000001, 0, 0, 1, 1.0711652, -4.426666, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.205399999999997, -1.0390999999999999, 0, 0],
[654, 1, 2.9449999999999998, 0.53100000000000003, 0, 0, 1, 1.0809723, -4.0971156000000004, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.367699999999999, -2.1326000000000001, 0, 0],
[655, 1, 0.84899999999999998, 0, 0, 0, 1, 1.0758774, -5.6269375000000004, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.732500000000002, -1.0381, 0, 0],
[656, 1, 14.425000000000001, 2.3839999999999999, 0, 0, 1, 1.0763132, -5.6939273999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.825599999999994, -1.0271999999999999, 0, 0],
[657, 1, 6.7880000000000003, 0, 0, 0, 1, 1.0759649, -5.6854148999999996, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.803100000000001, -1.0334000000000001, 0, 0],
[658, 1, 2.5459999999999998, 0, 0, 0, 1, 1.0757903, -5.7001046000000004, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.802499999999995, -1.0488, 0, 0],
[659, 1, 0.85499999999999998, 0.0030000000000000001, 0, 0, 1, 1.0661071, -6.3451829000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.843100000000007, -0.80869999999999997, 0, 0],
[660, 1, 2.5459999999999998, 0.47699999999999998, 0, 0, 1, 1.0625439000000001, -6.5534910000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.903000000000006, -0.77569999999999995, 0, 0],
[661, 1, 0.42399999999999999, 0, 0, 0, 1, 1.0868165000000001, -5.7376496000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.007099999999994, -1.0742, 0, 0],
[662, 1, 2.206, 0.34100000000000003, 0, 0, 1, 1.0811379999999999, -4.8167878999999996, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.146000000000001, -1.5365, 0, 0],
[663, 1, 3.2669999999999999, 0.048000000000000001, 0, 0, 1, 1.0740881, -4.6176259999999996, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.091899999999995, -1.9001999999999999, 0, 0],
[664, 1, 1.6970000000000001, 0, 0, 0, 1, 1.0728065, -5.5789958999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.892700000000005, -1.4067000000000001, 0, 0],
[665, 2, 13, 0, 0, 0, 1, 1.0685709999999999, -3.7077575, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.966099999999997, -0.53539999999999999, 0, 0],
[666, 1, 0, 0, 0, 0, 1, 1.0686787, -3.7335395999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.978499999999997, -0.54139999999999999, 0, 0],
[667, 1, 2.5459999999999998, 0, 0, 0, 1, 1.0763312, -5.7425582999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.857299999999995, -1.0581, 0, 0],
[668, 1, 13.576000000000001, 1.3620000000000001, 0, 0, 1, 1.0758315000000001, -5.5834986999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.681100000000001, -1.0406, 0, 0],
[669, 1, 4.6669999999999998, 0.68100000000000005, 0, 0, 1, 1.0527337999999999, -6.6554789999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.747500000000002, -0.74319999999999997, 0, 0],
[670, 1, 0, 0, 0, 0, 1, 1.0449227999999999, -6.6828934999999996, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.527500000000003, -0.49769999999999998, 0, 0],
[671, 1, 6.0250000000000004, 0.443, 0, 0, 1, 1.0523822, -6.6655908999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.745900000000006, -0.73740000000000006, 0, 0],
[672, 1, 6.4480000000000004, 0.34100000000000003, 0, 0, 1, 1.0534003000000001, -6.6409095999999996, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.725300000000004, -0.77449999999999997, 0, 0],
[673, 1, 7.1829999999999998, 0.014, 0, 0, 1, 1.0472821000000001, -6.7138071999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.651899999999998, -0.57340000000000002, 0, 0],
[674, 1, 2.5459999999999998, 0.34100000000000003, 0, 0, 1, 1.0675356, -5.2935186999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.216899999999995, -1.0034000000000001, 0, 0],
[675, 1, 0.84899999999999998, 0.34100000000000003, 0, 0, 1, 1.0674256, -5.2586105999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.197400000000002, -0.98540000000000005, 0, 0],
[676, 1, 6.2789999999999999, 0.54500000000000004, 0, 0, 1, 1.0798597999999999, -4.4164243000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.309200000000004, -2.9260000000000002, 0, 0],
[677, 1, 2.5459999999999998, 0, 0, 0, 1, 1.0673851999999999, -5.2430504999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.1892, -0.97929999999999995, 0, 0],
[678, 1, 3.819, 1.022, 0, 0, 1, 1.0877527, -5.8199972000000004, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.069400000000002, -0.61699999999999999, 0, 0],
[679, 1, 7.6360000000000001, 0.34100000000000003, 0, 0, 1, 1.0758311, -5.7482175, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.855999999999995, -1.0527, 0, 0],
[680, 1, 4.2430000000000003, 1.022, 0, 0, 1, 1.0686966, -4.1105871, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.347300000000004, -0.64229999999999998, 0, 0],
[681, 1, 9.3330000000000002, 2.044, 0, 0, 1, 1.0660688, -5.5145312999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.116600000000005, -1.2548999999999999, 0, 0],
[682, 1, 3.649, 0.40899999999999997, 0, 0, 1, 1.067836, -5.4053699000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.593999999999994, -2.2642000000000002, 0, 0],
[683, 1, 7.4169999999999998, 1.2330000000000001, 0, 0, 1, 1.0850625, -3.742445, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.207300000000004, -2.4876999999999998, 0, 0],
[684, 1, 3.988, 0.53100000000000003, 0, 0, 1, 1.0854391999999999, -3.8550943000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.2727, -2.8254999999999999, 0, 0],
[685, 1, 4.1660000000000004, 0.10199999999999999, 0, 0, 1, 1.0877969999999999, -2.6684326999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.412300000000002, -2.7753000000000001, 0, 0],
[686, 2, 6.4180000000000001, 0.042000000000000003, 0, 0, 1, 1.0881238, -2.2287940000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.052999999999997, -2.7869999999999999, 0, 0],
[687, 1, 0, 0, 0, 0, 1, 1.08819, -2.2441059000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.055700000000002, -2.7835999999999999, 0, 0],
[688, 1, 7.1280000000000001, 0.88600000000000001, 0, 0, 1, 1.0869454999999999, -2.0019733, 110, 2, 1.1200000000000001, 0.94999999999999996, 89.6113, -1.4221999999999999, 0, 0],
[689, 1, 2.121, 0.54500000000000004, 0, 0, 1, 1.054162, -6.8186571000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.936099999999996, -1.1326000000000001, 0, 0],
[690, 1, 3.4780000000000002, 0.68100000000000005, 0, 0, 1, 1.086241, -2.0988994000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 89.7136, -1.4055, 0, 0],
[691, 1, 3.4199999999999999, 0.035000000000000003, 0, 0, 1, 1.0876203, -3.1156288000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.765799999999999, -2.7317, 0, 0],
[692, 2, 4.2430000000000003, 1.3620000000000001, 0, 0, 1, 1.0875515, -3.1130802000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.760499999999993, -2.7235, 0, 0],
[693, 1, 3.5979999999999999, 0.36099999999999999, 0, 0, 1, 1.0880240000000001, -3.1609761000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.810299999999998, -2.7216999999999998, 0, 0],
[694, 1, 4.5990000000000002, 0.32000000000000001, 0, 0, 1, 1.0889134, -3.2657636999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.901300000000006, -2.7374999999999998, 0, 0],
[695, 1, 5.0919999999999996, 0, 0, 0, 1, 1.0733819, -5.4146453000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.749300000000005, -1.5456000000000001, 0, 0],
[696, 1, 2.7410000000000001, 0.436, 0, 0, 1, 1.083437, -3.9923464000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 89.547399999999996, -0.59919999999999995, 0, 0],
[697, 1, 0, 0, 0, 0, 1, 1.0896246000000001, -3.2708550999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.902500000000003, -2.7397999999999998, 0, 0],
[698, 1, 0, 0, 0, 0, 1, 1.0894817000000001, -3.2715181000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.895600000000002, -2.742, 0, 0],
[699, 1, 1.357, 0.27200000000000002, 0, 0, 1, 1.0885836, -3.4732691999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.038499999999999, -2.1515, 0, 0],
[700, 1, 5.5149999999999997, 0.39500000000000002, 0, 0, 1, 1.0884113, -3.2285564, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.875299999999996, -2.7450999999999999, 0, 0],
[701, 1, 3.4359999999999999, 0.42199999999999999, 0, 0, 1, 1.0840008999999999, -2.7284792000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.5501, -2.7869000000000002, 0, 0],
[702, 1, 5.9989999999999997, 0.21099999999999999, 0, 0, 1, 1.0877995, -3.0218064, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.706800000000001, -2.7616999999999998, 0, 0],
[703, 1, 0, 0, 0, 0, 1, 1.0878920999999999, -3.1050955999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.764499999999998, -2.7521, 0, 0],
[704, 1, 3.8940000000000001, 0.51100000000000001, 0, 0, 1, 1.0839407999999999, -2.7363776999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.559399999999997, -2.7854000000000001, 0, 0],
[705, 1, 2.5459999999999998, 0.048000000000000001, 0, 0, 1, 1.0842612, -2.7084755999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.512299999999996, -2.7906, 0, 0],
[706, 1, 4.6079999999999997, 0.84499999999999997, 0, 0, 1, 1.0875235999999999, -3.1012860999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.747399999999999, -2.7151999999999998, 0, 0],
[707, 1, 4.2430000000000003, 0.68100000000000005, 0, 0, 1, 1.0808123000000001, -4.4634103999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.939999999999998, -1.5892999999999999, 0, 0],
[708, 1, 4.2430000000000003, 1.3620000000000001, 0, 0, 1, 1.0812549, -4.4393535999999996, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.889200000000002, -1.6134999999999999, 0, 0],
[709, 1, 1.357, 0.20399999999999999, 0, 0, 1, 1.0854794000000001, -4.1608802999999996, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.830699999999993, -2.6587999999999998, 0, 0],
[710, 1, 6.7880000000000003, 1.3620000000000001, 0, 0, 1, 1.0893832000000001, -5.8153021999999996, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.340999999999994, -0.1288, 0, 0],
[711, 1, 4.1580000000000004, 0.048000000000000001, 0, 0, 1, 1.080111, -3.8428296999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.442800000000005, -1.129, 0, 0],
[712, 1, 0.59399999999999997, 0, 0, 0, 1, 1.0602328999999999, -6.4830619, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.937299999999993, -1.6119000000000001, 0, 0],
[713, 1, 2.5459999999999998, 0.34100000000000003, 0, 0, 1, 1.0752588999999999, -4.1476502000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.087000000000003, -0.39629999999999999, 0, 0],
[714, 1, 1.2849999999999999, 0, 0, 0, 1, 1.067253, -6.1403315999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.944199999999995, -0.25840000000000002, 0, 0],
[715, 1, 0, 0, 0, 0, 1, 1.0787348000000001, -3.7677542000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.524799999999999, -2.8460999999999999, 0, 0],
[716, 1, 0, 0, 0, 0, 1, 1.0787707, -3.7632392000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.525999999999996, -2.8492999999999999, 0, 0],
[717, 2, 23.841999999999999, 5.2450000000000001, 0, 0, 1, 1.086368, -4.4636475000000004, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.740300000000005, -1.5536000000000001, 0, 0],
[718, 1, 25.456, 5.79, 0, 0, 1, 1.0724377, -5.9210488999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.269800000000004, -0.95299999999999996, 0, 0],
[719, 1, 3.3940000000000001, 0.34100000000000003, 0, 0, 1, 1.0809929, -5.4942682999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.666200000000003, -1.0552999999999999, 0, 0],
[720, 1, 12.132999999999999, 2.452, 0, 0, 1, 1.0678839, -5.6612770000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.564800000000005, -1.8061, 0, 0],
[721, 1, 1.952, 0.29299999999999998, 0, 0, 1, 1.0757496, -4.3622044000000004, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.861699999999999, -2.0348999999999999, 0, 0],
[722, 1, 2.206, 0.47699999999999998, 0, 0, 1, 1.0769576000000001, -4.4819462999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.088700000000003, -1.3855, 0, 0],
[723, 1, 8.8249999999999993, 1.431, 0, 0, 1, 1.0649445, -6.4788800000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.887100000000004, -0.77700000000000002, 0, 0],
[724, 1, 2.298, 0.68100000000000005, 0, 0, 1, 1.0778810000000001, -4.7876696000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.779399999999995, -2.2786, 0, 0],
[725, 1, 1.6970000000000001, 0.55200000000000005, 0, 0, 1, 1.0842037, -4.0760820000000004, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.355099999999993, -2.8723999999999998, 0, 0],
[726, 1, 1.2729999999999999, 0, 0, 0, 1, 1.0722343999999999, -5.6491011000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.005799999999994, -1.3667, 0, 0],
[727, 1, 3.1899999999999999, 0.29299999999999998, 0, 0, 1, 1.0822708999999999, -3.6264978000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.883700000000005, -2.3292999999999999, 0, 0],
[728, 1, 0.16900000000000001, 0, 0, 0, 1, 1.0796273000000001, -4.6508269000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.877600000000001, -1.9684999999999999, 0, 0],
[729, 1, 0.84899999999999998, 0.34100000000000003, 0, 0, 1, 1.0714003999999999, -5.8488017000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.320700000000002, -0.97150000000000003, 0, 0],
[730, 1, 3.0539999999999998, 0, 0, 0, 1, 1.0774452000000001, -5.1580240999999996, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.440899999999999, -1.4875, 0, 0],
[731, 1, 30.545999999999999, 10.218, 0, 0, 1, 1.0741733, -5.3992307999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.640199999999993, -1.4301999999999999, 0, 0],
[732, 1, 0, 0, 0, 0, 1, 1.0742658, -5.3839198000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.634299999999996, -1.4279999999999999, 0, 0],
[733, 1, 0.84899999999999998, 0.34100000000000003, 0, 0, 1, 1.0857152000000001, -4.3392239000000004, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.732399999999998, -1.5846, 0, 0],
[734, 1, 67.882000000000005, 27.248999999999999, 0, 0, 1, 1.0136623, -6.3437637000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.3048, -1.1404000000000001, 0, 0],
[735, 1, 0, 0, 0, 0, 1, 1.0140321999999999, -6.3266659000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.2654, -1.1555, 0, 0],
[736, 1, 7.2750000000000004, 0.049000000000000002, 0, 0, 1, 1.0731164, -5.5520253999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.837999999999994, -1.4171, 0, 0],
[737, 1, 14.425000000000001, 0.68100000000000005, 0, 0, 1, 1.0727452, -5.6497241000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.892300000000006, -1.4334, 0, 0],
[738, 1, 3.3940000000000001, 0, 0, 0, 1, 1.0759215, -4.8312296999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.252300000000005, -1.5510999999999999, 0, 0],
[739, 1, 3.3260000000000001, 0.245, 0, 0, 1, 1.0901729, -3.044686, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.038700000000006, -2.1345999999999998, 0, 0],
[740, 1, 2.5459999999999998, 0.68100000000000005, 0, 0, 1, 1.0709489999999999, -5.5574661000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.0565, -1.2279, 0, 0],
[741, 2, 13, 0, 0, 0, 1, 1.0957406999999999, -3.7458165999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.938299999999998, -1.6087, 0, 0],
[742, 1, 0, 0, 0, 0, 1, 1.0958467000000001, -3.7645624999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.954700000000003, -1.6083000000000001, 0, 0],
[743, 1, 2.5459999999999998, 0.34100000000000003, 0, 0, 1, 1.0867422, -5.7253825999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.997399999999999, -1.0670999999999999, 0, 0],
[744, 1, 4.2750000000000004, 0, 0, 0, 1, 1.0697425, -4.4951178000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.719999999999999, -0.79559999999999997, 0, 0],
[745, 1, 2.121, 0, 0, 0, 1, 1.0712216000000001, -4.7548041999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.978300000000004, -0.93700000000000006, 0, 0],
[746, 1, 0, 0.245, 0, 0, 1, 1.0730078999999999, -4.8240048, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.259799999999998, -1.7675000000000001, 0, 0],
[747, 1, 3.0129999999999999, 0.34100000000000003, 0, 0, 1, 1.0729412, -4.7891488000000004, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.234099999999998, -1.7807999999999999, 0, 0],
[748, 1, 0.42399999999999999, 0, 0, 0, 1, 1.0813782000000001, -3.7113632999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.007000000000005, -2.3328000000000002, 0, 0],
[749, 1, 2.2650000000000001, 0.34100000000000003, 0, 0, 1, 1.080929, -3.7472742999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.062100000000001, -2.3319999999999999, 0, 0],
[750, 1, 1.2729999999999999, 0.13600000000000001, 0, 0, 1, 1.0732189000000001, -4.0772681999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.792500000000004, -2.7589000000000001, 0, 0],
[751, 1, 5.6849999999999996, 1.3620000000000001, 0, 0, 1, 1.0586925, -6.6168868999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 94.156899999999993, -1.5880000000000001, 0, 0],
[752, 1, 5.9390000000000001, 1.0900000000000001, 0, 0, 1, 1.0632629, -5.9771267000000003, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.522999999999996, -1.3753, 0, 0],
[753, 1, 3.3940000000000001, 0, 0, 0, 1, 1.0715376000000001, -4.9996200999999996, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.565200000000004, -1.0752999999999999, 0, 0],
[754, 1, 1.1870000000000001, 0.68100000000000005, 0, 0, 1, 1.0824990999999999, -4.4207098, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.849800000000002, -1.6126, 0, 0],
[755, 1, 10.695, 0.028000000000000001, 0, 0, 1, 1.0583785999999999, -6.6774547000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 94.238900000000001, -1.6039000000000001, 0, 0],
[756, 1, 3.903, 0, 0, 0, 1, 1.0602388, -6.4777408999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.929900000000004, -1.6082000000000001, 0, 0],
[757, 1, 3.2240000000000002, 0.54500000000000004, 0, 0, 1, 1.0588507, -6.5926108000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 94.135800000000003, -1.5895999999999999, 0, 0],
[758, 1, 8.4849999999999994, 2.7250000000000001, 0, 0, 1, 1.0726513, -5.1390925999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.448899999999995, -1.1594, 0, 0],
[759, 1, 23.757999999999999, 3.4060000000000001, 0, 0, 1, 1.0801495999999999, -5.4120363999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.5839, -1.0538000000000001, 0, 0],
[760, 1, 0, 0, 0, 0, 1, 1.0802484000000001, -5.4038759000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.583100000000002, -1.0517000000000001, 0, 0],
[761, 1, 6.4660000000000002, 0.77700000000000002, 0, 0, 1, 1.0781415999999999, -4.2661132000000004, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.402299999999997, -1.841, 0, 0],
[762, 1, 5.0919999999999996, 1.3620000000000001, 0, 0, 1, 1.072487, -5.1292777000000003, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.433599999999998, -1.1371, 0, 0],
[763, 1, 0.84899999999999998, 0, 0, 0, 1, 1.0690166000000001, -4.8319666000000003, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.683199999999999, -0.89190000000000003, 0, 0],
[764, 2, 4.4180000000000001, 0.073999999999999996, 0, 0, 1, 1.0762578, -3.589181, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.359399999999994, -1.0841000000000001, 0, 0],
[765, 1, 19.163, 0.086999999999999994, 0, 0, 1, 1.0811284999999999, -4.5166132000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.462800000000001, -2.9481999999999999, 0, 0],
[766, 1, 5.9390000000000001, 1.3620000000000001, 0, 0, 1, 1.0698812, -5.0585402999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.428399999999996, -0.87690000000000001, 0, 0],
[767, 1, 4.8360000000000003, 0, 0, 0, 1, 1.0739399000000001, -4.4738182999999996, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.110399999999998, -1.2158, 0, 0],
[768, 1, 2.6299999999999999, 0.81699999999999995, 0, 0, 1, 1.0722758999999999, -5.4210016999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.237799999999993, -1.0807, 0, 0],
[769, 1, 5.0919999999999996, 1.3620000000000001, 0, 0, 1, 1.0755832999999999, -5.0125685000000004, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.181899999999999, -1.2887, 0, 0],
[770, 1, 0, 0, 0, 0, 1, 1.0755439, -5.0138866999999996, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.180099999999996, -1.2876000000000001, 0, 0],
[771, 1, 4.2430000000000003, 0.68100000000000005, 0, 0, 1, 1.0731302, -5.0122685000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.248099999999994, -1.0984, 0, 0],
[772, 1, 5.0919999999999996, 1.7030000000000001, 0, 0, 1, 1.0736123, -5.032127, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.267200000000003, -1.1538999999999999, 0, 0],
[773, 1, 4.2430000000000003, 0.68100000000000005, 0, 0, 1, 1.0700506999999999, -5.0888476000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.460700000000003, -0.92179999999999995, 0, 0],
[774, 1, 6.843, 0.017000000000000001, 0, 0, 1, 1.0934102999999999, -2.0158497, 110, 2, 1.1200000000000001, 0.94999999999999996, 88.811199999999999, -1.6579999999999999, 0, 0],
[775, 1, 5.4050000000000002, 0.77700000000000002, 0, 0, 1, 1.0676794999999999, -4.5525454999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.051100000000005, -1.0800000000000001, 0, 0],
[776, 1, 1.8660000000000001, 0.27200000000000002, 0, 0, 1, 1.0710446, -4.8007562999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.453299999999999, -1.1777, 0, 0],
[777, 1, 3.1389999999999998, 0.40899999999999997, 0, 0, 1, 1.0736559000000001, -4.6101321999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.222499999999997, -1.2401, 0, 0],
[778, 1, 1.2729999999999999, 0, 0, 0, 1, 1.0725842000000001, -4.9467422000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.517099999999999, -1.2882, 0, 0],
[779, 1, 0, 0, 0, 0, 1, 1.0696493, -4.3478260999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.156400000000005, -0.99160000000000004, 0, 0],
[780, 1, 0, 0, 0, 0, 1, 1.0696614, -4.3555372999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.158699999999996, -0.99139999999999995, 0, 0],
[781, 1, 1.2729999999999999, 0.34100000000000003, 0, 0, 1, 1.073126, -5.1207491999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.407799999999995, -1.1822999999999999, 0, 0],
[782, 1, 10.861000000000001, 0.68100000000000005, 0, 0, 1, 1.0756817999999999, -3.6628569, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.434299999999993, -1.0777000000000001, 0, 0],
[783, 1, 8.4849999999999994, 1.3620000000000001, 0, 0, 1, 1.0732755, -4.8860083999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.445700000000002, -1.3, 0, 0],
[784, 1, 2.2909999999999999, 0, 0, 0, 1, 1.0764125, -5.1898850999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.291499999999999, -1.9457, 0, 0],
[785, 1, 2.2909999999999999, 0.54500000000000004, 0, 0, 1, 1.0948640000000001, -1.3489392, 110, 2, 1.1200000000000001, 0.94999999999999996, 88.433499999999995, -1.5643, 0, 0],
[786, 1, 0.84899999999999998, 0, 0, 0, 1, 1.0849939, -5.6346759000000004, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.824600000000004, -1.1815, 0, 0],
[787, 1, 0, 0, 0, 0, 1, 1.0863640999999999, -3.3001648000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.893199999999993, -2.8073999999999999, 0, 0],
[788, 1, 6.4180000000000001, 0.066000000000000003, 0, 0, 1, 1.0858209999999999, -3.3022472, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.892300000000006, -2.8100000000000001, 0, 0],
[789, 1, 2.5459999999999998, 0.68100000000000005, 0, 0, 1, 1.0716633, -5.4055372000000004, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.894099999999995, -1.2456, 0, 0],
[790, 1, 5.0919999999999996, 0.436, 0, 0, 1, 1.0853104, -3.2750341000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.864500000000007, -2.8134000000000001, 0, 0],
[791, 1, 3.3940000000000001, 0.68100000000000005, 0, 0, 1, 1.0855547999999999, -4.8658169999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.962699999999998, -0.69359999999999999, 0, 0],
[792, 1, 2.7149999999999999, 0.68100000000000005, 0, 0, 1, 1.072365, -5.3497130000000004, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.107900000000001, -1.1383000000000001, 0, 0],
[793, 2, 2.7309999999999999, 0.27700000000000002, 0, 0, 1, 1.0536063, -6.7847346000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.872399999999999, -1.0621, 0, 0],
[794, 1, 2.9700000000000002, 0.68100000000000005, 0, 0, 1, 1.0555661000000001, -6.6524201999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.784000000000006, -1.1000000000000001, 0, 0],
[795, 1, 1.2729999999999999, 0.34100000000000003, 0, 0, 1, 1.0818741999999999, -3.5604062999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.512699999999995, -1.8266, 0, 0],
[796, 1, 5.6479999999999997, 0, 0, 0, 1, 1.0757857, -3.5773177999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.289599999999993, -1.1589, 0, 0],
[797, 1, 0, 0, 0, 0, 1, 1.0553313, -6.8109761000000004, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.956599999999995, -1.2297, 0, 0],
[798, 1, 1.6970000000000001, 0, 0, 0, 1, 1.0709964999999999, -5.5853869999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.082499999999996, -1.2265999999999999, 0, 0],
[799, 1, 2.5459999999999998, 0.68100000000000005, 0, 0, 1, 1.0688708, -5.4698954999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.235100000000003, -1.1161000000000001, 0, 0],
[800, 1, 2.5459999999999998, 0.68100000000000005, 0, 0, 1, 1.0710295000000001, -5.5274125999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.0274, -1.2312000000000001, 0, 0],
[801, 1, 4.4969999999999999, 1.4990000000000001, 0, 0, 1, 1.0713138, -4.8629252999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.491200000000006, -1.2072000000000001, 0, 0],
[802, 1, 2.5459999999999998, 0.13600000000000001, 0, 0, 1, 1.0934552, -4.2062692000000004, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.450699999999998, -1.5623, 0, 0],
[803, 1, 11.031000000000001, 1.3620000000000001, 0, 0, 1, 1.072211, -5.5974032999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.956999999999994, -1.3476999999999999, 0, 0],
[804, 1, 0, 0, 0, 0, 1, 1.0843427000000001, -4.0131338999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.329300000000003, -2.8660999999999999, 0, 0],
[805, 1, 4.1580000000000004, 0.40899999999999997, 0, 0, 1, 1.0540797, -6.7594101999999996, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.859200000000001, -1.0723, 0, 0],
[806, 1, 2.5459999999999998, 0, 0, 0, 1, 1.0891617, -5.0846665, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.336500000000001, -1.3564000000000001, 0, 0],
[807, 1, 4.2430000000000003, 0.68100000000000005, 0, 0, 1, 1.0722288, -5.5941508999999998, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.948099999999997, -1.3464, 0, 0],
[808, 1, 16.969999999999999, 4.7690000000000001, 0, 0, 1, 1.0779202999999999, -4.8302813000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.821700000000007, -2.2562000000000002, 0, 0],
[809, 2, 20.149000000000001, 4.851, 0, 0, 1, 1.0929948, -2.3565561000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 88.947800000000001, -1.7146999999999999, 0, 0],
[810, 1, 3.2240000000000002, 1.0900000000000001, 0, 0, 1, 1.0627062, -5.8956245999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.189300000000003, -1.0437000000000001, 0, 0],
[811, 1, 0.85499999999999998, 0, 0, 0, 1, 1.0718418000000001, -5.6212150000000003, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.0655, -1.2068000000000001, 0, 0],
[812, 1, 7.0679999999999996, 0.95399999999999996, 0, 0, 1, 1.0778639999999999, -4.8520835, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.928700000000006, -2.1547000000000001, 0, 0],
[813, 1, 2.4689999999999999, 0.74299999999999999, 0, 0, 1, 1.0777994, -4.8409161000000003, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.861699999999999, -2.2357, 0, 0],
[814, 1, 3.819, 0, 0, 0, 1, 1.0785079, -3.9957726, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.810900000000004, -2.7277999999999998, 0, 0],
[815, 1, 2.036, 0.13600000000000001, 0, 0, 1, 1.0805003, -3.9904074999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.896799999999999, -2.1301999999999999, 0, 0],
[816, 1, 4.1580000000000004, 0.27200000000000002, 0, 0, 1, 1.0799817, -4.3039905999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.737399999999994, -1.6720999999999999, 0, 0],
[817, 1, 3.988, 0.068000000000000005, 0, 0, 1, 1.0701039999999999, -4.7997490000000003, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.866399999999999, -2.6099000000000001, 0, 0],
[818, 1, 1.8660000000000001, 0.13600000000000001, 0, 0, 1, 1.0706142999999999, -4.6180095000000003, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.653300000000002, -2.6343999999999999, 0, 0],
[819, 1, 1.952, 0.40899999999999997, 0, 0, 1, 1.0792716, -4.0518204000000004, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.499300000000005, -1.6167, 0, 0],
[820, 1, 2.3769999999999998, 0.20399999999999999, 0, 0, 1, 1.0734294, -4.0141178000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.739599999999996, -2.7498, 0, 0],
[821, 1, 0.51000000000000001, 0.13600000000000001, 0, 0, 1, 1.0702982999999999, -4.8280617000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.886399999999995, -2.6278000000000001, 0, 0],
[822, 1, 2.036, 0, 0, 0, 1, 1.0547906, -6.8363003000000004, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.986900000000006, -1.1884999999999999, 0, 0],
[823, 1, 5.0919999999999996, 1.3620000000000001, 0, 0, 1, 1.0666462000000001, -5.4671750000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 91.742999999999995, -0.32890000000000003, 0, 0],
[824, 1, 1.383, 0.245, 0, 0, 1, 1.0897026999999999, -2.6803718999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 89.345200000000006, -1.6783999999999999, 0, 0],
[825, 1, 4.1660000000000004, 0.29299999999999998, 0, 0, 1, 1.088832, -1.348231, 110, 2, 1.1200000000000001, 0.94999999999999996, 87.781300000000002, -0.62880000000000003, 0, 0],
[826, 1, 3.3940000000000001, 0.68100000000000005, 0, 0, 1, 1.0803015, -5.3980886999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.781099999999995, -0.999, 0, 0],
[827, 1, 2.3769999999999998, 0, 0, 0, 1, 1.0877758, -3.8395313, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.3613, -2.3797999999999999, 0, 0],
[828, 1, 2.5459999999999998, 0, 0, 0, 1, 1.0738728, -5.6343264, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.904600000000002, -1.1252, 0, 0],
[829, 1, 5.0919999999999996, 0, 0, 0, 1, 1.0901700000000001, -4.3730327000000004, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.7911, -0.53290000000000004, 0, 0],
[830, 1, 3.996, 0.26600000000000001, 0, 0, 1, 1.0842025, -2.7176328000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.5304, -2.7873999999999999, 0, 0],
[831, 1, 0, 0, 0, 0, 1, 1.0710124999999999, -5.4743807000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.024600000000007, -1.2408999999999999, 0, 0],
[832, 1, 0, 0, 0, 0, 1, 1.0874687000000001, -5.8013852999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.055400000000006, -0.86070000000000002, 0, 0],
[833, 1, 4.9199999999999999, 0.47699999999999998, 0, 0, 1, 1.0737702, -3.7199282, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.501000000000005, -2.6804999999999999, 0, 0],
[834, 1, 0.84899999999999998, 0.20399999999999999, 0, 0, 1, 1.0537561, -6.8017330999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.900899999999993, -1.0954999999999999, 0, 0],
[835, 1, 2.121, 0.20399999999999999, 0, 0, 1, 1.0842419999999999, -3.5613610000000002, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.117699999999999, -2.641, 0, 0],
[836, 1, 1.357, 0.68100000000000005, 0, 0, 1, 1.0885514000000001, -2.8755272000000001, 110, 2, 1.1200000000000001, 0.94999999999999996, 89.790000000000006, -2.0421999999999998, 0, 0],
[837, 1, 3.734, 0, 0, 0, 1, 1.0760083, -3.7815015999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.546300000000002, -2.7686999999999999, 0, 0],
[838, 1, 2.8010000000000002, 0, 0, 0, 1, 1.0743669, -3.7489664999999999, 110, 2, 1.1200000000000001, 0.94999999999999996, 90.525099999999995, -2.7132999999999998, 0, 0],
[839, 1, 1.6970000000000001, 0, 0, 0, 1, 1.0710873000000001, -5.6012003999999997, 110, 2, 1.1200000000000001, 0.94999999999999996, 93.096900000000005, -1.2242999999999999, 0, 0],
[840, 1, 3.3940000000000001, 0.68100000000000005, 0, 0, 1, 1.0740225999999999, -5.1800572000000003, 110, 2, 1.1200000000000001, 0.94999999999999996, 92.461799999999997, -1.5649, 0, 0],
[841, 1, 0, 0, 0, 0, 1, 1.1126851, -4.1903331000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.728899999999996, -0.060600000000000001, 0, 0],
[842, 1, 16.484000000000002, 0.65000000000000002, 0, 0, 1, 1.1038827, -4.0644752999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.803299999999993, 0.0080000000000000002, 0, 0],
[843, 1, 3.3500000000000001, 0.50900000000000001, 0, 0, 1, 1.0797922, -5.4014756000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.504800000000003, -0.76180000000000003, 0, 0],
[844, 1, 0, 0, 0, 0, 1, 1.0819578999999999, -5.4498198000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.539500000000004, -0.88480000000000003, 0, 0],
[845, 1, 35.146000000000001, 15.25, 0, 0, 1, 1.0796068000000001, -5.4048644000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.523899999999998, -0.75109999999999999, 0, 0],
[846, 2, 0, 0, 0, 0, 1, 1.0801487999999999, -5.3791108000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.445899999999995, -0.76300000000000001, 0, 0],
[847, 1, 0.66100000000000003, 0.182, 0, 0, 1, 1.0928754000000001, -7.3644916, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.281499999999994, 0.057200000000000001, 0, 0],
[848, 1, 3.0070000000000001, 0.90100000000000002, 0, 0, 1, 1.0928583999999999, -7.3597916000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.281400000000005, 0.057500000000000002, 0, 0],
[849, 1, 2.1800000000000002, 0.44600000000000001, 0, 0, 1, 1.0999783000000001, -5.5789460000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.703599999999994, 0.018700000000000001, 0, 0],
[850, 1, 0, 0, 0, 0, 1, 1.0901972, -4.1639489000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.162199999999999, -0.012200000000000001, 0, 0],
[851, 1, 4.524, 0.88500000000000001, 0, 0, 1, 1.0901471, -4.1639914999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.162300000000002, -0.0123, 0, 0],
[852, 1, 3.0129999999999999, -0.252, 0, 0, 1, 1.0952647, -6.6221736, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.519400000000005, 0.047899999999999998, 0, 0],
[853, 1, 2.2269999999999999, 0.77900000000000003, 0, 0, 1, 1.0952618999999999, -6.6178394999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.519599999999997, 0.047600000000000003, 0, 0],
[854, 1, 0, 0, 0, 0, 1, 1.0952667, -6.6126572000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.519400000000005, 0.047199999999999999, 0, 0],
[855, 1, 4.0190000000000001, 0.27800000000000002, 0, 0, 1, 1.1005948999999999, -2.6857828000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.380600000000001, -0.22470000000000001, 0, 0],
[856, 1, 2.597, 0.32500000000000001, 0, 0, 1, 1.1005954, -2.6904523999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.380899999999997, -0.22509999999999999, 0, 0],
[857, 1, 0, 0, 0, 0, 1, 1.1078397, -5.8422931, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.293599999999998, 0.1148, 0, 0],
[858, 1, 0, 0, 0, 0, 1, 1.1078669000000001, -5.8371215999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.292500000000004, 0.1148, 0, 0],
[859, 1, 0.41799999999999998, 0.217, 0, 0, 1, 1.1077410000000001, -5.8555814000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.334599999999995, 0.14699999999999999, 0, 0],
[860, 1, 3.347, 1.5169999999999999, 0, 0, 1, 1.1077249, -5.8519055, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.336100000000002, 0.14810000000000001, 0, 0],
[861, 1, 1.256, 0.30199999999999999, 0, 0, 1, 1.0911259, -4.0534204000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.103499999999997, -0.19950000000000001, 0, 0],
[862, 1, 0, 0, 0, 0, 1, 1.0911162999999999, -4.0565555, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.105199999999996, -0.1996, 0, 0],
[863, 1, 0, 0, 0, 0, 1, 1.0819734999999999, -5.4500833999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.539500000000004, -0.88560000000000005, 0, 0],
[864, 1, 6.2880000000000003, 0.93300000000000005, 0, 0, 1, 1.0918540000000001, -5.8267568000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.943600000000004, -0.1565, 0, 0],
[865, 1, 5.9279999999999999, 0.81000000000000005, 0, 0, 1, 1.0918272, -5.8311603999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.945700000000002, -0.15620000000000001, 0, 0],
[866, 1, 6.2859999999999996, 1.0249999999999999, 0, 0, 1, 1.1015623000000001, -6.3935570999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.946799999999996, 0.23400000000000001, 0, 0],
[867, 1, 0, 0, 0, 0, 1, 1.0990751999999999, -6.6356362999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.117699999999999, 0.28889999999999999, 0, 0],
[868, 1, 0, 0, 0, 0, 1, 1.0990751999999999, -6.6356355999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.117699999999999, 0.28889999999999999, 0, 0],
[869, 1, 3.7730000000000001, 1.0629999999999999, 0, 0, 1, 1.0965193, -3.9548690999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.913600000000002, -0.1643, 0, 0],
[870, 1, 1.843, 0.61799999999999999, 0, 0, 1, 1.0965130000000001, -3.9552844999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.914599999999993, -0.1636, 0, 0],
[871, 1, 2.4060000000000001, -1.0580000000000001, 0, 0, 1, 1.0899095999999999, -5.7047368000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.905199999999994, -0.030300000000000001, 0, 0],
[872, 1, 1.776, -0.74199999999999999, 0, 0, 1, 1.0899051, -5.6999443000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.903899999999993, -0.030300000000000001, 0, 0],
[873, 1, 1.0880000000000001, 0.215, 0, 0, 1, 1.0824511000000001, -6.3840857, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.4923, -0.52849999999999997, 0, 0],
[874, 1, 0, 0, 0, 0, 1, 1.0836039, -5.5895703000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.617800000000003, -0.93789999999999996, 0, 0],
[875, 1, 0, 0, 0, 0, 1, 1.0824577, -6.3836969000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.491399999999999, -0.52859999999999996, 0, 0],
[876, 1, 0.83699999999999997, 0.433, 0, 0, 1, 1.1019152000000001, -5.3538312000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.646199999999993, 0.060199999999999997, 0, 0],
[877, 1, 1.339, 0.433, 0, 0, 1, 1.101909, -5.3537331000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.6477, 0.060900000000000003, 0, 0],
[878, 2, 2.1760000000000002, 2.4969999999999999, 0, 0, 1, 1.1062335000000001, -3.6632305000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.458799999999997, 0, 0, 0],
[879, 1, 5.1900000000000004, 1.577, 0, 0, 1, 1.1041221000000001, -3.9731931999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.781599999999997, 0.0124, 0, 0],
[880, 1, 3.4159999999999999, 0.51200000000000001, 0, 0, 1, 1.0932295999999999, -6.3479732000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.564300000000003, -0.26989999999999997, 0, 0],
[881, 1, 1.675, 0.38400000000000001, 0, 0, 1, 1.1034746, -2.7734890000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.366799999999998, -0.67000000000000004, 0, 0],
[882, 1, 0, 0, 0, 0, 1, 1.1037760999999999, -2.7535900999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.325299999999999, -0.67510000000000003, 0, 0],
[883, 1, 1.8919999999999999, 0.40100000000000002, 0, 0, 1, 1.0823103000000001, -6.8049441000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.812299999999993, -0.96279999999999999, 0, 0],
[884, 1, 4.5289999999999999, 0.88400000000000001, 0, 0, 1, 1.0823285, -6.8074988000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.812799999999996, -0.96209999999999996, 0, 0],
[885, 1, 3.012, 0.82299999999999995, 0, 0, 1, 1.1032156, -5.3895331999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.316500000000005, -0.026599999999999999, 0, 0],
[886, 1, 0, 0, 0, 0, 1, 1.1031938999999999, -5.386406, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.316500000000005, -0.026499999999999999, 0, 0],
[887, 1, 1.341, 0.47199999999999998, 0, 0, 1, 1.0949826, -4.0446955999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.989999999999995, -0.14899999999999999, 0, 0],
[888, 1, 0.58599999999999997, 0.20999999999999999, 0, 0, 1, 1.0942852999999999, -4.0778173999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.0351, -0.12939999999999999, 0, 0],
[889, 1, 0, 0, 0, 0, 1, 1.0950034, -4.0437668000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.987799999999993, -0.14979999999999999, 0, 0],
[890, 1, 0, 0, 0, 0, 1, 1.0942943999999999, -4.0774096000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.034199999999998, -0.12970000000000001, 0, 0],
[891, 1, 0, 0, 0, 0, 1, 1.1096425999999999, -0.19558924, 110, 3, 1.1200000000000001, 0.94999999999999996, 90.074700000000007, -0.1085, 0, 0],
[892, 1, 0.753, 0.086999999999999994, 0, 0, 1, 1.1096123, -0.18800950999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 90.076899999999995, -0.1085, 0, 0],
[893, 1, 1.609, 0.30499999999999999, 0, 0, 1, 1.0941536999999999, -6.4383255000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.389700000000005, -0.61819999999999997, 0, 0],
[894, 1, 0, 0, 0, 0, 1, 1.0943255999999999, -6.4154001999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.365099999999998, -0.61950000000000005, 0, 0],
[895, 1, 4.1029999999999998, 1.2350000000000001, 0, 0, 1, 1.0912032, -4.1733963000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.159300000000002, -0.044600000000000001, 0, 0],
[896, 1, 0, 0, 0, 0, 1, 1.0912651, -4.1716322999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.158699999999996, -0.044600000000000001, 0, 0],
[897, 1, 3.0139999999999998, 0.38800000000000001, 0, 0, 1, 1.0977617, -3.8479697000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.746899999999997, -0.223, 0, 0],
[898, 1, 1.423, 0.085000000000000006, 0, 0, 1, 1.0960627000000001, -4.1094743999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.227500000000006, -0.3488, 0, 0],
[899, 1, 0, 0, 0, 0, 1, 1.0981748, -3.8234374, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.683400000000006, -0.2271, 0, 0],
[900, 1, 5.0209999999999999, 1.7330000000000001, 0, 0, 1, 1.1023232999999999, -2.1612193, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.614699999999999, -0.2465, 0, 0],
[901, 2, 3, 5, 0, 0, 1, 1.0998334000000001, -3.1409139000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.263999999999996, 0, 0, 0],
[902, 1, 4.1840000000000002, 0, 0, 0, 1, 1.0978942, -3.8500413, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.899699999999996, -0.0521, 0, 0],
[903, 1, 0, 0, 0, 0, 1, 1.0996159999999999, -2.8645493000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.521100000000004, -0.24490000000000001, 0, 0],
[904, 1, 2.5139999999999998, 1.1220000000000001, 0, 0, 1, 1.0996068000000001, -2.8636992999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.522499999999994, -0.24429999999999999, 0, 0],
[905, 1, 3.0819999999999999, 0.55000000000000004, 0, 0, 1, 1.0826990000000001, -6.8237107999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.822900000000004, -0.96899999999999997, 0, 0],
[906, 1, 2.7789999999999999, 0.54200000000000004, 0, 0, 1, 1.0827327, -6.8232404999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.822500000000005, -0.96850000000000003, 0, 0],
[907, 1, 6.1180000000000003, 0.252, 0, 0, 1, 1.0915134, -4.4126554999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.238399999999999, -0.22320000000000001, 0, 0],
[908, 1, 0, 0, 0, 0, 1, 1.0915134, -4.4126554999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.238500000000002, -0.22320000000000001, 0, 0],
[909, 1, 3.3490000000000002, 0.71499999999999997, 0, 0, 1, 1.1102126000000001, -4.3830476000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.882199999999997, -0.0144, 0, 0],
[910, 1, 1.6739999999999999, 0.498, 0, 0, 1, 1.1044642, -4.0387114999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.854699999999994, -0.018700000000000001, 0, 0],
[911, 1, 1.004, 0.13, 0, 0, 1, 1.1031485999999999, -5.4049322000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.332300000000004, -0.0281, 0, 0],
[912, 1, 0, 0, 0, 0, 1, 1.1032550000000001, -5.3874518, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.316500000000005, -0.029899999999999999, 0, 0],
[913, 1, 0, 0, 0, 0, 1, 1.0986121, -5.0142325999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.600499999999997, -0.13969999999999999, 0, 0],
[914, 1, 7.1130000000000004, 0.86699999999999999, 0, 0, 1, 1.0982346000000001, -4.7764948, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.408199999999994, -0.0092999999999999992, 0, 0],
[915, 1, 9.6229999999999993, 2.1669999999999998, 0, 0, 1, 1.0982000999999999, -4.7775612000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.4114, -0.0076, 0, 0],
[916, 1, 8.8049999999999997, 1.8200000000000001, 0, 0, 1, 1.0985332999999999, -5.0184255999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.610500000000002, -0.1376, 0, 0],
[917, 1, 4.9969999999999999, -0.47799999999999998, 0, 0, 1, 1.0932691999999999, -5.7293094, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.893500000000003, -0.24210000000000001, 0, 0],
[918, 1, 3.8170000000000002, 0.92800000000000005, 0, 0, 1, 1.0932526, -5.7352981999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.894400000000005, -0.24249999999999999, 0, 0],
[919, 1, 0.502, 0.16600000000000001, 0, 0, 1, 1.0913077, -4.0329857000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.073300000000003, -0.1981, 0, 0],
[920, 1, 1.1719999999999999, 0.29299999999999998, 0, 0, 1, 1.0912998, -4.0350028, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.074600000000004, -0.1981, 0, 0],
[921, 1, 5.3550000000000004, 0.30299999999999999, 0, 0, 1, 1.1028524, -6.1457860999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.746600000000001, 0.2621, 0, 0],
[922, 1, 1.7569999999999999, 0.13, 0, 0, 1, 1.1026695, -6.2470033999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.8215, 0.2311, 0, 0],
[923, 1, 2.4279999999999999, 0.042000000000000003, 0, 0, 1, 1.0973229, -3.6086350999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.778700000000001, -0.0223, 0, 0],
[924, 1, 0, 0, 0, 0, 1, 1.0972449, -3.601423, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.776600000000002, -0.015599999999999999, 0, 0],
[925, 1, 0, 0, 0, 0, 1, 1.0973379999999999, -3.6064479999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.776300000000006, -0.0223, 0, 0],
[926, 1, 0, 0, 0, 0, 1, 1.0972440000000001, -3.6014069000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.776600000000002, -0.015599999999999999, 0, 0],
[927, 1, 0, 0, 0, 0, 1, 1.1035268, -2.0357816999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.556200000000004, -0.3342, 0, 0],
[928, 1, 1.256, 0.12, 0, 0, 1, 1.1035265000000001, -2.0387027999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.557500000000005, -0.33450000000000002, 0, 0],
[929, 1, 4.1879999999999997, 0.96499999999999997, 0, 0, 1, 1.1052464, -4.9319968000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.409000000000006, 0.065799999999999997, 0, 0],
[930, 1, 2.093, 0.70499999999999996, 0, 0, 1, 1.1084883000000001, -4.5754776000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.048400000000001, 0.0038, 0, 0],
[931, 1, 5.0279999999999996, 1.163, 0, 0, 1, 1.0819700999999999, -6.5198825999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.840999999999994, -0.49930000000000002, 0, 0],
[932, 1, 4.8639999999999999, -1.1240000000000001, 0, 0, 1, 1.0819536999999999, -6.5187439999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.840500000000006, -0.50349999999999995, 0, 0],
[933, 1, 4.8620000000000001, -0.90000000000000002, 0, 0, 1, 1.0948005999999999, -6.5094873, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.613900000000001, 0.0044999999999999997, 0, 0],
[934, 1, 4.4349999999999996, 0.93600000000000005, 0, 0, 1, 1.0947993, -6.5138293999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.613, 0.0051999999999999998, 0, 0],
[935, 1, 1.732, 0.31, 0, 0, 1, 1.0909682000000001, -7.4180573000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.278499999999994, 0.21190000000000001, 0, 0],
[936, 1, 2.2949999999999999, 0.36599999999999999, 0, 0, 1, 1.0909835999999999, -7.4186763999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.278899999999993, 0.2102, 0, 0],
[937, 1, 0, 0, 0, 0, 1, 1.0970719, -3.6223529999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.801000000000002, -0.013899999999999999, 0, 0],
[938, 1, 0, 0, 0, 0, 1, 1.0970651, -3.6222473000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.801000000000002, -0.013599999999999999, 0, 0],
[939, 1, 2.1850000000000001, 0.47699999999999998, 0, 0, 1, 1.0964943, -5.4433574, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.476399999999998, -0.2031, 0, 0],
[940, 1, 3.4780000000000002, 1.363, 0, 0, 1, 1.0965159, -5.4483543000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.476100000000002, -0.20069999999999999, 0, 0],
[941, 1, 2.512, 0.82199999999999995, 0, 0, 1, 1.1091275, -4.4053141, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.962699999999998, 0.0465, 0, 0],
[942, 1, 0, 0, 0, 0, 1, 1.1091183, -4.4075698000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.963800000000006, 0.046600000000000003, 0, 0],
[943, 1, 2.0920000000000001, 0.39000000000000001, 0, 0, 1, 1.1089462000000001, -5.6646453000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.110299999999995, 0.11360000000000001, 0, 0],
[944, 1, 2.5099999999999998, 0.17299999999999999, 0, 0, 1, 1.1012736000000001, -6.5531611999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.926900000000003, 0.1988, 0, 0],
[945, 1, 0, 0, 0, 0, 1, 1.1090701999999999, -5.6514918999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.095799999999997, 0.1116, 0, 0],
[946, 1, 2.512, 0.60499999999999998, 0, 0, 1, 1.0986119999999999, -5.0142290000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.600499999999997, -0.13969999999999999, 0, 0],
[947, 1, 2.093, 0.34499999999999997, 0, 0, 1, 1.0982985000000001, -4.7723639000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.399199999999993, -0.0103, 0, 0],
[948, 1, 0, 0, 0, 0, 1, 1.0982460999999999, -3.7685056000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.826700000000002, -0.15540000000000001, 0, 0],
[949, 1, 0.41799999999999998, 0.035999999999999997, 0, 0, 1, 1.0982753999999999, -3.7651612000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.825900000000004, -0.15559999999999999, 0, 0],
[950, 1, 1.675, 0.52700000000000002, 0, 0, 1, 1.0996185000000001, -2.8366549000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.535700000000006, -0.2341, 0, 0],
[951, 1, 0, 0, 0, 0, 1, 1.0998633, -2.8126148999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.511899999999997, -0.2389, 0, 0],
[952, 1, 1.341, 0.252, 0, 0, 1, 1.1008237000000001, -3.1517189999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.252399999999994, 0.073200000000000001, 0, 0],
[953, 1, 0, 0, 0, 0, 1, 1.1008646, -3.1497133000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.246799999999993, 0.0722, 0, 0],
[954, 1, 0.83699999999999997, 0.219, 0, 0, 1, 1.1019110000000001, -5.3432857, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.662700000000001, 0.068699999999999997, 0, 0],
[955, 1, 4.101, 0.97099999999999997, 0, 0, 1, 1.1019037, -5.3454560999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.661900000000003, 0.068099999999999994, 0, 0],
[956, 1, 3.9590000000000001, 0.49399999999999999, 0, 0, 1, 1.0917258000000001, -5.9209360000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.073599999999999, -0.24399999999999999, 0, 0],
[957, 1, 1.474, -3.024, 0, 0, 1, 1.0917378, -5.9151392999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.071899999999999, -0.24210000000000001, 0, 0],
[958, 1, 0, 0, 0, 0, 1, 1.1006127000000001, -2.6860713000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.380600000000001, -0.22559999999999999, 0, 0],
[959, 1, 0, 0, 0, 0, 1, 1.1006132, -2.6907147, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.380899999999997, -0.22589999999999999, 0, 0],
[960, 1, 1.0049999999999999, 0.20300000000000001, 0, 0, 1, 1.0792586, -6.1363000000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.165499999999994, -0.93710000000000004, 0, 0],
[961, 1, 0, 0, 0, 0, 1, 1.0792431, -6.1400284999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.166600000000003, -0.93740000000000001, 0, 0],
[962, 1, 1.843, 0.17499999999999999, 0, 0, 1, 1.0974142, -3.7856641999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.972999999999999, -0.037600000000000001, 0, 0],
[963, 1, 0, 0, 0, 0, 1, 1.0974047, -3.7844022000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.973799999999997, -0.037499999999999999, 0, 0],
[964, 1, 0, 0, 0, 0, 1, 1.1023057999999999, -2.2574147, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.727199999999996, -0.29289999999999999, 0, 0],
[965, 1, 6.9450000000000003, 0, 0, 0, 1, 1.1023086, -2.2579805999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.727500000000006, -0.29299999999999998, 0, 0],
[966, 1, 2.0099999999999998, 0.22800000000000001, 0, 0, 1, 1.0969321999999999, -3.7431006, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.1096, -0.13489999999999999, 0, 0],
[967, 1, 0, 0, 0, 0, 1, 1.0969301, -3.7393776000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.108099999999993, -0.13489999999999999, 0, 0],
[968, 1, 0.83699999999999997, 0.17299999999999999, 0, 0, 1, 1.1090435000000001, -5.6546617000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.0989, 0.1119, 0, 0],
[969, 1, 0, 0, 0, 0, 1, 1.1090055999999999, -5.6651385000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.101200000000006, 0.1118, 0, 0],
[970, 1, 2.2770000000000001, 0.124, 0, 0, 1, 1.1017018000000001, -5.6279126000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.546199999999999, -0.0201, 0, 0],
[971, 1, 0.63600000000000001, 0.010999999999999999, 0, 0, 1, 1.1017144999999999, -5.6232341999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.544799999999995, -0.020199999999999999, 0, 0],
[972, 1, 1.423, -0.22800000000000001, 0, 0, 1, 1.0977589000000001, -3.8701422999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.955299999999994, -0.065000000000000002, 0, 0],
[973, 1, 1.6739999999999999, -0.37, 0, 0, 1, 1.0977562000000001, -3.8703131000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.956500000000005, -0.065000000000000002, 0, 0],
[974, 1, 2.5110000000000001, 0.58499999999999996, 0, 0, 1, 1.1040068000000001, -3.9836352000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.719399999999993, 0.0077999999999999996, 0, 0],
[975, 1, 2.1760000000000002, 0.54200000000000004, 0, 0, 1, 1.1040208, -3.9779532999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.718500000000006, 0.0080999999999999996, 0, 0],
[976, 1, 12.554, 4.3280000000000003, 0, 0, 1, 1.1085598999999999, -4.4790611, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.054199999999994, 0.050599999999999999, 0, 0],
[977, 2, 0, 4, 0, 0, 1, 1.1140498999999999, -3.7697166000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.309700000000007, 0, 0, 0],
[978, 1, 2.093, 0.498, 0, 0, 1, 1.1008081000000001, -5.5204225999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.546800000000005, 0.0080999999999999996, 0, 0],
[979, 1, 4.4370000000000003, 0.97499999999999998, 0, 0, 1, 1.1008038, -5.5197498999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.546700000000001, 0.0077000000000000002, 0, 0],
[980, 1, 8.6189999999999998, 0.86699999999999999, 0, 0, 1, 1.1162961, -4.825939, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.356099999999998, 0.016899999999999998, 0, 0],
[981, 1, 0, 0, 0, 0, 1, 1.1163291, -4.8145230999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.352999999999994, 0.0167, 0, 0],
[982, 1, 3.7669999999999999, 0.88800000000000001, 0, 0, 1, 1.1014667, -4.3148626999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.031899999999993, 0.0070000000000000001, 0, 0],
[983, 1, 0, 0.065000000000000002, 0, 0, 1, 1.1014499, -4.3237760999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.031899999999993, 0.0058999999999999999, 0, 0],
[984, 1, 1.004, 0.217, 0, 0, 1, 1.1033577000000001, -2.9388668999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.558999999999997, -0.75629999999999997, 0, 0],
[985, 1, 0, 0, 0, 0, 1, 1.1033577999999999, -2.9388277999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.558999999999997, -0.75629999999999997, 0, 0],
[986, 1, 1.3400000000000001, 0.086999999999999994, 0, 0, 1, 1.1028891000000001, -2.2796967000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.081999999999994, -0.21410000000000001, 0, 0],
[987, 1, 0, 0, 0, 0, 1, 1.1028947, -2.2724874000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.081999999999994, -0.2137, 0, 0],
[988, 1, 5.3550000000000004, 0.60699999999999998, 0, 0, 1, 1.0970335, -3.9420160000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.878500000000003, -0.20169999999999999, 0, 0],
[989, 1, 3.012, 0.82299999999999995, 0, 0, 1, 1.097013, -3.9432668999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.878100000000003, -0.20219999999999999, 0, 0],
[990, 1, 8.3190000000000008, 1.2589999999999999, 0, 0, 1, 1.0930462000000001, -7.3019508999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.068899999999999, 0.1724, 0, 0],
[991, 1, 2.2599999999999998, 0.63100000000000001, 0, 0, 1, 1.0930681, -7.2975067999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.066299999999998, 0.17330000000000001, 0, 0],
[992, 1, 2.262, 0.53600000000000003, 0, 0, 1, 1.1115355, -4.2743525, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.805499999999995, -0.035999999999999997, 0, 0],
[993, 1, 0, 0, 0, 0, 1, 1.1115809000000001, -4.2699597000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.801299999999998, -0.036900000000000002, 0, 0],
[994, 1, 3.1970000000000001, 0.021000000000000001, 0, 0, 1, 1.0902244000000001, -5.5597614000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.774500000000003, -0.011299999999999999, 0, 0],
[995, 1, 3.206, 0.14699999999999999, 0, 0, 1, 1.0902311, -5.5665718000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.776300000000006, -0.0114, 0, 0],
[996, 1, 2.2599999999999998, 0.75800000000000001, 0, 0, 1, 1.1069703, -4.7041735999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.192899999999995, 0.059200000000000003, 0, 0],
[997, 1, 1.3400000000000001, 0.47999999999999998, 0, 0, 1, 1.1096036, -4.4504175000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.941400000000002, -0.0071000000000000004, 0, 0],
[998, 1, 3.9510000000000001, 0.90600000000000003, 0, 0, 1, 1.0904526999999999, -5.4615270000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.670199999999994, 0.0027000000000000001, 0, 0],
[999, 1, 3.859, 0.80100000000000005, 0, 0, 1, 1.0899029, -6.1307245999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.231499999999997, -0.12820000000000001, 0, 0],
[1000, 1, 13.890000000000001, 3.3799999999999999, 0, 0, 1, 1.1034501999999999, -4.0423919000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.854799999999997, 0.025999999999999999, 0, 0],
[1001, 1, 0, 0, 0, 0, 1, 1.1034755000000001, -4.0388004999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.8536, 0.025700000000000001, 0, 0],
[1002, 2, 22.184000000000001, 51.732999999999997, 0, 0, 1, 1.1095971, -0.038293229999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 90.030000000000001, -0.097600000000000006, 0, 0],
[1003, 1, 5.0199999999999996, 1.734, 0, 0, 1, 1.1046554, -1.6825082, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.079899999999995, -0.2024, 0, 0],
[1004, 1, 1.7589999999999999, 0.17799999999999999, 0, 0, 1, 1.1032150999999999, -2.2303663999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.732299999999995, -0.37330000000000002, 0, 0],
[1005, 1, 1.5069999999999999, -0.19700000000000001, 0, 0, 1, 1.1032133, -2.2289618, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.7316, -0.37319999999999998, 0, 0],
[1006, 2, 10.199, 3.3439999999999999, 0, 0, 1, 1.1137581000000001, -5.0592098999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.548599999999993, 0.0654, 0, 0],
[1007, 2, 0, 0, 0, 0, 1, 1.1137456999999999, -5.0656860999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.549499999999995, 0.065100000000000005, 0, 0],
[1008, 1, 0, 0, 0, 0, 1, 1.1108289, -4.3325659999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.847899999999996, -0.024400000000000002, 0, 0],
[1009, 1, 0, 0, 0, 0, 1, 1.1108306999999999, -4.3322897999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.847899999999996, -0.024400000000000002, 0, 0],
[1010, 1, 4.2869999999999999, 1.052, 0, 0, 1, 1.0897327000000001, -5.9694855999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.165700000000001, -0.2863, 0, 0],
[1011, 1, 1.766, 0.80200000000000005, 0, 0, 1, 1.0897041000000001, -5.9743624999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.168199999999999, -0.28799999999999998, 0, 0],
[1012, 1, 12.673, 1.71, 0, 0, 1, 1.0816433000000001, -6.1014242999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.165800000000004, -0.72970000000000002, 0, 0],
[1013, 1, 0, 0, 0, 0, 1, 1.0816376999999999, -6.0927173999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.1631, -0.7339, 0, 0],
[1014, 2, 5.8470000000000004, 2.157, 0, 0, 1, 1.1018224999999999, -5.3671261000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.381, -0.025499999999999998, 0, 0],
[1015, 1, 24.265999999999998, 1.7330000000000001, 0, 0, 1, 1.0986216, -6.0335863999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.921700000000001, -0.021100000000000001, 0, 0],
[1016, 1, 0, 0, 0, 0, 1, 1.1004700999999999, -5.8051037000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.718999999999994, -0.0111, 0, 0],
[1017, 1, 0.58699999999999997, 0.23599999999999999, 0, 0, 1, 1.1049836, -1.8358924999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 90.777900000000002, -0.19040000000000001, 0, 0],
[1018, 1, 0, 0, 0, 0, 1, 1.1049850000000001, -1.8358422999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 90.777799999999999, -0.19040000000000001, 0, 0],
[1019, 1, 6.694, 1.083, 0, 0, 1, 1.0927315, -4.1486089000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.117999999999995, -0.089099999999999999, 0, 0],
[1020, 1, 0, 0, 0, 0, 1, 1.0928049, -4.1442281999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.116500000000002, -0.089200000000000002, 0, 0],
[1021, 1, 1.76, 0.34300000000000003, 0, 0, 1, 1.0695262000000001, -5.9266465000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.672799999999995, -0.8931, 0, 0],
[1022, 1, 0, 0, 0, 0, 1, 1.069539, -5.9254178, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.671400000000006, -0.89329999999999998, 0, 0],
[1023, 1, 0.017000000000000001, 0.073999999999999996, 0, 0, 1, 1.1040890999999999, -3.9854267000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.795000000000002, 0.0109, 0, 0],
[1024, 1, 0, 0, 0, 0, 1, 1.1040907, -3.9854265999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.794899999999998, 0.010800000000000001, 0, 0],
[1025, 2, 17.995000000000001, 7.0700000000000003, 0, 0, 1, 1.0932519999999999, -7.5013408000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.355599999999995, 0.012999999999999999, 0, 0],
[1026, 1, 0, 0, 0, 0, 1, 1.0931793000000001, -7.4952227000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.353899999999996, 0.0144, 0, 0],
[1027, 1, 0, 0, 0, 0, 1, 1.0931496000000001, -7.4926765, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.354600000000005, 0.0149, 0, 0],
[1028, 1, 0, 0, 0, 0, 1, 1.0948492000000001, -6.9682785000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.8733, 0.084099999999999994, 0, 0],
[1029, 1, 0, 0, 0, 0, 1, 1.0990906, -3.4356749, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.501300000000001, -0.033500000000000002, 0, 0],
[1030, 1, 0, 0, 0, 0, 1, 1.0990903999999999, -3.4356716999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.501300000000001, -0.033500000000000002, 0, 0],
[1031, 1, 0, 0, 0, 0, 1, 1.1108292, -4.3325700999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.847899999999996, -0.024400000000000002, 0, 0],
[1032, 1, 0, 0, 0, 0, 1, 1.1108309000000001, -4.3322938000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.847899999999996, -0.024400000000000002, 0, 0],
[1033, 1, 0, 0, 0, 0, 1, 1.0952058, -4.0277979999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.976799999999997, -0.15240000000000001, 0, 0],
[1034, 1, 0, 0, 0, 0, 1, 1.0952055999999999, -4.0277932999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.976799999999997, -0.15240000000000001, 0, 0],
[1035, 1, 0, 0, 0, 0, 1, 1.1102341, -4.3812724999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.880099999999999, -0.0149, 0, 0],
[1036, 1, 0, 0, 0, 0, 1, 1.1015075000000001, -5.5240865000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.563500000000005, 0.0030999999999999999, 0, 0],
[1037, 1, 0, 0, 0, 0, 1, 1.1015047, -5.5273301000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.564899999999994, 0.0035000000000000001, 0, 0],
[1038, 1, 0.16700000000000001, 0, 0, 0, 1, 1.1178836999999999, -4.6119152999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.149900000000002, 0.00059999999999999995, 0, 0],
[1039, 1, 0, 0, 0, 0, 1, 1.1178824999999999, -4.6123443000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.150000000000006, 0.00059999999999999995, 0, 0],
[1040, 1, 0, 0, 0, 0, 1, 1.1043642, -4.0525231000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.868799999999993, -0.017899999999999999, 0, 0],
[1041, 1, 0, 0, 0, 0, 1, 1.1043642, -4.0525221, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.868799999999993, -0.017899999999999999, 0, 0],
[1042, 1, 1.6739999999999999, 0.17299999999999999, 0, 0, 1, 1.1098536999999999, -4.3771005000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.947400000000002, 0.0143, 0, 0],
[1043, 1, 0.251, 0.13, 0, 0, 1, 1.1098608000000001, -4.3773521000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.947500000000005, 0.0141, 0, 0],
[1044, 1, 0, 0, 0, 0, 1, 1.1178839, -4.6118706999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.149900000000002, 0.00059999999999999995, 0, 0],
[1045, 1, 0, 0, 0, 0, 1, 1.1178824999999999, -4.6123440000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.150000000000006, 0.00059999999999999995, 0, 0],
[1046, 1, 5.5259999999999998, 0.36799999999999999, 0, 0, 1, 1.1050428999999999, -4.9602215999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.438100000000006, 0.067400000000000002, 0, 0],
[1047, 1, 0, 0, 0, 0, 1, 1.1084954, -4.5755897000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.048400000000001, 0.0033999999999999998, 0, 0],
[1048, 1, 1.079, 0.10000000000000001, 0, 0, 1, 1.0911777, -7.4185290999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.273600000000002, 0.185, 0, 0],
[1049, 1, 2.1840000000000002, 0.36399999999999999, 0, 0, 1, 1.0911986, -7.4178208999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.273600000000002, 0.18310000000000001, 0, 0],
[1050, 1, 2.6789999999999998, 0.53200000000000003, 0, 0, 1, 1.1047541999999999, -5.1618123000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.055999999999997, -0.0032000000000000002, 0, 0],
[1051, 1, 1.758, 0.40200000000000002, 0, 0, 1, 1.1047771, -5.1538797000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.052300000000002, -0.0025999999999999999, 0, 0],
[1052, 1, 0.16700000000000001, 0.078, 0, 0, 1, 1.0911048000000001, -4.0151475999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.039500000000004, -0.16980000000000001, 0, 0],
[1053, 1, 0, 0.035000000000000003, 0, 0, 1, 1.0910795, -4.0164027999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.039500000000004, -0.16900000000000001, 0, 0],
[1054, 1, 0, 0.065000000000000002, 0, 0, 1, 1.1061316999999999, -1.7381279999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.0304, -0.25530000000000003, 0, 0],
[1055, 1, 1.171, 0.042999999999999997, 0, 0, 1, 1.1029628, -1.9519219999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.379499999999993, -0.2177, 0, 0],
[1056, 1, 1.3400000000000001, 0.314, 0, 0, 1, 1.0889584000000001, -4.0306404999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.051400000000001, 0.036900000000000002, 0, 0],
[1057, 1, 0, 0, 0, 0, 1, 1.0889944, -4.0290824000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.046599999999998, 0.035900000000000001, 0, 0],
[1058, 1, 3.1000000000000001, 0.29899999999999999, 0, 0, 1, 1.1036454, -2.5403880999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.126800000000003, -0.58750000000000002, 0, 0],
[1059, 1, 0, 0, 0, 0, 1, 1.1036625, -2.5433460999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.127799999999993, -0.58809999999999996, 0, 0],
[1060, 1, 1.506, 0.17299999999999999, 0, 0, 1, 1.0971903999999999, -3.6098021999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.784300000000002, -0.0152, 0, 0],
[1061, 1, 1.925, 0.26000000000000001, 0, 0, 1, 1.0971933, -3.6071057999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.782799999999995, -0.014800000000000001, 0, 0],
[1062, 1, 4.351, 0.52000000000000002, 0, 0, 1, 1.1039350999999999, -4.1051748000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.924300000000002, -0.012800000000000001, 0, 0],
[1063, 1, 2.5939999999999999, 0.30299999999999999, 0, 0, 1, 1.1039311000000001, -4.1062707999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.924700000000001, -0.012800000000000001, 0, 0],
[1064, 1, 1.516, 0.037999999999999999, 0, 0, 1, 1.0767243, -6.4032887000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.446100000000001, -0.92700000000000005, 0, 0],
[1065, 1, 0, 0, 0, 0, 1, 1.0920951999999999, -4.2014624999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.968000000000004, -0.11119999999999999, 0, 0],
[1066, 1, 3.5209999999999999, 0.96299999999999997, 0, 0, 1, 1.0920836, -4.1997871, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.967799999999997, -0.111, 0, 0],
[1067, 1, 0, 0, 0, 0, 1, 1.0949031, -7.1522375, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.811499999999995, 0.17949999999999999, 0, 0],
[1068, 1, 1.2549999999999999, 0.22800000000000001, 0, 0, 1, 1.0949268000000001, -7.1467529000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.808599999999998, 0.1804, 0, 0],
[1069, 1, 0.33500000000000002, 0.066000000000000003, 0, 0, 1, 1.0949011, -7.1522036, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.811499999999995, 0.17960000000000001, 0, 0],
[1070, 1, 16.065999999999999, 3.4670000000000001, 0, 0, 1, 1.0990981, -2.3656362999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.818399999999997, -0.14580000000000001, 0, 0],
[1071, 1, 15.061999999999999, 2.2530000000000001, 0, 0, 1, 1.099119, -2.3617075999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.816900000000004, -0.1462, 0, 0],
[1072, 1, 2.6789999999999998, 0.84499999999999997, 0, 0, 1, 1.1046528, -3.8604957, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.690399999999997, 0.023300000000000001, 0, 0],
[1073, 1, 2.2599999999999998, 0.54200000000000004, 0, 0, 1, 1.1046673, -3.8567513999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.687899999999999, 0.022700000000000001, 0, 0],
[1074, 1, 2.6459999999999999, 0.373, 0, 0, 1, 1.0901337, -5.7790571999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.964600000000004, -0.067500000000000004, 0, 0],
[1075, 1, 2.6459999999999999, 0.23499999999999999, 0, 0, 1, 1.0901517999999999, -5.7828325999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.965199999999996, -0.067799999999999999, 0, 0],
[1076, 1, 1.1719999999999999, 0.127, 0, 0, 1, 1.1051639, -1.7744279999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.106899999999996, -0.22839999999999999, 0, 0],
[1077, 1, 2.0939999999999999, 0.36099999999999999, 0, 0, 1, 1.1051481000000001, -1.7735441999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.107200000000006, -0.22819999999999999, 0, 0],
[1078, 1, 0, 0, 0, 0, 1, 1.0831979, -6.8119056000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.805099999999996, -0.97689999999999999, 0, 0],
[1079, 1, 0, 0, 0, 0, 1, 1.0831694999999999, -6.8117219999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.804599999999994, -0.9778, 0, 0],
[1080, 1, 1.843, 0.66100000000000003, 0, 0, 1, 1.1038154, -2.3040131000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.899799999999999, -0.50960000000000005, 0, 0],
[1081, 1, 0.92000000000000004, 0.037999999999999999, 0, 0, 1, 1.1038234, -2.3048099999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.900000000000006, -0.50970000000000004, 0, 0],
[1082, 1, 4.4349999999999996, 0.217, 0, 0, 1, 1.0972398000000001, -3.9027734000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.825100000000006, -0.20000000000000001, 0, 0],
[1083, 1, 0, 0, 0, 0, 1, 1.0971801000000001, -3.9072814999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.820599999999999, -0.20100000000000001, 0, 0],
[1084, 1, 0, 0, 0, 0, 1, 1.0972511, -3.9014030000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.823499999999996, -0.20000000000000001, 0, 0],
[1085, 1, 0, 0, 0, 0, 1, 1.0971796, -3.9072726000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.820599999999999, -0.20100000000000001, 0, 0],
[1086, 1, 1.6739999999999999, 0.088999999999999996, 0, 0, 1, 1.1055303999999999, -1.7893986, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.100499999999997, -0.24610000000000001, 0, 0],
[1087, 1, 0.92000000000000004, 0.037999999999999999, 0, 0, 1, 1.1055436000000001, -1.7881054000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.099500000000006, -0.2462, 0, 0],
[1088, 1, 0.83699999999999997, 0.30599999999999999, 0, 0, 1, 1.0815977000000001, -5.4133846999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.486500000000007, -0.85680000000000001, 0, 0],
[1089, 1, 0.83699999999999997, 0.39100000000000001, 0, 0, 1, 1.0816351, -5.4172764000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.487499999999997, -0.85640000000000005, 0, 0],
[1090, 1, 0.83699999999999997, 0, 0, 0, 1, 1.1038416, -2.71739, 110, 3, 1.1200000000000001, 0.94999999999999996, 90.702200000000005, 0.040599999999999997, 0, 0],
[1091, 1, 0, 0, 0, 0, 1, 1.1038962999999999, -2.6998601999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 90.694900000000004, 0.040899999999999999, 0, 0],
[1092, 1, 3.012, 0.042999999999999997, 0, 0, 1, 1.1029774000000001, -1.9506634, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.377200000000002, -0.2177, 0, 0],
[1093, 1, 1.004, 0.217, 0, 0, 1, 1.1061327999999999, -1.7381591000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.0304, -0.25540000000000002, 0, 0],
[1094, 1, 2.512, 0.77800000000000002, 0, 0, 1, 1.0836661999999999, -4.9898311, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.093199999999996, -1, 0, 0],
[1095, 1, 0, 0, 0, 0, 1, 1.0837653, -4.9861958, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.081000000000003, -1.0036, 0, 0],
[1096, 1, 2.2429999999999999, 0.42899999999999999, 0, 0, 1, 1.0792373, -6.6672031, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.724500000000006, -0.94269999999999998, 0, 0],
[1097, 1, 1.7509999999999999, 0.34799999999999998, 0, 0, 1, 1.079194, -6.6657772, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.725099999999998, -0.94520000000000004, 0, 0],
[1098, 1, 0.33500000000000002, 0.042999999999999997, 0, 0, 1, 1.1146764, -4.9451118999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.472499999999997, 0.0596, 0, 0],
[1099, 1, 0, 0, 0, 0, 1, 1.1166354000000001, -4.7750528000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.311000000000007, 0.014200000000000001, 0, 0],
[1100, 1, 0, 0, 0, 0, 1, 1.1146836, -4.9443579, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.471299999999999, 0.0596, 0, 0],
[1101, 1, 0, 0, 0, 0, 1, 1.1166343999999999, -4.7750352999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.311000000000007, 0.014200000000000001, 0, 0],
[1102, 1, 0, 0, 0, 0, 1, 1.0998334999999999, -2.8213735999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.484999999999999, -0.23760000000000001, 0, 0],
[1103, 1, 3.1800000000000002, 0.52000000000000002, 0, 0, 1, 1.0998380000000001, -2.8258640000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.483500000000006, -0.2382, 0, 0],
[1104, 1, 0, 0, 0, 0, 1, 1.1065539, -5.9697060999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.396600000000007, 0.13320000000000001, 0, 0],
[1105, 1, 5.8620000000000001, 0.93200000000000005, 0, 0, 1, 1.0965606000000001, -3.6786143, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.860100000000003, -0.0054999999999999997, 0, 0],
[1106, 1, 0, 0, 0, 0, 1, 1.1065503000000001, -5.9696479, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.396600000000007, 0.13339999999999999, 0, 0],
[1107, 1, 0, 0, 0, 0, 1, 1.0967359999999999, -3.6601672000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.840199999999996, -0.0086, 0, 0],
[1108, 1, 0.084000000000000005, 0.065000000000000002, 0, 0, 1, 1.1047750000000001, -1.9805170000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.338200000000001, -0.28420000000000001, 0, 0],
[1109, 1, 1.1719999999999999, -0.32700000000000001, 0, 0, 1, 1.1047686000000001, -1.9825634999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.339500000000001, -0.2843, 0, 0],
[1110, 1, 0.83699999999999997, 0.17299999999999999, 0, 0, 1, 1.1049534999999999, -3.8411388999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.608199999999997, 0.0053, 0, 0],
[1111, 1, 0, 0, 0, 0, 1, 1.1049319, -3.8481209999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.609499999999997, 0.0051000000000000004, 0, 0],
[1112, 1, 1.8420000000000001, 0.27700000000000002, 0, 0, 1, 1.1038306, -2.8647307999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.430300000000003, -0.72340000000000004, 0, 0],
[1113, 1, 1.591, 0.36599999999999999, 0, 0, 1, 1.092271, -4.2929636000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.100700000000003, -0.22439999999999999, 0, 0],
[1114, 2, 4.1689999999999996, 7.9470000000000001, 0, 0, 1, 1.1106157000000001, -4.3424972999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.908600000000007, -0.013299999999999999, 0, 0],
[1115, 1, 0, 0, 0, 0, 1, 1.0972702000000001, -3.5980184999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.772900000000007, -0.015800000000000002, 0, 0],
[1116, 1, 0, 0, 0, 0, 1, 1.1066155, -5.9527713000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.379400000000004, 0.13550000000000001, 0, 0],
[1117, 1, 3.6850000000000001, 0.63700000000000001, 0, 0, 1, 1.107308, -0.88886662000000005, 110, 3, 1.1200000000000001, 0.94999999999999996, 90.480400000000003, -0.12509999999999999, 0, 0],
[1118, 1, 3.6000000000000001, 0.51400000000000001, 0, 0, 1, 1.107299, -0.90644564999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 90.484200000000001, -0.12570000000000001, 0, 0],
[1119, 1, 2.0680000000000001, -0.76500000000000001, 0, 0, 1, 1.0826458999999999, -7.7102515, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.691100000000006, 0.83079999999999998, 0, 0],
[1120, 1, 2.3029999999999999, -0.251, 0, 0, 1, 1.0827933000000001, -7.6951922000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.682900000000004, 0.82840000000000003, 0, 0],
[1121, 1, 5.0209999999999999, 1.603, 0, 0, 1, 1.0833147999999999, -6.5253075000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.868700000000004, -0.45229999999999998, 0, 0],
[1122, 1, 0.502, 0, 0, 0, 1, 1.0834066, -6.5183403999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.864000000000004, -0.44979999999999998, 0, 0],
[1123, 1, 0, 0, 0, 0, 1, 1.0998646000000001, -2.8170628, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.480900000000005, -0.2374, 0, 0],
[1124, 1, 2.093, 0.49099999999999999, 0, 0, 1, 1.0997885000000001, -2.8317530999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.489699999999999, -0.23810000000000001, 0, 0],
[1125, 1, 0, 0, 0, 0, 1, 1.0998642999999999, -2.8170554000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.480900000000005, -0.23730000000000001, 0, 0],
[1126, 1, 0, 0, 0, 0, 1, 1.0998199, -2.8298854000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.486000000000004, -0.2389, 0, 0],
[1127, 1, 1.0049999999999999, 0.126, 0, 0, 1, 1.0993325, -2.9062534000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.557599999999994, -0.24890000000000001, 0, 0],
[1128, 1, 0, 0, 0, 0, 1, 1.0997653999999999, -2.8553761999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.495599999999996, -0.24709999999999999, 0, 0],
[1129, 1, 0, 0, 0, 0, 1, 1.0993416, -2.9051893999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.556399999999996, -0.24909999999999999, 0, 0],
[1130, 1, 0, 0, 0, 0, 1, 1.0997653999999999, -2.8553761, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.495599999999996, -0.24709999999999999, 0, 0],
[1131, 1, 13.432, 3.246, 0, 0, 1, 1.0989316, -3.6243432000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.438500000000005, -0.20100000000000001, 0, 0],
[1132, 1, 7.2919999999999998, 0.88, 0, 0, 1, 1.0991375999999999, -2.9192980999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.584599999999995, -0.2457, 0, 0],
[1133, 1, 6.867, 3.2090000000000001, 0, 0, 1, 1.0992884999999999, -2.8699705999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.530500000000004, -0.22409999999999999, 0, 0],
[1134, 1, 5.274, 0.252, 0, 0, 1, 1.0993040999999999, -2.8720886999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.530100000000004, -0.2248, 0, 0],
[1135, 1, 1.6739999999999999, 0.17699999999999999, 0, 0, 1, 1.0973557, -3.8648682999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.910300000000007, -0.31359999999999999, 0, 0],
[1136, 1, 1.256, 0.52200000000000002, 0, 0, 1, 1.0973634000000001, -3.8680992000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.910300000000007, -0.31340000000000001, 0, 0],
[1137, 1, 1.423, 0.30299999999999999, 0, 0, 1, 1.108525, -4.4823558999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.057900000000004, 0.051299999999999998, 0, 0],
[1138, 1, 59.411000000000001, 15.471, 0, 0, 1, 1.1010158000000001, -6.5388012, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.926100000000005, 0.21640000000000001, 0, 0],
[1139, 1, 0, 0, 0, 0, 1, 1.1072397, -4.7494949999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.276799999999994, 0.038300000000000001, 0, 0],
[1140, 1, 39.831000000000003, 8.4510000000000005, 0, 0, 1, 1.1059467999999999, -4.8830985, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.404600000000002, 0.063500000000000001, 0, 0],
[1141, 1, 0, 0, 0, 0, 1, 1.1072396, -4.7494934999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.276799999999994, 0.038300000000000001, 0, 0],
[1142, 1, 0, 0, 0, 0, 1, 1.1014246999999999, -6.5047025999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.888199999999998, 0.20649999999999999, 0, 0],
[1143, 1, 0, 0, 0, 0, 1, 1.1065141000000001, -4.8281210999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.349800000000002, 0.051799999999999999, 0, 0],
[1144, 1, 6.694, 1.7330000000000001, 0, 0, 1, 1.0975325, -3.8180825999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.877099999999999, -0.13730000000000001, 0, 0],
[1145, 1, 16.734999999999999, 1.3, 0, 0, 1, 1.0975200000000001, -3.8188605, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.876999999999995, -0.13730000000000001, 0, 0],
[1146, 1, 0, 0, 0, 0, 1, 1.0975352, -3.8184165999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.875299999999996, -0.13800000000000001, 0, 0],
[1147, 1, 0.41799999999999998, 0.13, 0, 0, 1, 1.0969598, -3.9437579, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.877300000000005, -0.2016, 0, 0],
[1148, 1, 0.83699999999999997, 0.086999999999999994, 0, 0, 1, 1.0964149000000001, -3.9888883000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.873999999999995, -0.20419999999999999, 0, 0],
[1149, 1, 0.83699999999999997, 0, 0, 0, 1, 1.1038939999999999, -1.9880272999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.537700000000001, -0.31030000000000002, 0, 0],
[1150, 1, 2.343, 0.86699999999999999, 0, 0, 1, 1.1038798999999999, -1.9869447, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.538700000000006, -0.31, 0, 0],
[1151, 1, 0.83699999999999997, 0, 0, 0, 1, 1.1107788999999999, -4.2531216000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.792400000000001, 0.016799999999999999, 0, 0],
[1152, 1, 0.66900000000000004, 0.086999999999999994, 0, 0, 1, 1.1107928, -4.2465466999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.790499999999994, 0.016799999999999999, 0, 0],
[1153, 2, 17.016999999999999, 3.0089999999999999, 0, 0, 1, 1.0883609000000001, -5.9058713000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.156499999999994, -0.0103, 0, 0],
[1154, 2, 14.773, 2.629, 0, 0, 1, 1.0884605999999999, -5.8993048000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.143699999999995, -0.0117, 0, 0],
[1155, 2, 17.067, 3.0190000000000001, 0, 0, 1, 1.0909652999999999, -5.5620710999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.773899999999998, -0.1178, 0, 0],
[1156, 1, 7.5659999999999998, 1.514, 0, 0, 1, 1.0885251, -5.9359561000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.174899999999994, -0.036499999999999998, 0, 0],
[1157, 1, 3.7829999999999999, 0.75700000000000001, 0, 0, 1, 1.0885061, -5.9345939999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.175399999999996, -0.035799999999999998, 0, 0],
[1158, 1, 19.399999999999999, 6.1630000000000003, 0, 0, 1, 1.0885990999999999, -5.9658347999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.176699999999997, -0.0557, 0, 0],
[1159, 1, 1.6739999999999999, 0.81699999999999995, 0, 0, 1, 1.0904347999999999, -5.5425849999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.733500000000006, -0.0327, 0, 0],
[1160, 1, 7.9820000000000002, 1.4590000000000001, 0, 0, 1, 1.0910694000000001, -5.5718005000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.781199999999998, -0.1323, 0, 0],
[1161, 1, 9.6010000000000009, 1.7370000000000001, 0, 0, 1, 1.0884054000000001, -5.9194281000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.173900000000003, -0.023400000000000001, 0, 0],
[1162, 1, 2.52, 0.51700000000000002, 0, 0, 1, 1.0911462000000001, -5.5669794000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.771100000000004, -0.13400000000000001, 0, 0],
[1163, 1, 6.7089999999999996, 1.6799999999999999, 0, 0, 1, 1.0904172999999999, -5.5457831999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.737200000000001, -0.032899999999999999, 0, 0],
[1164, 1, 4.6219999999999999, 0.83599999999999997, 0, 0, 1, 1.0891766000000001, -5.9248545000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.127899999999997, -0.071999999999999995, 0, 0],
[1165, 1, 8.0370000000000008, 1.468, 0, 0, 1, 1.0887123000000001, -5.9444870999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.166899999999998, -0.054100000000000002, 0, 0],
[1166, 1, 8.0370000000000008, 1.468, 0, 0, 1, 1.0887506, -5.9431691999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.165000000000006, -0.055100000000000003, 0, 0],
[1167, 1, 1.6679999999999999, 0.32900000000000001, 0, 0, 1, 1.0916014000000001, -5.5534298, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.747200000000007, -0.14580000000000001, 0, 0],
[1168, 1, 2.8599999999999999, 0.57299999999999995, 0, 0, 1, 1.0908353, -5.5630432000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.765699999999995, -0.093100000000000002, 0, 0],
[1169, 1, 0, 0, 0, 0, 1, 1.0916067, -5.5530705999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.746600000000001, -0.14599999999999999, 0, 0],
[1170, 1, 0, 0, 0, 0, 1, 1.0908469999999999, -5.5623366000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.764200000000002, -0.093399999999999997, 0, 0],
[1171, 1, 1.171, 0.086999999999999994, 0, 0, 1, 1.1161656, -4.8112363, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.295199999999994, 0.034000000000000002, 0, 0],
[1172, 1, 0.33500000000000002, 0.042999999999999997, 0, 0, 1, 1.1162403000000001, -4.7916198000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.292299999999997, 0.033599999999999998, 0, 0],
[1173, 1, 0, 0, 0, 0, 1, 1.1024328999999999, -5.2820174, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.640500000000003, 0.069900000000000004, 0, 0],
[1174, 1, 0, 0, 0, 0, 1, 1.1024328999999999, -5.2820174, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.640500000000003, 0.069900000000000004, 0, 0],
[1175, 1, 1.004, 0.17299999999999999, 0, 0, 1, 1.1017524000000001, -5.4002002999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.556299999999993, 0.0149, 0, 0],
[1176, 1, 0, 0, 0, 0, 1, 1.1017657000000001, -5.3987825000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.5548, 0.0147, 0, 0],
[1177, 1, 0, 0, 0, 0, 1, 1.1023875000000001, -5.2812641999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.6404, 0.072400000000000006, 0, 0],
[1178, 1, 6.7830000000000004, 1.452, 0, 0, 1, 1.1013533, -5.5491807, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.535899999999998, 0.0028, 0, 0],
[1179, 1, 2.9300000000000002, 0.628, 0, 0, 1, 1.1016611000000001, -5.4442614999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.637200000000007, 0.034099999999999998, 0, 0],
[1180, 2, 7.3390000000000004, 8.5199999999999996, 0, 0, 1, 1.104965, -3.8641307999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.653800000000004, 0, 0, 0],
[1181, 1, 0.92100000000000004, 0.39000000000000001, 0, 0, 1, 1.1021658000000001, -5.3506213999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.599000000000004, 0.040500000000000001, 0, 0],
[1182, 1, 0.91300000000000003, 0.32900000000000001, 0, 0, 1, 1.0939907, -6.4209788999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.531700000000001, -0.46539999999999998, 0, 0],
[1183, 1, 0.56100000000000005, 0.26400000000000001, 0, 0, 1, 1.0939856999999999, -6.4211939999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.532200000000003, -0.4647, 0, 0],
[1184, 1, 0, 0, 0, 0, 1, 1.1036809000000001, -4.037655, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.763900000000007, 0.0051999999999999998, 0, 0],
[1185, 1, 0, 0, 0, 0, 1, 1.1036809000000001, -4.037655, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.763900000000007, 0.0051999999999999998, 0, 0],
[1186, 1, 0, 0, 0, 0, 1, 1.1119266000000001, -5.1536175999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.816299999999998, 0.1101, 0, 0],
[1187, 1, 4.1840000000000002, 0.433, 0, 0, 1, 1.1118642999999999, -5.1705411000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.818299999999994, 0.11020000000000001, 0, 0],
[1188, 1, 63.594999999999999, 12.135, 0, 0, 1, 1.021744, -5.7845243000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.121300000000005, 0.0935, 0, 0],
[1189, 2, 60.237000000000002, 20.876999999999999, 0, 0, 1, 1.1043099000000001, -3.9053005000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.767799999999994, 0.026700000000000002, 0, 0],
[1190, 1, 0, 0, 0, 0, 1, 1.1039218, -4.1075051, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.925899999999999, -0.012699999999999999, 0, 0],
[1191, 1, 2.5139999999999998, 0.498, 0, 0, 1, 1.1101036, -4.3944346000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.894099999999995, -0.012500000000000001, 0, 0],
[1192, 1, 0, 0, 0, 0, 1, 1.1039218, -4.1075051, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.925899999999999, -0.012699999999999999, 0, 0],
[1193, 1, 0.58599999999999997, 0.154, 0, 0, 1, 1.0927427000000001, -5.6102996000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.1036, -0.1394, 0, 0],
[1194, 1, 0, 0, 0, 0, 1, 1.0927694999999999, -5.6073931000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.100499999999997, -0.13980000000000001, 0, 0],
[1195, 1, 7.3639999999999999, 1.3, 0, 0, 1, 1.1033556, -6.1295297, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.743399999999994, 0.23350000000000001, 0, 0],
[1196, 1, 0, 0.13, 0, 0, 1, 1.1033468, -6.1348970999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.743300000000005, 0.23300000000000001, 0, 0],
[1197, 1, 0, 0, 0, 0, 1, 1.1028874, -6.1420205000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.759500000000003, 0.25919999999999999, 0, 0],
[1198, 1, 0.92000000000000004, 0.28199999999999997, 0, 0, 1, 1.1071818, -5.9037790000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.411100000000005, 0.15620000000000001, 0, 0],
[1199, 1, 0.41799999999999998, 0.065000000000000002, 0, 0, 1, 1.1068956999999999, -5.9444521999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.431100000000001, 0.1615, 0, 0],
[1200, 1, 0, 0, 0, 0, 1, 1.1071943, -5.9030041999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.409800000000004, 0.15590000000000001, 0, 0],
[1201, 1, 0, 0, 0, 0, 1, 1.1069001000000001, -5.9440698000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.430499999999995, 0.1615, 0, 0],
[1202, 1, 1.256, 0.30199999999999999, 0, 0, 1, 1.1019756000000001, -5.5016534000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.467500000000001, -0.0089999999999999993, 0, 0],
[1203, 1, 0.16700000000000001, 0.078, 0, 0, 1, 1.1019644, -5.5032008000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.468500000000006, -0.0088000000000000005, 0, 0],
[1204, 1, 0.41799999999999998, 0, 0, 0, 1, 1.1108269, -4.3330688999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.848299999999995, -0.024400000000000002, 0, 0],
[1205, 1, 0.83799999999999997, 0.157, 0, 0, 1, 1.0951263, -3.6187041, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.137900000000002, -0.40429999999999999, 0, 0],
[1206, 1, 0.16700000000000001, 0.065000000000000002, 0, 0, 1, 1.0951348999999999, -3.6276413999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.135099999999994, -0.40639999999999998, 0, 0],
[1207, 1, 0, 0, 0, 0, 1, 1.0909552, -4.0819155, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.0749, -0.032399999999999998, 0, 0],
[1208, 1, 1.6739999999999999, 0.042999999999999997, 0, 0, 1, 1.0910027, -4.0821326999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.0749, -0.032199999999999999, 0, 0],
[1209, 1, 0, 0, 0, 0, 1, 1.1023928000000001, -5.5223864999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.444400000000002, -0.024, 0, 0],
[1210, 1, 0, 0, 0, 0, 1, 1.1024045, -5.5174558999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.442999999999998, -0.024, 0, 0],
[1211, 1, 0.753, 0.26200000000000001, 0, 0, 1, 1.101251, -5.4522922999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.472200000000001, -0.0079000000000000008, 0, 0],
[1212, 1, 0.58599999999999997, 0.17499999999999999, 0, 0, 1, 1.1012575, -5.4496282999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.471299999999999, -0.0085000000000000006, 0, 0],
[1213, 1, 0.58599999999999997, 0.154, 0, 0, 1, 1.1042733, -2.2893889999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.290199999999999, -0.2833, 0, 0],
[1214, 1, 0.92100000000000004, 0.28899999999999998, 0, 0, 1, 1.1042726, -2.2882452999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.290899999999993, -0.28289999999999998, 0, 0],
[1215, 1, 1.802, 0.57499999999999996, 0, 0, 1, 1.0930120999999999, -6.4023231000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.622500000000002, -0.32869999999999999, 0, 0],
[1216, 1, 0.81299999999999994, 0.36699999999999999, 0, 0, 1, 1.093005, -6.4015820000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.622699999999995, -0.32790000000000002, 0, 0],
[1217, 1, 0.41799999999999998, 0.152, 0, 0, 1, 1.0889396, -4.0718740999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.089399999999998, 0.033700000000000001, 0, 0],
[1218, 1, 0, 0, 0, 0, 1, 1.0889415, -4.0718141000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.089200000000005, 0.033700000000000001, 0, 0],
[1219, 1, 2.5110000000000001, 0.58499999999999996, 0, 0, 1, 1.1041059, -3.9512076, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.780199999999994, 0.020299999999999999, 0, 0],
[1220, 1, 1.5900000000000001, 0.41199999999999998, 0, 0, 1, 1.1033261000000001, -4.0934013, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.8108, 0.0033, 0, 0],
[1221, 1, 0.443, -0.050000000000000003, 0, 0, 1, 1.0975762, -6.3719497, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.263400000000004, 0.025100000000000001, 0, 0],
[1222, 1, 0.218, -0.10000000000000001, 0, 0, 1, 1.0975695000000001, -6.3812623999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.266800000000003, 0.0264, 0, 0],
[1223, 1, 0.33500000000000002, 0.16900000000000001, 0, 0, 1, 1.0916182000000001, -3.9969353999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.022800000000004, -0.19789999999999999, 0, 0],
[1224, 1, 5.1920000000000002, 1.22, 0, 0, 1, 1.0915325, -3.9495713000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.025300000000001, -0.1812, 0, 0],
[1225, 1, 1.089, 0.17399999999999999, 0, 0, 1, 1.0966507999999999, -5.6626266999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.625399999999999, -0.15110000000000001, 0, 0],
[1226, 1, 1.702, 0.60499999999999998, 0, 0, 1, 1.0966705999999999, -5.6684627000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.626099999999994, -0.14979999999999999, 0, 0],
[1227, 1, 2.1099999999999999, 0.253, 0, 0, 1, 1.093815, -6.4371296999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.521500000000003, -0.59589999999999999, 0, 0],
[1228, 1, 1.8839999999999999, 0.23599999999999999, 0, 0, 1, 1.0939539, -6.4211649, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.498500000000007, -0.59850000000000003, 0, 0],
[1229, 1, 0, 0, 0, 0, 1, 1.0939817999999999, -6.4275909000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.496399999999994, -0.59830000000000005, 0, 0],
[1230, 1, 0, 0, 0, 0, 1, 1.0940364, -6.4147870999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.486500000000007, -0.59960000000000002, 0, 0],
[1231, 1, 3.516, 1.1919999999999999, 0, 0, 1, 1.1086938, -4.4834427000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.062200000000004, 0.040300000000000002, 0, 0],
[1232, 1, 0, 0, 0, 0, 1, 1.1087134000000001, -4.4816063000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.061700000000002, 0.040000000000000001, 0, 0],
[1233, 1, 0, 0, 0, 0, 1, 1.110233, -4.3812536, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.880099999999999, -0.014800000000000001, 0, 0],
[1234, 1, 0, 0, 0, 0, 1, 1.1044763, -4.0377668, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.8536, -0.019, 0, 0],
[1235, 1, 2.2599999999999998, 0.498, 0, 0, 1, 1.0998679, -2.8083372999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.514499999999998, -0.2382, 0, 0],
[1236, 1, 3.9350000000000001, 0.93200000000000005, 0, 0, 1, 1.0998568, -2.8101995999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.513599999999997, -0.23830000000000001, 0, 0],
[1237, 1, 1.5900000000000001, 0.36799999999999999, 0, 0, 1, 1.1041053000000001, -3.940887, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.784899999999993, 0.023699999999999999, 0, 0],
[1238, 1, 0.502, 0.152, 0, 0, 1, 1.1041091000000001, -3.9420926999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.783799999999999, 0.023300000000000001, 0, 0],
[1239, 1, 0, 0, 0, 0, 1, 1.093977, -4.0481259999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.010000000000005, -0.1167, 0, 0],
[1240, 1, 0, 0, 0, 0, 1, 1.093977, -4.0481259999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.010000000000005, -0.1166, 0, 0],
[1241, 1, 2.2530000000000001, 0.33800000000000002, 0, 0, 1, 1.0978102999999999, -6.1279140999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.064300000000003, -0.015100000000000001, 0, 0],
[1242, 1, 1.113, 0.28299999999999997, 0, 0, 1, 1.0978113, -6.1360374999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.064599999999999, -0.014500000000000001, 0, 0],
[1243, 1, 0, 0, 0, 0, 1, 1.1007868000000001, -2.6581581999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.397499999999994, -0.2263, 0, 0],
[1244, 1, 3.524, 0.54400000000000004, 0, 0, 1, 1.1007931, -2.6557312999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.400400000000005, -0.22559999999999999, 0, 0],
[1245, 1, 1.7569999999999999, 0.45100000000000001, 0, 0, 1, 1.0747875, -5.2948798000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.294499999999999, -1.0222, 0, 0],
[1246, 1, 4.1040000000000001, 0.74399999999999999, 0, 0, 1, 1.0747703, -5.3068708000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.2881, -1.0227999999999999, 0, 0],
[1247, 2, 16.056000000000001, 5.9699999999999998, 0, 0, 1, 1.0970369, -3.8159869999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.882999999999996, 0, 0, 0],
[1248, 1, 41.753999999999998, 7.2000000000000002, 0, 0, 1, 1.1002205, -3.3462272, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.476399999999998, -0.085900000000000004, 0, 0],
[1249, 1, 8.3979999999999997, 1.782, 0, 0, 1, 1.0944955000000001, -6.7138982, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.648600000000002, 0.060199999999999997, 0, 0],
[1250, 1, 4.2539999999999996, 1.0800000000000001, 0, 0, 1, 1.0944913999999999, -6.7229165999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.649900000000002, 0.061400000000000003, 0, 0],
[1251, 1, 0.753, 0.086999999999999994, 0, 0, 1, 1.0974086000000001, -3.5980998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.769000000000005, -0.023199999999999998, 0, 0],
[1252, 1, 2.2589999999999999, 0.30299999999999999, 0, 0, 1, 1.1103376, -4.3656227999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.935100000000006, -0.0067000000000000002, 0, 0],
[1253, 1, 0, 0, 0, 0, 1, 1.0974174999999999, -3.5976054999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.767700000000005, -0.023400000000000001, 0, 0],
[1254, 1, 0, 0, 0, 0, 1, 1.1103563999999999, -4.3642462999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.932599999999994, -0.0070000000000000001, 0, 0],
[1255, 1, 0, 0, 0, 0, 1, 1.0810489999999999, -5.2299201000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.319999999999993, -0.81659999999999999, 0, 0],
[1256, 1, 0, 0, 0, 0, 1, 1.081045, -5.3472778999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.474599999999995, -0.85360000000000003, 0, 0],
[1257, 1, 2.008, 0.217, 0, 0, 1, 1.0961909000000001, -5.1850104000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.778499999999994, -0.065500000000000003, 0, 0],
[1258, 1, 2.008, 0.217, 0, 0, 1, 1.0961939999999999, -5.1842277000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.778199999999998, -0.065500000000000003, 0, 0],
[1259, 1, 2.681, 0.501, 0, 0, 1, 1.1179402000000001, -4.6018882000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.139200000000002, 0.0011999999999999999, 0, 0],
[1260, 1, 0, 0, 0, 0, 1, 1.1179458, -4.600346, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.1387, 0.0011000000000000001, 0, 0],
[1261, 1, 1.0049999999999999, 0.247, 0, 0, 1, 1.1040474, -3.9553899000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.787499999999994, 0.021600000000000001, 0, 0],
[1262, 1, 0, 0, 0, 0, 1, 1.1041034000000001, -3.9517758000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.780600000000007, 0.020299999999999999, 0, 0],
[1263, 1, 0, 0, 0, 0, 1, 1.1032905, -2.4186814999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.262699999999995, -0.28149999999999997, 0, 0],
[1264, 1, 0, 0, 0, 0, 1, 1.1033035, -2.4124750000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.260900000000007, -0.28070000000000001, 0, 0],
[1265, 1, 0.41799999999999998, 0.128, 0, 0, 1, 1.0977825999999999, -3.8625866000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.703699999999998, -0.22950000000000001, 0, 0],
[1266, 1, 0, 0, 0, 0, 1, 1.0977933, -3.8601808000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.702699999999993, -0.22969999999999999, 0, 0],
[1267, 1, 1.5920000000000001, 0.39500000000000002, 0, 0, 1, 1.1022337, -2.2710056000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.862099999999998, -0.38569999999999999, 0, 0],
[1268, 1, 1.1719999999999999, 0.34599999999999997, 0, 0, 1, 1.1022685999999999, -2.2744580999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.858900000000006, -0.38590000000000002, 0, 0],
[1269, 1, 3.9329999999999998, 1.5169999999999999, 0, 0, 1, 1.098085, -3.4885430999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.623000000000005, -0.0047999999999999996, 0, 0],
[1270, 1, 1.506, 0.086999999999999994, 0, 0, 1, 1.1065449999999999, -5.9704509000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.397400000000005, 0.13339999999999999, 0, 0],
[1271, 1, 0, 0, 0, 0, 1, 1.0967359999999999, -3.6601683999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.840199999999996, -0.0086, 0, 0],
[1272, 1, 0, 0, 0, 0, 1, 1.0984073999999999, -3.4749316000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.5899, -0.017100000000000001, 0, 0],
[1273, 1, 1.256, 0.34599999999999997, 0, 0, 1, 1.0962670000000001, -3.3160371, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.957099999999997, -0.2132, 0, 0],
[1274, 1, 0, 0, 0, 0, 1, 1.0963263000000001, -3.3106526000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.951400000000007, -0.21440000000000001, 0, 0],
[1275, 1, 2.6880000000000002, 0.025999999999999999, 0, 0, 1, 1.0896039, -6.1839653999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.311000000000007, -0.14449999999999999, 0, 0],
[1276, 1, 0, 0.025999999999999999, 0, 0, 1, 1.0965773999999999, -5.3240866999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.396199999999993, -0.2349, 0, 0],
[1277, 1, 4.7729999999999997, 1.625, 0, 0, 1, 1.1109844, -4.1689198000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.710800000000006, 0.028299999999999999, 0, 0],
[1278, 1, 0, 0, 0, 0, 1, 1.111059, -4.1476923000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.703800000000001, 0.028000000000000001, 0, 0],
[1279, 1, 3.3490000000000002, 0.56200000000000006, 0, 0, 1, 1.0921202000000001, -4.0836578000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.510800000000003, -0.48359999999999997, 0, 0],
[1280, 1, 1.423, 0.215, 0, 0, 1, 1.0921221999999999, -4.0781976999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.512799999999999, -0.48209999999999997, 0, 0],
[1281, 1, 6.2759999999999998, 1.1220000000000001, 0, 0, 1, 1.1078110000000001, -5.8450267, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.296700000000001, 0.1154, 0, 0],
[1282, 1, 0, 0, 0, 0, 1, 1.1078669999999999, -5.8371234000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.292500000000004, 0.1148, 0, 0],
[1283, 1, 2.762, 0.67200000000000004, 0, 0, 1, 1.0972976999999999, -3.7916067, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.822999999999993, -0.1043, 0, 0],
[1284, 1, 0, 0, 0, 0, 1, 1.0972983000000001, -3.7954251999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.824100000000001, -0.10539999999999999, 0, 0],
[1285, 1, 2.5099999999999998, 1.2130000000000001, 0, 0, 1, 1.0931660999999999, -5.5612102999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.061199999999999, -0.1305, 0, 0],
[1286, 1, 0, 0, 0, 0, 1, 1.0948450000000001, -6.9682066000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.8733, 0.0843, 0, 0],
[1287, 1, 3.2669999999999999, 0.51400000000000001, 0, 0, 1, 1.0922105, -7.3610705999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.198999999999998, 0.11559999999999999, 0, 0],
[1288, 2, 18, 42, 0, 0, 1, 1.1112496999999999, -4.3463967999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.120900000000006, 0, 0, 0],
[1289, 1, 0, 0, 0, 0, 1, 1.1070586, -4.7800061999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.294300000000007, 0.040000000000000001, 0, 0],
[1290, 1, 0.41799999999999998, 0.012999999999999999, 0, 0, 1, 1.0956778, -5.3763801999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.468299999999999, -0.2235, 0, 0],
[1291, 1, 0.66900000000000004, 0.050000000000000003, 0, 0, 1, 1.0956558999999999, -5.3786037999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.469099999999997, -0.22389999999999999, 0, 0],
[1292, 1, 0, 0, 0, 0, 1, 1.1026933999999999, -2.3611173000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.887900000000002, -0.43540000000000001, 0, 0],
[1293, 1, 2.1800000000000002, 0.318, 0, 0, 1, 1.102681, -2.3612365999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.888900000000007, -0.43540000000000001, 0, 0],
[1294, 1, 2.0099999999999998, 0.13900000000000001, 0, 0, 1, 1.0907039999999999, -4.2026529000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.298299999999998, -0.30420000000000003, 0, 0],
[1295, 1, 0.66900000000000004, 0.16700000000000001, 0, 0, 1, 1.0907092, -4.2051435000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.300399999999996, -0.30599999999999999, 0, 0],
[1296, 1, 1.506, 0.26000000000000001, 0, 0, 1, 1.1100676, -4.3804499999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.9499, 0.0019, 0, 0],
[1297, 1, 0.92000000000000004, 0.13, 0, 0, 1, 1.1100783000000001, -4.3795508999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.949700000000007, 0.0018, 0, 0],
[1298, 1, 1.6739999999999999, 0.059999999999999998, 0, 0, 1, 1.1010002999999999, -2.2254223999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.712299999999999, -0.21240000000000001, 0, 0],
[1299, 1, 2.6789999999999998, 0.161, 0, 0, 1, 1.1010011, -2.2252239, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.712299999999999, -0.21249999999999999, 0, 0],
[1300, 1, 0.41799999999999998, 0.122, 0, 0, 1, 1.1025419000000001, -5.2550884, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.631799999999998, 0.075899999999999995, 0, 0],
[1301, 1, 3.355, 1.506, 0, 0, 1, 1.1025240999999999, -5.2588520000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.631600000000006, 0.075399999999999995, 0, 0],
[1302, 1, 1.843, 0.13700000000000001, 0, 0, 1, 1.0975645000000001, -4.0109108000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.975899999999996, -0.30409999999999998, 0, 0],
[1303, 1, 0.251, 0.058000000000000003, 0, 0, 1, 1.0975674, -4.0109950000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.976299999999995, -0.3044, 0, 0],
[1304, 1, 3.3919999999999999, -1.4399999999999999, 0, 0, 1, 1.0914592000000001, -6.6793886999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.626900000000006, -0.80869999999999997, 0, 0],
[1305, 1, 0, 0, 0, 0, 1, 1.0914296000000001, -6.6804446999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.627499999999998, -0.81079999999999997, 0, 0],
[1306, 1, 3.4529999999999998, -1.268, 0, 0, 1, 1.0844866, -6.8652544999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.785499999999999, -1.0802, 0, 0],
[1307, 1, 0, 0.042999999999999997, 0, 0, 1, 1.0844819000000001, -6.8653563999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.786000000000001, -1.0797000000000001, 0, 0],
[1308, 1, 2.3359999999999999, 0.46200000000000002, 0, 0, 1, 1.0948122, -5.2958663000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.695800000000006, -0.062199999999999998, 0, 0],
[1309, 1, 1.248, 0.25700000000000001, 0, 0, 1, 1.094794, -5.3009095999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.695400000000006, -0.063100000000000003, 0, 0],
[1310, 1, 0, 0, 0, 0, 1, 1.0935598, -4.1115699000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.077200000000005, -0.1096, 0, 0],
[1311, 1, 0, 0, 0, 0, 1, 1.0935569999999999, -4.1114886000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.077200000000005, -0.10929999999999999, 0, 0],
[1312, 1, 0.83799999999999997, 0.108, 0, 0, 1, 1.0961533999999999, -4.0897983, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.208100000000002, -0.3473, 0, 0],
[1313, 1, 1.258, 0.249, 0, 0, 1, 1.0961517000000001, -4.0908568000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.208399999999997, -0.3473, 0, 0],
[1314, 1, 1.649, 0.21099999999999999, 0, 0, 1, 1.0992351, -6.1042709999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.096999999999994, 0.077700000000000005, 0, 0],
[1315, 1, 1.976, 0.28199999999999997, 0, 0, 1, 1.0992181999999999, -6.1206490000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.100099999999998, 0.078100000000000003, 0, 0],
[1316, 1, 0, 0, 0, 0, 1, 1.1038509000000001, -4.0025760999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.813000000000002, 0.017399999999999999, 0, 0],
[1317, 1, 0.084000000000000005, 0.035000000000000003, 0, 0, 1, 1.1038421, -4.0042952999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.813599999999994, 0.017500000000000002, 0, 0],
[1318, 1, 4.7699999999999996, 1.04, 0, 0, 1, 1.0996813999999999, -3.2888201000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.335999999999999, 0.034500000000000003, 0, 0],
[1319, 1, 0, 0, 0, 0, 1, 1.0996925, -3.2879673999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.334800000000001, 0.034200000000000001, 0, 0],
[1320, 1, 0, 0, 0, 0, 1, 1.1053823, -4.9606954999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.324200000000005, 0.021999999999999999, 0, 0],
[1321, 1, 0, 0, 0, 0, 1, 1.1043802, -5.0447189999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.489999999999995, 0.066100000000000006, 0, 0],
[1322, 1, 0, 0, 0, 0, 1, 1.1053782000000001, -4.9605853, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.324200000000005, 0.0223, 0, 0],
[1323, 1, 0, 0, 0, 0, 1, 1.1043761000000001, -5.0446087999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.489999999999995, 0.066500000000000004, 0, 0],
[1324, 1, 2.8450000000000002, 0.47699999999999998, 0, 0, 1, 1.1104532, -5.5594410999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.035799999999995, 0.076300000000000007, 0, 0],
[1325, 1, 1.7569999999999999, 0.26000000000000001, 0, 0, 1, 1.1104229999999999, -5.5659453000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.037300000000002, 0.076399999999999996, 0, 0],
[1326, 1, 0.58599999999999997, 0.086999999999999994, 0, 0, 1, 1.1000998, -3.3699321000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.476100000000002, -0.077600000000000002, 0, 0],
[1327, 1, 0, 0, 0, 0, 1, 1.0981421, -3.6437569999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.6982, 0.00029999999999999997, 0, 0],
[1328, 1, 0, 0, 0, 0, 1, 1.1001033, -3.3696296000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.4756, -0.077600000000000002, 0, 0],
[1329, 1, 0, 0, 0, 0, 1, 1.098142, -3.6437550999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.6982, 0.00029999999999999997, 0, 0],
[1330, 1, 0.68600000000000005, 0.035999999999999997, 0, 0, 1, 1.0898855000000001, -6.1039915000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.218999999999994, -0.12590000000000001, 0, 0],
[1331, 1, 0, 0.035000000000000003, 0, 0, 1, 1.0898772000000001, -6.0980803000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.217100000000002, -0.12559999999999999, 0, 0],
[1332, 1, 2.1800000000000002, 0.624, 0, 0, 1, 1.094851, -3.8937588999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.371399999999994, -0.0126, 0, 0],
[1333, 1, 0, 0, 0, 0, 1, 1.0948500000000001, -3.8898622, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.370400000000004, -0.0124, 0, 0],
[1334, 1, 2.0960000000000001, 0.44500000000000001, 0, 0, 1, 1.1023896, -2.2364085, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.815200000000004, -0.37390000000000001, 0, 0],
[1335, 1, 0.83799999999999997, 0.025999999999999999, 0, 0, 1, 1.1023931, -2.2343251999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.814099999999996, -0.37369999999999998, 0, 0],
[1336, 1, 1.2569999999999999, 0.25, 0, 0, 1, 1.1029205, -3.0056338, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.017499999999998, -0.042999999999999997, 0, 0],
[1337, 1, 1.256, 0.041000000000000002, 0, 0, 1, 1.1029237999999999, -3.0112701999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.017600000000002, -0.043499999999999997, 0, 0],
[1338, 1, 2.5960000000000001, 0.60499999999999998, 0, 0, 1, 1.0838652, -6.5073638999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.879400000000004, -0.42349999999999999, 0, 0],
[1339, 1, 1.506, -0.504, 0, 0, 1, 1.0838489, -6.5087020999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.878699999999995, -0.42570000000000002, 0, 0],
[1340, 1, 4.6929999999999996, 1.2210000000000001, 0, 0, 1, 1.1097386, -4.3777564, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.946399999999997, 0.021299999999999999, 0, 0],
[1341, 1, 1.506, 0.26000000000000001, 0, 0, 1, 1.1052225, -4.9337125999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.412000000000006, 0.066299999999999998, 0, 0],
[1342, 1, 0, 0, 0, 0, 1, 1.1084886, -4.5754865999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.048400000000001, 0.0038, 0, 0],
[1343, 2, 18.064, 4.7569999999999997, 0, 0, 1, 1.1009083, -2.1352764999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.610500000000002, -0.16120000000000001, 0, 0],
[1344, 2, 17.981000000000002, 4.7569999999999997, 0, 0, 1, 1.1009064, -2.1325782000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.609700000000004, -0.16120000000000001, 0, 0],
[1345, 1, 2.0939999999999999, 0.14000000000000001, 0, 0, 1, 1.0990088, -3.3769366999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.546099999999996, -0.044600000000000001, 0, 0],
[1346, 1, 1.7589999999999999, 0.39700000000000002, 0, 0, 1, 1.1007880000000001, -2.1941297999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.683499999999995, -0.1739, 0, 0],
[1347, 1, 0, 0, 0, 0, 1, 1.099021, -3.3759885000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.544200000000004, -0.044699999999999997, 0, 0],
[1348, 1, 1.925, 0.32100000000000001, 0, 0, 1, 1.0983835, -3.7599133, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.815200000000004, -0.159, 0, 0],
[1349, 1, 5.3620000000000001, 1.008, 0, 0, 1, 1.0931126, -4.3350059999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.5501, 0.0106, 0, 0],
[1350, 1, 0.83699999999999997, 0.255, 0, 0, 1, 1.0771704, -5.4427225999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.957599999999999, -0.91759999999999997, 0, 0],
[1351, 1, 0, 0, 0, 0, 1, 1.0771187, -5.4452157000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.963700000000003, -0.91969999999999996, 0, 0],
[1352, 1, 3.766, 1.5109999999999999, 0, 0, 1, 1.0882149999999999, -3.9743757999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.002499999999998, 0.071199999999999999, 0, 0],
[1353, 2, 8.8369999999999997, 16.416, 0, 0, 1, 1.1058988000000001, -3.7166210999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.493899999999996, 0, 0, 0],
[1354, 1, 0, 0, 0, 0, 1, 1.1125501, -4.1884129999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.728899999999996, -0.054399999999999997, 0, 0],
[1355, 1, 1.1639999999999999, 0.23300000000000001, 0, 0, 1, 1.0945731000000001, -6.2906797000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.294399999999996, -0.52569999999999995, 0, 0],
[1356, 1, 1.248, 0.24399999999999999, 0, 0, 1, 1.0945537000000001, -6.2894972999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.295699999999997, -0.52549999999999997, 0, 0],
[1357, 1, 5.0259999999999998, 1.0960000000000001, 0, 0, 1, 1.1101638, -4.4598328, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.262799999999999, 0.01, 0, 0],
[1358, 1, 3.6850000000000001, 0.83599999999999997, 0, 0, 1, 1.1066374999999999, -4.8211535999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.330600000000004, 0.047300000000000002, 0, 0],
[1359, 1, 0, 0, 0, 0, 1, 1.1103673999999999, -4.4473275000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.238799999999998, 0.0048999999999999998, 0, 0],
[1360, 1, 0, 0, 0, 0, 1, 1.1067845999999999, -4.8122164999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.313100000000006, 0.043499999999999997, 0, 0],
[1361, 1, 3.351, 1.3420000000000001, 0, 0, 1, 1.072648, -5.5194802000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.475099999999998, -0.95820000000000005, 0, 0],
[1362, 1, 4.6879999999999997, 0.498, 0, 0, 1, 1.0726214000000001, -5.5221707999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.474999999999994, -0.96109999999999995, 0, 0],
[1363, 1, 0, 0, 0, 0, 1, 1.1069754000000001, -4.7857063000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.302700000000002, 0.042099999999999999, 0, 0],
[1364, 1, 13.388, 5.6340000000000003, 0, 0, 1, 1.1018870000000001, -6.4747883000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.845799999999997, 0.19159999999999999, 0, 0],
[1365, 1, 2.093, 0.055, 0, 0, 1, 1.0964716999999999, -4.0281013999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.144400000000005, -0.34370000000000001, 0, 0],
[1366, 1, 2.3450000000000002, 0.27600000000000002, 0, 0, 1, 1.0964609000000001, -4.0262861000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.144900000000007, -0.34389999999999998, 0, 0],
[1367, 1, 0.83799999999999997, 0.20100000000000001, 0, 0, 1, 1.1065619, -3.7348553999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.486599999999996, -0.039800000000000002, 0, 0],
[1368, 1, 0.16700000000000001, 0.122, 0, 0, 1, 1.1066412999999999, -3.7356606999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.485299999999995, -0.041700000000000001, 0, 0],
[1369, 1, 3.2669999999999999, 0.93600000000000005, 0, 0, 1, 1.1099135, -4.3171030000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.862499999999997, 0.034099999999999998, 0, 0],
[1370, 1, 0.16700000000000001, 0, 0, 0, 1, 1.1099072999999999, -4.3231789999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.866500000000002, 0.034099999999999998, 0, 0],
[1371, 1, 0, 0, 0, 0, 1, 1.1038182999999999, -5.3027512999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.217600000000004, -0.018700000000000001, 0, 0],
[1372, 1, 3.3479999999999999, 0.45500000000000002, 0, 0, 1, 1.1038851000000001, -5.265803, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.187700000000007, -0.0023999999999999998, 0, 0],
[1373, 1, 0, 0, 0, 0, 1, 1.1038138, -5.3026109000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.217600000000004, -0.0183, 0, 0],
[1374, 1, 0, 0, 0, 0, 1, 1.1040778, -5.2527457000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.160899999999998, -0.0054999999999999997, 0, 0],
[1375, 2, 7.9429999999999996, 13.795, 0, 0, 1, 1.0906395, -5.4343611000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.656999999999996, 0, 0, 0],
[1376, 1, 0, 0, 0, 0, 1, 1.0906526000000001, -5.4449031000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.660899999999998, -0.0016999999999999999, 0, 0],
[1377, 1, 2.8479999999999999, 1.0740000000000001, 0, 0, 1, 1.0898348, -6.0175843000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.179500000000004, -0.11899999999999999, 0, 0],
[1378, 1, 2.9329999999999998, 0.50700000000000001, 0, 0, 1, 1.115148, -4.8986818000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.407499999999999, 0.046600000000000003, 0, 0],
[1379, 1, 1.675, 0.26400000000000001, 0, 0, 1, 1.1151074000000001, -4.9080335000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.409400000000005, 0.046699999999999998, 0, 0],
[1380, 1, 3.3519999999999999, 0.21299999999999999, 0, 0, 1, 1.1054364000000001, -4.9402208999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.403999999999996, 0.0596, 0, 0],
[1381, 1, 0, 0, 0, 0, 1, 1.1054276999999999, -4.9399388999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.404399999999995, 0.0596, 0, 0],
[1382, 1, 3.4319999999999999, 1.1919999999999999, 0, 0, 1, 1.1084693000000001, -4.4923200999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.070700000000002, 0.049700000000000001, 0, 0],
[1383, 1, 0, 0, 0, 0, 1, 1.1084780999999999, -4.4918287000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.070700000000002, 0.049500000000000002, 0, 0],
[1384, 1, 1.2230000000000001, 0.32100000000000001, 0, 0, 1, 1.1012052000000001, -5.6994644000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.615499999999997, -0.016400000000000001, 0, 0],
[1385, 1, 0.45200000000000001, 0.062, 0, 0, 1, 1.1012158000000001, -5.6958491000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.614500000000007, -0.016400000000000001, 0, 0],
[1386, 1, 1.8069999999999999, -0.56200000000000006, 0, 0, 1, 1.0904579000000001, -5.9379232999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.094200000000001, -0.12989999999999999, 0, 0],
[1387, 1, 3.7090000000000001, -1.6160000000000001, 0, 0, 1, 1.0923309999999999, -5.5108354999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.717600000000004, -0.077799999999999994, 0, 0],
[1388, 1, 0, 0, 0, 0, 1, 1.0910848, -4.0706739000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.127600000000001, -0.2064, 0, 0],
[1389, 1, 0, 0, 0, 0, 1, 1.0910953999999999, -4.0648526, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.125200000000007, -0.20499999999999999, 0, 0],
[1390, 1, 2.0939999999999999, 0.48999999999999999, 0, 0, 1, 1.1080823, -4.2915511999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.734899999999996, -0.32740000000000002, 0, 0],
[1391, 1, 0.83699999999999997, 0.21099999999999999, 0, 0, 1, 1.1079759, -4.3088642999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.737200000000001, -0.32779999999999998, 0, 0],
[1392, 1, 3.9159999999999999, -2.726, 0, 0, 1, 1.0892071000000001, -6.4361109000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.575199999999995, -0.75960000000000005, 0, 0],
[1393, 1, 3.2290000000000001, -0.014, 0, 0, 1, 1.0891820000000001, -6.4402594000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.575699999999998, -0.76219999999999999, 0, 0],
[1394, 1, 2.4199999999999999, 0.47199999999999998, 0, 0, 1, 1.0885400000000001, -5.9107928000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.156400000000005, -0.026599999999999999, 0, 0],
[1395, 1, 5.0439999999999996, 0.92400000000000004, 0, 0, 1, 1.0911773, -5.5639704999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.767899999999997, -0.13469999999999999, 0, 0],
[1396, 1, 1.6759999999999999, 0.39000000000000001, 0, 0, 1, 1.0937863999999999, -3.7728934999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.770200000000003, -0.23769999999999999, 0, 0],
[1397, 1, 0, 0, 0, 0, 1, 1.0938402, -3.7684319999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.764499999999998, -0.2389, 0, 0],
[1398, 1, 4.7750000000000004, 1.0089999999999999, 0, 0, 1, 1.104006, -4.0259600999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.837400000000002, 0.0057999999999999996, 0, 0],
[1399, 1, 3.8519999999999999, 0.83599999999999997, 0, 0, 1, 1.1039931999999999, -4.0238437999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.836200000000005, 0.0060000000000000001, 0, 0],
[1400, 1, 0.33500000000000002, 0.086999999999999994, 0, 0, 1, 1.104511, -1.8337577, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.284099999999995, -0.2787, 0, 0],
[1401, 1, 0, 0, 0, 0, 1, 1.1036637, -2.0872611000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.518000000000001, -0.30130000000000001, 0, 0],
[1402, 1, 0, 0, 0, 0, 1, 1.1045148, -1.8335314, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.283699999999996, -0.27889999999999998, 0, 0],
[1403, 1, 3.012, 0.60699999999999998, 0, 0, 1, 1.1039125000000001, -3.9601505000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.765600000000006, 0.0235, 0, 0],
[1404, 1, 7.6150000000000002, 3.2930000000000001, 0, 0, 1, 1.1038863999999999, -3.9640932000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.767399999999995, 0.023900000000000001, 0, 0],
[1405, 1, 3.0169999999999999, 0.46600000000000003, 0, 0, 1, 1.0967752, -3.9282314, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.895600000000002, -0.16539999999999999, 0, 0],
[1406, 1, 0.753, 0.128, 0, 0, 1, 1.0964977, -3.9511907000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.930000000000007, -0.1527, 0, 0],
[1407, 1, 0, 0, 0, 0, 1, 1.0968541999999999, -3.9232554999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.885000000000005, -0.16700000000000001, 0, 0],
[1408, 1, 0, 0, 0, 0, 1, 1.0965171, -3.9499407999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.927400000000006, -0.15310000000000001, 0, 0],
[1409, 1, 0.65300000000000002, 0.060999999999999999, 0, 0, 1, 1.0981854, -6.2732323000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.281400000000005, 0.079100000000000004, 0, 0],
[1410, 1, 0, 0, 0, 0, 1, 1.0981730999999999, -6.2886056999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.284099999999995, 0.079299999999999995, 0, 0],
[1411, 1, 3.8519999999999999, 1.125, 0, 0, 1, 1.0914974, -7.4076458000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.251800000000003, 0.15590000000000001, 0, 0],
[1412, 1, 3.1139999999999999, 0.626, 0, 0, 1, 1.0915332, -7.4045934000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.251000000000005, 0.15390000000000001, 0, 0],
[1413, 1, 0, 0, 0, 0, 1, 1.0969745, -3.9431273999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.875299999999996, -0.20200000000000001, 0, 0],
[1414, 1, 0, 0, 0, 0, 1, 1.0964404000000001, -3.9874024000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.870000000000005, -0.2044, 0, 0],
[1415, 1, 0, 0, 0, 0, 1, 1.0950462999999999, -4.0413680999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.983099999999993, -0.15129999999999999, 0, 0],
[1416, 1, 0, 0, 0, 0, 1, 1.0945421, -4.0383614999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.994600000000005, -0.1321, 0, 0],
[1417, 1, 6.2800000000000002, 0.498, 0, 0, 1, 1.0911846999999999, -4.2370663000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.412899999999993, -0.18709999999999999, 0, 0],
[1418, 1, 10.472, 0.93200000000000005, 0, 0, 1, 1.0911687000000001, -4.2400906000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.413200000000003, -0.188, 0, 0],
[1419, 1, 2.093, 0.75800000000000001, 0, 0, 1, 1.0958303, -3.9904874000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.932699999999997, -0.1671, 0, 0],
[1420, 1, 1.2549999999999999, 0.23799999999999999, 0, 0, 1, 1.0958041000000001, -3.9934021999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.933499999999995, -0.1671, 0, 0],
[1421, 1, 0.83699999999999997, 0.219, 0, 0, 1, 1.1112156, -4.2999986000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.824200000000005, -0.030700000000000002, 0, 0],
[1422, 1, 0.502, 0.17399999999999999, 0, 0, 1, 1.111189, -4.3032539999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.8249, -0.030599999999999999, 0, 0],
[1423, 1, 0.16700000000000001, 0.014, 0, 0, 1, 1.1042623, -3.9176324999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.770899999999997, 0.025100000000000001, 0, 0],
[1424, 1, 0.30099999999999999, 0.044999999999999998, 0, 0, 1, 1.1042631999999999, -3.9195647999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.769999999999996, 0.0247, 0, 0],
[1425, 1, 0, 0, 0, 0, 1, 1.0989367999999999, -3.5637194999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.688299999999998, -0.092299999999999993, 0, 0],
[1426, 1, 0, 0, 0, 0, 1, 1.0989366, -3.5637126000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.688299999999998, -0.092299999999999993, 0, 0],
[1427, 1, 1.1379999999999999, 0.20200000000000001, 0, 0, 1, 1.0928608, -7.4463654999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.337199999999996, 0.038399999999999997, 0, 0],
[1428, 1, 3.7360000000000002, 1.079, 0, 0, 1, 1.0928806, -7.4503580999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.337000000000003, 0.037999999999999999, 0, 0],
[1429, 1, 1.482, -0.436, 0, 0, 1, 1.0796752000000001, -7.9217145000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.915800000000004, 0.90869999999999995, 0, 0],
[1430, 1, 1.1890000000000001, 0.062, 0, 0, 1, 1.0796745000000001, -7.9200203, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.914900000000003, 0.90920000000000001, 0, 0],
[1431, 1, 1.591, 0.219, 0, 0, 1, 1.1040304999999999, -3.9861393999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.7928, 0.0143, 0, 0],
[1432, 1, 0, 0, 0, 0, 1, 1.1040306, -3.9860776000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.7928, 0.0143, 0, 0],
[1433, 2, 2.0720000000000001, 0.19700000000000001, 0, 0, 1, 1.1038174999999999, -6.2226344999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.778099999999995, 0.22339999999999999, 0, 0],
[1434, 1, 3.347, 0.86699999999999999, 0, 0, 1, 1.1043581, -5.9928454999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.630399999999995, 0.2263, 0, 0],
[1435, 2, 11.537000000000001, 2.3730000000000002, 0, 0, 1, 1.1132023, -5.3143406999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.788499999999999, 0.033700000000000001, 0, 0],
[1436, 2, 2.919, 0.59699999999999998, 0, 0, 1, 1.1138271, -5.2365640000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.712400000000002, 0.025600000000000001, 0, 0],
[1437, 1, 0, 0, 0, 0, 1, 1.1130968999999999, -5.3142782999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.790300000000002, 0.039100000000000003, 0, 0],
[1438, 1, 3.274, 0.66000000000000003, 0, 0, 1, 1.0932069, -5.7660472, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.881299999999996, -0.37419999999999998, 0, 0],
[1439, 1, 4.1719999999999997, 0.81899999999999995, 0, 0, 1, 1.0932059000000001, -5.7735564999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.882800000000003, -0.37719999999999998, 0, 0],
[1440, 1, 5.1100000000000003, 1.6910000000000001, 0, 0, 1, 1.1038524000000001, -4.0028636999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.817999999999998, 0.017500000000000002, 0, 0],
[1441, 1, 3.3500000000000001, 0.77500000000000002, 0, 0, 1, 1.1038496, -4.0068532000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.819199999999995, 0.017399999999999999, 0, 0],
[1442, 1, 0, 0, 0, 0, 1, 1.1009926999999999, -5.5201051000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.545100000000005, 0.0091000000000000004, 0, 0],
[1443, 1, 0, 0, 0, 0, 1, 1.1009905, -5.5200626000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.545100000000005, 0.0091999999999999998, 0, 0],
[1444, 1, 4.6150000000000002, 1.7230000000000001, 0, 0, 1, 1.1066643, -4.8903838999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.734099999999998, 0.0141, 0, 0],
[1445, 1, 5.8730000000000002, 1.1930000000000001, 0, 0, 1, 1.1081048, -4.7365870000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.531199999999998, 0.0161, 0, 0],
[1446, 1, 0, 0, 0, 0, 1, 1.1068667000000001, -4.8678134999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.726799999999997, 0.0115, 0, 0],
[1447, 1, 0, 0, 0, 0, 1, 1.1082696000000001, -4.7070134000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.521699999999996, 0.0143, 0, 0],
[1448, 1, 0.66900000000000004, 0.14599999999999999, 0, 0, 1, 1.0845541000000001, -6.8227368000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.732200000000006, -1.0792999999999999, 0, 0],
[1449, 1, 0.13400000000000001, -0.113, 0, 0, 1, 1.0845591000000001, -6.8243489999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.733099999999993, -1.0790999999999999, 0, 0],
[1450, 1, 0, 0, 0, 0, 1, 1.0914237, -4.2068396999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.314300000000003, -0.19189999999999999, 0, 0],
[1451, 1, 0.084000000000000005, 0.035000000000000003, 0, 0, 1, 1.0914272, -4.2079896999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.315399999999997, -0.191, 0, 0],
[1452, 1, 1.6739999999999999, 0.628, 0, 0, 1, 1.0967821, -3.9129828, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.901700000000005, -0.1482, 0, 0],
[1453, 1, 1.423, 0.28199999999999997, 0, 0, 1, 1.0967818, -3.9118799000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.9024, -0.14729999999999999, 0, 0],
[1454, 1, 4.0209999999999999, 0.53700000000000003, 0, 0, 1, 1.1032683000000001, -1.4678884000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.420400000000001, -0.25440000000000002, 0, 0],
[1455, 1, 1.9259999999999999, 0.26700000000000002, 0, 0, 1, 1.1032959, -1.4733139, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.417500000000004, -0.2545, 0, 0],
[1456, 1, 0, 0.042000000000000003, 0, 0, 1, 1.0836374, -6.8662577000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.839299999999994, -1.0182, 0, 0],
[1457, 1, 2.1680000000000001, -0.58899999999999997, 0, 0, 1, 1.0836504, -6.8673438999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.839399999999998, -1.0185999999999999, 0, 0],
[1458, 1, 5.8600000000000003, 1.3169999999999999, 0, 0, 1, 1.1046654, -3.8919980999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.689800000000005, 0.0066, 0, 0],
[1459, 1, 4.1849999999999996, 0.97099999999999997, 0, 0, 1, 1.1046469000000001, -3.8953878999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.691800000000001, 0.0071000000000000004, 0, 0],
[1460, 1, 2.597, 0.76400000000000001, 0, 0, 1, 1.0818326, -5.1598052000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.256200000000007, -0.88100000000000001, 0, 0],
[1461, 1, 0, 0, 0, 0, 1, 1.0818185, -5.1622507000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.256200000000007, -0.87949999999999995, 0, 0],
[1462, 1, 1.339, 0.498, 0, 0, 1, 1.0922552999999999, -6.6184355000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.568600000000004, -0.76119999999999999, 0, 0],
[1463, 1, 0, -0.65800000000000003, 0, 0, 1, 1.092241, -6.6209311, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.569599999999994, -0.76349999999999996, 0, 0],
[1464, 1, 2.5139999999999998, 0.72599999999999998, 0, 0, 1, 1.0872069, -6.3631627000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.666300000000007, -0.39360000000000001, 0, 0],
[1465, 1, 4.0490000000000004, -2.0670000000000002, 0, 0, 1, 1.0872280000000001, -6.3597853000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.666300000000007, -0.39140000000000003, 0, 0],
[1466, 1, 0, 0.035000000000000003, 0, 0, 1, 1.1039330000000001, -3.9876703999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.807199999999995, 0.017899999999999999, 0, 0],
[1467, 1, 0, 0, 0, 0, 1, 1.1039333, -3.9876767000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.807199999999995, 0.0178, 0, 0],
[1468, 1, 1.256, 0.128, 0, 0, 1, 1.1099896, -4.3826403999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.952600000000004, 0.0051000000000000004, 0, 0],
[1469, 1, 0.83699999999999997, 0.124, 0, 0, 1, 1.1092955, -4.4433886999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.022199999999998, 0.022100000000000002, 0, 0],
[1470, 1, 0, 0, 0, 0, 1, 1.109993, -4.3823651999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.952100000000002, 0.0050000000000000001, 0, 0],
[1471, 1, 0, 0, 0, 0, 1, 1.1092979000000001, -4.4432093999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.021900000000002, 0.022100000000000002, 0, 0],
[1472, 1, 3.3540000000000001, 0.60999999999999999, 0, 0, 1, 1.1134535999999999, -5.2341810999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.725800000000007, 0.034500000000000003, 0, 0],
[1473, 1, 4.194, 0.77300000000000002, 0, 0, 1, 1.1134516000000001, -5.2358352999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.726200000000006, 0.034700000000000002, 0, 0],
[1474, 1, 1.591, 1.5820000000000001, 0, 0, 1, 1.0812984000000001, -5.4701671999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.596699999999998, -0.8861, 0, 0],
[1475, 1, 1.6739999999999999, 0.54200000000000004, 0, 0, 1, 1.0813504, -5.4733833000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.5959, -0.88529999999999998, 0, 0],
[1476, 1, 0.83699999999999997, 0.22900000000000001, 0, 0, 1, 1.1090119000000001, -4.4361237999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.960300000000004, 0.042900000000000001, 0, 0],
[1477, 1, 2.4279999999999999, 0.57499999999999996, 0, 0, 1, 1.1090491, -4.4248386000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.958500000000001, 0.043099999999999999, 0, 0],
[1478, 1, 0, 0, 0, 0, 1, 1.1144794, -4.9758392999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.475700000000003, 0.055599999999999997, 0, 0],
[1479, 1, 0, 0, 0, 0, 1, 1.1144415000000001, -4.9845674000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.477400000000003, 0.0557, 0, 0],
[1480, 1, 0.33500000000000002, 0.085000000000000006, 0, 0, 1, 1.0910734, -4.0739904999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.130799999999994, -0.20680000000000001, 0, 0],
[1481, 1, 0.58599999999999997, 0.19500000000000001, 0, 0, 1, 1.0910500000000001, -4.0701751000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.130700000000004, -0.20430000000000001, 0, 0],
[1482, 1, 2.512, 0.47499999999999998, 0, 0, 1, 1.0953892000000001, -7.0943225999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.746700000000004, 0.1845, 0, 0],
[1483, 1, 1.423, 0.23799999999999999, 0, 0, 1, 1.0953586, -7.1008120999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.749899999999997, 0.18379999999999999, 0, 0],
[1484, 1, 1.7589999999999999, 0.048000000000000001, 0, 0, 1, 1.1026539, -2.3088131999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.867400000000004, -0.40250000000000002, 0, 0],
[1485, 1, 0.83799999999999997, -0.039, 0, 0, 1, 1.1026583000000001, -2.3084609, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.867099999999994, -0.40250000000000002, 0, 0],
[1486, 1, 2.4279999999999999, 0.73499999999999999, 0, 0, 1, 1.0932194, -5.5581502, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.057599999999994, -0.13220000000000001, 0, 0],
[1487, 1, 1.9279999999999999, 0.48499999999999999, 0, 0, 1, 1.0965624, -5.1358791000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.725999999999999, -0.0688, 0, 0],
[1488, 1, 3.0169999999999999, 0.95199999999999996, 0, 0, 1, 1.0824589, -6.0222262000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.021000000000001, -0.91369999999999996, 0, 0],
[1489, 1, 0, 0, 0, 0, 1, 1.0824517, -6.0167978, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.019599999999997, -0.91449999999999998, 0, 0],
[1490, 1, 2.9359999999999999, 0.74099999999999999, 0, 0, 1, 1.1013864, -6.5357400999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.908799999999999, 0.1983, 0, 0],
[1491, 1, 2.0939999999999999, 0.40200000000000002, 0, 0, 1, 1.1063343999999999, -4.8485936000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.371200000000002, 0.0545, 0, 0],
[1492, 1, 0, 0, 0, 0, 1, 1.1013941, -6.5346228999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.9084, 0.19819999999999999, 0, 0],
[1493, 1, 1.3400000000000001, 0.042999999999999997, 0, 0, 1, 1.1035546000000001, -2.9101018999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.503799999999998, -0.73960000000000004, 0, 0],
[1494, 1, 1.004, 0.25700000000000001, 0, 0, 1, 1.1035508000000001, -2.9091611999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.503600000000006, -0.73950000000000005, 0, 0],
[1495, 1, 2.5110000000000001, 0.58499999999999996, 0, 0, 1, 1.1038159000000001, -4.0258393000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.842500000000001, 0.0141, 0, 0],
[1496, 1, 3.5150000000000001, 0.77000000000000002, 0, 0, 1, 1.1038026999999999, -4.0243890999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.841700000000003, 0.014200000000000001, 0, 0],
[1497, 1, 11.045, 2.964, 0, 0, 1, 1.0907830000000001, -7.2381324999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.116500000000002, 0.41899999999999998, 0, 0],
[1498, 1, 0.025000000000000001, 0.042999999999999997, 0, 0, 1, 1.0908500999999999, -7.2285082999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.113, 0.4194, 0, 0],
[1499, 1, 0.92100000000000004, 0.69499999999999995, 0, 0, 1, 1.0834763000000001, -5.0123052000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.104500000000002, -0.98619999999999997, 0, 0],
[1500, 1, 0, 0, 0, 0, 1, 1.0835014000000001, -5.0084888000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.104100000000003, -0.98780000000000001, 0, 0],
[1501, 1, 1.8420000000000001, 0.28000000000000003, 0, 0, 1, 1.1045148, -1.8335314, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.283699999999996, -0.27889999999999998, 0, 0],
[1502, 1, 1.5069999999999999, 0.151, 0, 0, 1, 1.1036637, -2.0872611000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.518000000000001, -0.30130000000000001, 0, 0],
[1503, 1, 3.1869999999999998, 0.18099999999999999, 0, 0, 1, 1.0968057, -6.7935020000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.346299999999999, 0.35070000000000001, 0, 0],
[1504, 1, 0, 0, 0, 0, 1, 1.0968382999999999, -6.7843615000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.344499999999996, 0.35139999999999999, 0, 0],
[1505, 1, 1.004, 0.27300000000000002, 0, 0, 1, 1.0931089, -5.5638765000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.073800000000006, -0.13009999999999999, 0, 0],
[1506, 1, 2.6789999999999998, 1.0960000000000001, 0, 0, 1, 1.0968614000000001, -5.0767249000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.642099999999999, -0.0567, 0, 0],
[1507, 1, 0, 0, 0, 0, 1, 1.0970858000000001, -5.0621213999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.624399999999994, -0.063399999999999998, 0, 0],
[1508, 1, 1.506, 0.26000000000000001, 0, 0, 1, 1.1078227, -5.8440592999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.295500000000004, 0.11509999999999999, 0, 0],
[1509, 1, 1.7569999999999999, 0.30299999999999999, 0, 0, 1, 1.107847, -5.8391811999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.294700000000006, 0.11509999999999999, 0, 0],
[1510, 1, 0.92100000000000004, 0.114, 0, 0, 1, 1.1029747000000001, -2.4646553999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.467600000000004, -0.32100000000000001, 0, 0],
[1511, 1, 1.089, -0.13100000000000001, 0, 0, 1, 1.1029793000000001, -2.4642186000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.464500000000001, -0.32090000000000002, 0, 0],
[1512, 1, 2.2629999999999999, 0.80200000000000005, 0, 0, 1, 1.1066184999999999, -4.8178239999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.335599999999999, 0.050099999999999999, 0, 0],
[1513, 1, 0, 0, 0, 0, 1, 1.1081589000000001, -4.7398709999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.559399999999997, 0.0035000000000000001, 0, 0],
[1514, 1, 5.867, 1.0109999999999999, 0, 0, 1, 1.115675, -4.8697416999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.346299999999999, 0.041500000000000002, 0, 0],
[1515, 1, 0, 0, 0, 0, 1, 1.1170903999999999, -4.7140478999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.248199999999997, 0.0106, 0, 0],
[1516, 1, 0, 0, 0, 0, 1, 1.1156824999999999, -4.8675097999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.346299999999999, 0.041500000000000002, 0, 0],
[1517, 1, 0, 0, 0, 0, 1, 1.1170903999999999, -4.7140478999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.248199999999997, 0.0106, 0, 0],
[1518, 1, 1.2549999999999999, -0.16700000000000001, 0, 0, 1, 1.1040303, -1.9784766, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.498699999999999, -0.30430000000000001, 0, 0],
[1519, 1, 1.423, 0.32000000000000001, 0, 0, 1, 1.1040307, -1.9776997000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.497699999999995, -0.30420000000000003, 0, 0],
[1520, 1, 0, 0, 0, 0, 1, 1.1055911, -3.0343192999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.556299999999993, -0.85250000000000004, 0, 0],
[1521, 1, 2.8500000000000001, -2.2949999999999999, 0, 0, 1, 1.1055911, -3.0343192999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.556299999999993, -0.85250000000000004, 0, 0],
[1522, 1, 2.9350000000000001, 0.64800000000000002, 0, 0, 1, 1.1048058000000001, -3.8539867000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.655299999999997, 0.0155, 0, 0],
[1523, 1, 1.925, 0.432, 0, 0, 1, 1.1048260000000001, -3.8467221, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.652500000000003, 0.015299999999999999, 0, 0],
[1524, 1, 0, 0, 0, 0, 1, 1.0877375, -7.3574807, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.067599999999999, 0.67959999999999998, 0, 0],
[1525, 1, 0, 0, 0, 0, 1, 1.087782, -7.3522129999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.065799999999996, 0.67920000000000003, 0, 0],
[1526, 1, 0, 0, 0, 0, 1, 1.1127252999999999, -3.9399853999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.4833, 0.014500000000000001, 0, 0],
[1527, 1, 6.1130000000000004, 2.0579999999999998, 0, 0, 1, 1.1127372, -3.9331529999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.481300000000005, 0.014500000000000001, 0, 0],
[1528, 1, 0.90500000000000003, 0.38700000000000001, 0, 0, 1, 1.0842395, -6.8953838999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.832099999999997, -1.0681, 0, 0],
[1529, 1, 0.318, 0.10000000000000001, 0, 0, 1, 1.0842432, -6.8951697000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.831800000000001, -1.0683, 0, 0],
[1530, 1, 2.7669999999999999, 0.379, 0, 0, 1, 1.1045201, -3.9106436000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.714399999999998, 0.0104, 0, 0],
[1531, 1, 0, 0, 0, 0, 1, 1.1045833, -3.9060248999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.705799999999996, 0.0094000000000000004, 0, 0],
[1532, 1, 4.1840000000000002, 0.217, 0, 0, 1, 1.101032, -2.2212839, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.708600000000004, -0.214, 0, 0],
[1533, 1, 0, 0, 0, 0, 1, 1.1041875000000001, -1.9638502, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.289000000000001, -0.245, 0, 0],
[1534, 1, 0, 0, 0, 0, 1, 1.1011666, -2.2107828999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.687700000000007, -0.21490000000000001, 0, 0],
[1535, 1, 0, 0, 0, 0, 1, 1.1041858, -1.9637952000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.289000000000001, -0.24490000000000001, 0, 0],
[1536, 1, 2.4630000000000001, -0.94399999999999995, 0, 0, 1, 1.0923407000000001, -5.8649218000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.019099999999995, -0.25040000000000001, 0, 0],
[1537, 1, 1.6080000000000001, 0.16, 0, 0, 1, 1.0923261, -5.8684102999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.019300000000001, -0.25080000000000002, 0, 0],
[1538, 1, 10.827, 2.6200000000000001, 0, 0, 1, 1.0986666, -3.4629305000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.586699999999993, 0.083500000000000005, 0, 0],
[1539, 1, 2.343, 0.34699999999999998, 0, 0, 1, 1.0972778999999999, -3.6467027999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.859800000000007, 0.060199999999999997, 0, 0],
[1540, 1, 0, 0, 0, 0, 1, 1.0986947, -3.4605874999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.584000000000003, 0.082799999999999999, 0, 0],
[1541, 1, 14.834, 2.6259999999999999, 0, 0, 1, 1.0814817000000001, -6.9261239000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.0227, -0.94030000000000002, 0, 0],
[1542, 1, 2.9239999999999999, 0.33500000000000002, 0, 0, 1, 1.0899981999999999, -6.0186412000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.182699999999997, -0.13650000000000001, 0, 0],
[1543, 1, 3.831, 0.254, 0, 0, 1, 1.0900227, -6.0173940000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.183099999999996, -0.13789999999999999, 0, 0],
[1544, 1, 0.92100000000000004, 0.433, 0, 0, 1, 1.0976760999999999, -6.6822274000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.246499999999997, 0.34999999999999998, 0, 0],
[1545, 1, 5.4390000000000001, 0.30299999999999999, 0, 0, 1, 1.0981953, -6.5089398000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.1755, 0.42099999999999999, 0, 0],
[1546, 1, 3.7690000000000001, 0.51700000000000002, 0, 0, 1, 1.1031221, -6.1142871999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.754900000000006, 0.25269999999999998, 0, 0],
[1547, 1, 0, 0, 0, 0, 1, 1.1031024, -6.1188549999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.754800000000003, 0.25280000000000002, 0, 0],
[1548, 1, 0.83799999999999997, 0.20100000000000001, 0, 0, 1, 1.1043921999999999, -3.8927833000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.747500000000002, 0.025600000000000001, 0, 0],
[1549, 1, 0, 0.021999999999999999, 0, 0, 1, 1.1043993999999999, -3.8900505999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.745400000000004, 0.0252, 0, 0],
[1550, 1, 0.33500000000000002, 0.16600000000000001, 0, 0, 1, 1.0908844, -4.1720828000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.162000000000006, -0.0344, 0, 0],
[1551, 1, 2.2610000000000001, 0.80000000000000004, 0, 0, 1, 1.0915509000000001, -4.0899698999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.077100000000002, -0.048399999999999999, 0, 0],
[1552, 1, 0, 0, 0, 0, 1, 1.0908993, -4.1710998000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.160799999999995, -0.0349, 0, 0],
[1553, 1, 0, 0, 0, 0, 1, 1.0916503, -4.0830235999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.068700000000007, -0.051200000000000002, 0, 0],
[1554, 1, 1.675, -0.88600000000000001, 0, 0, 1, 1.0914359, -4.1978517999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.297600000000003, -0.19550000000000001, 0, 0],
[1555, 1, 0, 0, 0, 0, 1, 1.0914264, -4.1959977000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.296300000000002, -0.1963, 0, 0],
[1556, 1, 0.58599999999999997, 0.24199999999999999, 0, 0, 1, 1.1068855, -0.78904735000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 90.695999999999998, -0.193, 0, 0],
[1557, 1, 0.83799999999999997, -0.435, 0, 0, 1, 1.1069141, -0.79638410999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 90.693700000000007, -0.19309999999999999, 0, 0],
[1558, 1, 2.5800000000000001, -0.32200000000000001, 0, 0, 1, 1.0905035000000001, -5.5468926999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.746899999999997, -0.0183, 0, 0],
[1559, 1, 1.3560000000000001, 0.157, 0, 0, 1, 1.0905176999999999, -5.5522610999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.748000000000005, -0.018499999999999999, 0, 0],
[1560, 1, 3.0960000000000001, 0.60699999999999998, 0, 0, 1, 1.0893934000000001, -4.0877603000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.099199999999996, 0.014200000000000001, 0, 0],
[1561, 1, 0, 0, 0, 0, 1, 1.0896456999999999, -4.0616099999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.0702, 0.0097000000000000003, 0, 0],
[1562, 1, 0.084000000000000005, 0.021999999999999999, 0, 0, 1, 1.0819829999999999, -5.5175134000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.609099999999998, -0.90080000000000005, 0, 0],
[1563, 1, 0.084000000000000005, 0.065000000000000002, 0, 0, 1, 1.0820395, -5.5200300999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.608000000000004, -0.89990000000000003, 0, 0],
[1564, 1, 8.6270000000000007, 1.238, 0, 0, 1, 1.0964206000000001, -3.9435566, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.953999999999994, -0.1338, 0, 0],
[1565, 1, 0, 0, 0, 0, 1, 1.0968513, -3.8997795000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.899799999999999, -0.1424, 0, 0],
[1566, 1, 0, 0, 0, 0, 1, 1.0965402, -3.9336977000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.938800000000001, -0.13589999999999999, 0, 0],
[1567, 1, 0, 0, 0, 0, 1, 1.0968507000000001, -3.8997673000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.899799999999999, -0.1424, 0, 0],
[1568, 1, 4.0229999999999997, 0.27700000000000002, 0, 0, 1, 1.101934, -2.4610454000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.849800000000002, -0.36890000000000001, 0, 0],
[1569, 1, 0.83799999999999997, 0.025999999999999999, 0, 0, 1, 1.1019261, -2.4595188000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.8523, -0.36890000000000001, 0, 0],
[1570, 1, 0, 0, 0, 0, 1, 1.0993503, -5.9953943000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.850399999999993, -0.0051999999999999998, 0, 0],
[1571, 1, 0, 0, 0, 0, 1, 1.0993313, -6.0026248000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.852400000000003, -0.0057000000000000002, 0, 0],
[1572, 1, 3.306, -0.622, 0, 0, 1, 1.0904554, -5.9324314999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.089500000000001, -0.1285, 0, 0],
[1573, 1, 3.5819999999999999, -0.071999999999999995, 0, 0, 1, 1.0923014, -5.4992343999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.708100000000002, -0.073599999999999999, 0, 0],
[1574, 1, 3.4369999999999998, 0.78600000000000003, 0, 0, 1, 1.0968580000000001, -3.8116786999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.712400000000002, -0.2152, 0, 0],
[1575, 1, 0, 0, 0, 0, 1, 1.0968857999999999, -3.8048605000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.710999999999999, -0.2145, 0, 0],
[1576, 1, 1.8340000000000001, 0.70099999999999996, 0, 0, 1, 1.0894519, -5.7404016000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.957599999999999, -0.3664, 0, 0],
[1577, 1, 1.784, 0.16900000000000001, 0, 0, 1, 1.0894659, -5.7383864999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.956299999999999, -0.3629, 0, 0],
[1578, 1, 1.506, 0.34699999999999998, 0, 0, 1, 1.0913176, -4.3957597000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.249200000000002, -0.21110000000000001, 0, 0],
[1579, 1, 2.0920000000000001, -0.40000000000000002, 0, 0, 1, 1.0913250000000001, -4.3968075000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.249200000000002, -0.21129999999999999, 0, 0],
[1580, 1, 0.83699999999999997, 0.17299999999999999, 0, 0, 1, 1.1003902000000001, -3.2361011999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.296599999999998, -0.020799999999999999, 0, 0],
[1581, 1, 2.008, 0.56299999999999994, 0, 0, 1, 1.1003448, -3.2514736000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.302999999999997, -0.021499999999999998, 0, 0],
[1582, 1, 2.3439999999999999, 0.41199999999999998, 0, 0, 1, 1.0811721999999999, -5.3065916, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.391999999999996, -0.83099999999999996, 0, 0],
[1583, 1, 0.16700000000000001, 0.108, 0, 0, 1, 1.0812074, -5.3108881999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.393100000000004, -0.83050000000000002, 0, 0],
[1584, 1, 0, 0, 0, 0, 1, 1.1035664000000001, -5.3256439999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.247799999999998, -0.014999999999999999, 0, 0],
[1585, 1, 4.0170000000000003, 0.47699999999999998, 0, 0, 1, 1.1035482000000001, -5.3324486000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.251099999999994, -0.015800000000000002, 0, 0],
[1586, 1, 1.089, 0.127, 0, 0, 1, 1.107748, -5.8551997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.334100000000007, 0.14680000000000001, 0, 0],
[1587, 1, 0, 0, 0, 0, 1, 1.107774, -5.8490112999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.332800000000006, 0.14660000000000001, 0, 0],
[1588, 1, 2.3450000000000002, 0.36299999999999999, 0, 0, 1, 1.1022405, -5.7802454000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.5869, 0.069500000000000006, 0, 0],
[1589, 1, 1.5069999999999999, 0.092999999999999999, 0, 0, 1, 1.1022198999999999, -5.7978075000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.590299999999999, 0.069900000000000004, 0, 0],
[1590, 1, 1.423, 0.48399999999999999, 0, 0, 1, 1.1067077999999999, -4.7834607, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.206599999999995, 0.019199999999999998, 0, 0],
[1591, 1, 2.7639999999999998, 0.93899999999999995, 0, 0, 1, 1.1066757, -4.7916713, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.206999999999994, 0.018700000000000001, 0, 0],
[1592, 1, 2.0939999999999999, 0.16600000000000001, 0, 0, 1, 1.0814047, -4.7922196000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.572999999999993, -1.2202999999999999, 0, 0],
[1593, 1, 0, 0, 0, 0, 1, 1.0814272, -4.7787496000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.578900000000004, -1.2198, 0, 0],
[1594, 1, 2.5129999999999999, 0.40999999999999998, 0, 0, 1, 1.0985844, -3.4839699999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.607900000000001, 0.0809, 0, 0],
[1595, 1, 1.0049999999999999, 0.16900000000000001, 0, 0, 1, 1.0985792000000001, -3.4747602999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.606300000000005, 0.081100000000000005, 0, 0],
[1596, 1, 1.2549999999999999, 0.217, 0, 0, 1, 1.1087844, -4.5435144999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.021500000000003, 0.001, 0, 0],
[1597, 1, 0, 0, 0, 0, 1, 1.108805, -4.5414005, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.019199999999998, 0.00059999999999999995, 0, 0],
[1598, 1, 4.1859999999999999, 0.71499999999999997, 0, 0, 1, 1.0951683999999999, -4.0626008000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.995199999999997, -0.16569999999999999, 0, 0],
[1599, 1, 0, 0, 0, 0, 1, 1.0951823000000001, -4.0615382000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.994600000000005, -0.16600000000000001, 0, 0],
[1600, 1, 4.6959999999999997, 0.69599999999999995, 0, 0, 1, 1.0935125999999999, -4.2936689000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.506100000000004, 0.0032000000000000002, 0, 0],
[1601, 1, 0, 0, 0, 0, 1, 1.0935177, -4.2931385999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.505499999999998, 0.0030999999999999999, 0, 0],
[1602, 1, 1.758, 0.34499999999999997, 0, 0, 1, 1.0823867, -5.5258763000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.575599999999994, -0.88839999999999997, 0, 0],
[1603, 1, 2.0089999999999999, 0.71499999999999997, 0, 0, 1, 1.0823404999999999, -5.5231078, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.5749, -0.88870000000000005, 0, 0],
[1604, 1, 2.052, 0.59399999999999997, 0, 0, 1, 1.0945589, -6.1838230000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.203299999999999, -0.4546, 0, 0],
[1605, 1, 2.4119999999999999, 0.68300000000000005, 0, 0, 1, 1.0945742000000001, -6.1864473999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.202500000000001, -0.45479999999999998, 0, 0],
[1606, 1, 1.607, 0.435, 0, 0, 1, 1.0966836, -6.5877280999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.550700000000006, 0.080799999999999997, 0, 0],
[1607, 1, 0.753, -0.70899999999999996, 0, 0, 1, 1.0966758000000001, -6.6025017999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.553200000000004, 0.0809, 0, 0],
[1608, 1, 1.6599999999999999, 0.65100000000000002, 0, 0, 1, 1.0891453, -7.7742051999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.864999999999995, 0.096299999999999997, 0, 0],
[1609, 1, 0, 0, 0, 0, 1, 1.08914, -7.7738369, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.864599999999996, 0.0964, 0, 0],
[1610, 1, 1.339, 0.42899999999999999, 0, 0, 1, 1.0989631, -3.6193278000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.437200000000004, -0.20130000000000001, 0, 0],
[1611, 1, 0, 0, 0, 0, 1, 1.0989660999999999, -3.6192039, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.436800000000005, -0.2014, 0, 0],
[1612, 1, 0.58599999999999997, 0.26000000000000001, 0, 0, 1, 1.1065958, -4.7616408999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.236800000000002, 0.060199999999999997, 0, 0],
[1613, 1, 0, 0, 0, 0, 1, 1.1066209, -4.7519964999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.235600000000005, 0.060699999999999997, 0, 0],
[1614, 1, 0.98099999999999998, 0.189, 0, 0, 1, 1.0903399, -5.5521364000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.757999999999996, -0.013899999999999999, 0, 0],
[1615, 1, 0.88, 0.17899999999999999, 0, 0, 1, 1.0903491999999999, -5.5579049999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.759200000000007, -0.014200000000000001, 0, 0],
[1616, 1, 0.67100000000000004, -0.95899999999999996, 0, 0, 1, 1.1085067, -0.89433505000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 90.664000000000001, -0.2404, 0, 0],
[1617, 1, 0, 0, 0, 0, 1, 1.1081011999999999, -0.87807181999999995, 110, 3, 1.1200000000000001, 0.94999999999999996, 90.656599999999997, -0.22509999999999999, 0, 0],
[1618, 1, 0.502, 0.23799999999999999, 0, 0, 1, 1.0925197, -4.0725540999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.048699999999997, -0.076600000000000001, 0, 0],
[1619, 1, 0.33500000000000002, 0.097000000000000003, 0, 0, 1, 1.092576, -4.0710376999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.048100000000005, -0.076600000000000001, 0, 0],
[1620, 1, 1.8420000000000001, 0.40100000000000002, 0, 0, 1, 1.1136001, -5.2495057000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.727999999999994, 0.032599999999999997, 0, 0],
[1621, 1, 0, 0, 0, 0, 1, 1.1136208999999999, -5.2392830999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.725899999999996, 0.032500000000000001, 0, 0],
[1622, 1, 0, 0, 0, 0, 1, 1.1103312999999999, -4.3518378999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.921800000000005, -0.00029999999999999997, 0, 0],
[1623, 1, 0, 0, 0, 0, 1, 1.1103269, -4.3517402000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.921800000000005, 0, 0, 0],
[1624, 1, 1.0049999999999999, 0.071999999999999995, 0, 0, 1, 1.0994553, -2.8624043000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.546499999999995, -0.22589999999999999, 0, 0],
[1625, 1, 1.2569999999999999, 0.20699999999999999, 0, 0, 1, 1.0994434, -2.867486, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.547700000000006, -0.22600000000000001, 0, 0],
[1626, 1, 4.6929999999999996, 1.643, 0, 0, 1, 1.1057637, -4.9145598000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.379300000000001, 0.056500000000000002, 0, 0],
[1627, 1, 0, 0, 0, 0, 1, 1.1057900000000001, -4.9117864999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.378, 0.0562, 0, 0],
[1628, 1, 2.5129999999999999, 0.40999999999999998, 0, 0, 1, 1.0988585, -3.4748448000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.536600000000007, -0.037100000000000001, 0, 0],
[1629, 1, 1.675, 0.26400000000000001, 0, 0, 1, 1.0988742, -3.4673338999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.534300000000002, -0.036299999999999999, 0, 0],
[1630, 1, 0, 0, 0, 0, 1, 1.0973599999999999, -3.8906719999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.808599999999998, -0.20369999999999999, 0, 0],
[1631, 1, 0, 0, 0, 0, 1, 1.0972664999999999, -3.9011051999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.813800000000001, -0.20280000000000001, 0, 0],
[1632, 1, 0, 0, 0, 0, 1, 1.1020485, -3.5034554999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.495800000000003, -0.25140000000000001, 0, 0],
[1633, 1, 2.5950000000000002, 0.45500000000000002, 0, 0, 1, 1.0892336, -4.1064993000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.118399999999994, 0.021100000000000001, 0, 0],
[1634, 1, 0, 0, 0, 0, 1, 1.0892755999999999, -4.1082381999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.118899999999996, 0.021299999999999999, 0, 0],
[1635, 1, 4.1289999999999996, -0.86399999999999999, 0, 0, 1, 1.0896671, -6.1732101000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.299899999999994, -0.1444, 0, 0],
[1636, 1, 3.2069999999999999, -0.496, 0, 0, 1, 1.0896650999999999, -6.1704537999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.299000000000007, -0.14430000000000001, 0, 0],
[1637, 1, 6.798, 0.57899999999999996, 0, 0, 1, 1.099097, -2.9244758000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.597399999999993, -0.2271, 0, 0],
[1638, 1, 0, 0, 0, 0, 1, 1.0990985, -2.9223270000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.597200000000001, -0.22689999999999999, 0, 0],
[1639, 1, 6.2930000000000001, 0.55100000000000005, 0, 0, 1, 1.0990917, -2.9226586000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.5976, -0.2266, 0, 0],
[1640, 1, 0, 0, 0, 0, 1, 1.0990959, -2.9201918999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.5976, -0.2266, 0, 0],
[1641, 1, 5.4459999999999997, 1.0509999999999999, 0, 0, 1, 1.1073558999999999, -2.4526447, 110, 3, 1.1200000000000001, 0.94999999999999996, 90.239599999999996, 0.029600000000000001, 0, 0],
[1642, 1, 6.6970000000000001, 1.4039999999999999, 0, 0, 1, 1.1093453, -5.7066948999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.167100000000005, 0.1128, 0, 0],
[1643, 1, 0.58599999999999997, 0.17299999999999999, 0, 0, 1, 1.1135858000000001, -5.2405131000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.727699999999999, 0.032899999999999999, 0, 0],
[1644, 1, 0, 0, 0, 0, 1, 1.1135971, -5.2396121999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.726699999999994, 0.0327, 0, 0],
[1645, 1, 4.3029999999999999, 1.016, 0, 0, 1, 1.0823583999999999, -6.3937761999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.342699999999994, -0.90990000000000004, 0, 0],
[1646, 1, 0, 0, 0, 0, 1, 1.0823475, -6.3887219000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.341399999999993, -0.91069999999999995, 0, 0],
[1647, 1, 0, 0, 0, 0, 1, 1.1071599000000001, -4.7631516999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.284199999999998, 0.039199999999999999, 0, 0],
[1648, 1, 0.16700000000000001, 0, 0, 0, 1, 1.1112489999999999, -4.3468445999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.121399999999994, -0.0001, 0, 0],
[1649, 1, 0, 0, 0, 0, 1, 1.1071595999999999, -4.7631481000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.284199999999998, 0.039199999999999999, 0, 0],
[1650, 1, 1.841, 0.17299999999999999, 0, 0, 1, 1.1024339000000001, -5.4110361999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.301100000000005, 0.055199999999999999, 0, 0],
[1651, 1, 4.0170000000000003, 0.69299999999999995, 0, 0, 1, 1.1024430000000001, -5.4087113000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.300299999999993, 0.055100000000000003, 0, 0],
[1652, 1, 0.41799999999999998, 0, 0, 0, 1, 1.1030077, -6.3366420999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.737099999999998, 0.1847, 0, 0],
[1653, 1, 0, 0, 0, 0, 1, 1.1030129, -6.3353448999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.735799999999998, 0.18479999999999999, 0, 0],
[1654, 1, 1.508, 0.41199999999999998, 0, 0, 1, 1.0877238, -4.6503243999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.711399999999998, -1.2089000000000001, 0, 0],
[1655, 1, 0, 0, 0, 0, 1, 1.0877561, -4.6449384, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.710499999999996, -1.2105999999999999, 0, 0],
[1656, 1, 3.4319999999999999, 1.1919999999999999, 0, 0, 1, 1.1096929, -4.3774321, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.950800000000001, 0.023599999999999999, 0, 0],
[1657, 1, 1.506, 0.54200000000000004, 0, 0, 1, 1.109791, -4.3714469999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.943399999999997, 0.0207, 0, 0],
[1658, 1, 2.0920000000000001, 0.81499999999999995, 0, 0, 1, 1.1030243, -2.7629744999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.3249, -0.61270000000000002, 0, 0],
[1659, 1, 0, 0, 0, 0, 1, 1.1030857000000001, -2.7604590999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.318600000000004, -0.61509999999999998, 0, 0],
[1660, 1, 4.351, 0.997, 0, 0, 1, 1.0965265, -5.1493000999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.743399999999994, -0.071800000000000003, 0, 0],
[1661, 1, 8.6189999999999998, 1.6899999999999999, 0, 0, 1, 1.0965066000000001, -5.1500715000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.743200000000002, -0.071400000000000005, 0, 0],
[1662, 1, 1.5089999999999999, 0.52000000000000002, 0, 0, 1, 1.0806587999999999, -5.4153595000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.537700000000001, -0.85409999999999997, 0, 0],
[1663, 1, 1.49, 0.30499999999999999, 0, 0, 1, 1.0912249000000001, -7.6674012999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.680599999999998, 0.029499999999999998, 0, 0],
[1664, 1, 1.1719999999999999, 0.074999999999999997, 0, 0, 1, 1.0912175, -7.6701066000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.681299999999993, 0.029499999999999998, 0, 0],
[1665, 1, 3.5979999999999999, 0.78000000000000003, 0, 0, 1, 1.0970522, -5.1223405, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.714399999999998, -0.091899999999999996, 0, 0],
[1666, 1, 2.427, 0.433, 0, 0, 1, 1.0970905, -5.1185061000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.7136, -0.092399999999999996, 0, 0],
[1667, 1, 0, 0, 0, 0, 1, 1.0862955000000001, -6.2911950000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.568299999999994, -0.39269999999999999, 0, 0],
[1668, 1, 0, 0, 0, 0, 1, 1.0862921000000001, -6.2911356999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.568299999999994, -0.39250000000000002, 0, 0],
[1669, 1, 1.089, 0.25700000000000001, 0, 0, 1, 1.0901320999999999, -4.4152836000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.725399999999993, -0.54500000000000004, 0, 0],
[1670, 1, 0.16700000000000001, 0.021999999999999999, 0, 0, 1, 1.0901350000000001, -4.4156136000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.723600000000005, -0.54549999999999998, 0, 0],
[1671, 1, 5.032, 0.44, 0, 0, 1, 1.103844, -2.7169984999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 90.701800000000006, 0.040599999999999997, 0, 0],
[1672, 1, 3.516, 0.628, 0, 0, 1, 1.1038962999999999, -2.6998590999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 90.694900000000004, 0.040899999999999999, 0, 0],
[1673, 2, 16.254999999999999, 20.300000000000001, 0, 0, 1, 1.1020249, -5.4136557999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.432500000000005, 0, 0, 0],
[1674, 1, 0, 0, 0, 0, 1, 1.0962822000000001, -5.2617491999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.768900000000002, -0.14050000000000001, 0, 0],
[1675, 1, 4.0999999999999996, 0.30299999999999999, 0, 0, 1, 1.0987001999999999, -4.8333028999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.351900000000001, -0.063600000000000004, 0, 0],
[1676, 1, 1.758, 0.312, 0, 0, 1, 1.1002000000000001, -2.7521214000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.449399999999997, -0.23019999999999999, 0, 0],
[1677, 1, 1.5069999999999999, 0.087999999999999995, 0, 0, 1, 1.1002038999999999, -2.7480821, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.448499999999996, -0.22989999999999999, 0, 0],
[1678, 1, 1.2569999999999999, 0.38300000000000001, 0, 0, 1, 1.1045429, -1.7928899, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.223799999999997, -0.24249999999999999, 0, 0],
[1679, 1, 0, 0, 0, 0, 1, 1.1045499999999999, -1.7942638, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.224900000000005, -0.24279999999999999, 0, 0],
[1680, 1, 2.6000000000000001, 0.63900000000000001, 0, 0, 1, 1.0898239000000001, -4.0529966000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.081000000000003, -0.095799999999999996, 0, 0],
[1681, 1, 2.093, 0.49099999999999999, 0, 0, 1, 1.0898469, -4.0525700000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.081299999999999, -0.096699999999999994, 0, 0],
[1682, 1, 0, 0, 0, 0, 1, 1.0890877000000001, -4.0151088000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.041399999999996, -0.0201, 0, 0],
[1683, 1, 0, 0, 0, 0, 1, 1.1149412000000001, -5.0347778999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.543599999999998, 0.025399999999999999, 0, 0],
[1684, 1, 2.5099999999999998, 0, 0, 0, 1, 1.1149198, -5.0429560999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.545699999999997, 0.025499999999999998, 0, 0],
[1685, 2, 10.016999999999999, 10.997, 0, 0, 1, 1.0965301000000001, -5.3229778999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.396199999999993, -0.23130000000000001, 0, 0],
[1686, 2, 4.4180000000000001, 10.987, 0, 0, 1, 1.0965781999999999, -5.2580893, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.299599999999998, -0.1804, 0, 0],
[1687, 1, 0.871, 0.027, 0, 0, 1, 1.0939209000000001, -6.4432216999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.512799999999999, -0.60099999999999998, 0, 0],
[1688, 1, 2.177, 0.053999999999999999, 0, 0, 1, 1.0939203, -6.4432960000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.512900000000002, -0.60109999999999997, 0, 0],
[1689, 1, 1.508, 0.124, 0, 0, 1, 1.0901137000000001, -4.4308968999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.620699999999999, -0.54959999999999998, 0, 0],
[1690, 1, 0, 0, 0, 0, 1, 1.0901175999999999, -4.4250626000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.621200000000002, -0.54649999999999999, 0, 0],
[1691, 1, 0, 0, 0, 0, 1, 1.0970203999999999, -5.3329132000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.334900000000005, -0.16919999999999999, 0, 0],
[1692, 1, 0, 0, 0, 0, 1, 1.0966984, -5.3733029999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.401399999999995, -0.2215, 0, 0],
[1693, 1, 0.251, -0.20000000000000001, 0, 0, 1, 1.0975822, -4.0089503999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.002600000000001, -0.33050000000000002, 0, 0],
[1694, 1, 0.83699999999999997, 0.13, 0, 0, 1, 1.1035808, -2.0976930999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.569900000000004, -0.32790000000000002, 0, 0],
[1695, 1, 1.139, 0.371, 0, 0, 1, 1.0902082, -7.2830897999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.1751, 0.41909999999999997, 0, 0],
[1696, 1, 2.6640000000000001, 0.35199999999999998, 0, 0, 1, 1.0901421, -7.2932332999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.176199999999994, 0.4209, 0, 0],
[1697, 1, 2.008, 0.433, 0, 0, 1, 1.1017446, -5.4267412000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.631799999999998, 0.035900000000000001, 0, 0],
[1698, 1, 0, 0, 0, 0, 1, 1.1017512, -5.4227160999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.6327, 0.036600000000000001, 0, 0],
[1699, 1, 1.423, 0.36799999999999999, 0, 0, 1, 1.1013854000000001, -5.4778466999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.668199999999999, 0.032199999999999999, 0, 0],
[1700, 1, 1.6739999999999999, 0.42899999999999999, 0, 0, 1, 1.1012360999999999, -5.5461456, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.555499999999995, 0.0053, 0, 0],
[1701, 1, 0, 0, 0, 0, 1, 1.1015755, -5.4682896999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.640699999999995, 0.0286, 0, 0],
[1702, 1, 0, 0, 0, 0, 1, 1.1014664999999999, -5.5349484000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.5227, 0.00050000000000000001, 0, 0],
[1703, 1, 5.0209999999999999, 0.69299999999999995, 0, 0, 1, 1.1083601999999999, -4.5455740000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.143000000000001, 0.032199999999999999, 0, 0],
[1704, 1, 1.506, 0.39000000000000001, 0, 0, 1, 1.1097999000000001, -4.3725325000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.941299999999998, 0.019800000000000002, 0, 0],
[1705, 1, 0, 0, 0, 0, 1, 1.1085049, -4.5288326000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.126199999999997, 0.030099999999999998, 0, 0],
[1706, 1, 2.0590000000000002, 0.47999999999999998, 0, 0, 1, 1.089831, -5.7447927999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.158500000000004, -0.13819999999999999, 0, 0],
[1707, 1, 2.1110000000000002, 0.052999999999999999, 0, 0, 1, 1.0898344, -5.7471863000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.160399999999996, -0.13719999999999999, 0, 0],
[1708, 1, 3.5979999999999999, 0.433, 0, 0, 1, 1.1142422000000001, -5.1495430999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.634699999999995, 0.030499999999999999, 0, 0],
[1709, 1, 0.58599999999999997, 0.39000000000000001, 0, 0, 1, 1.1142593000000001, -5.1425285000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.632999999999996, 0.030499999999999999, 0, 0],
[1710, 1, 3.351, 1.1379999999999999, 0, 0, 1, 1.1094649999999999, -4.4091760000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.989099999999993, 0.028000000000000001, 0, 0],
[1711, 1, 2.2599999999999998, 0.84099999999999997, 0, 0, 1, 1.1132782999999999, -3.9243991, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.476299999999995, -0.0092999999999999992, 0, 0],
[1712, 1, 0, 0, 0, 0, 1, 1.1097036, -4.3983527000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.963499999999996, 0.019800000000000002, 0, 0],
[1713, 1, 0, 0, 0, 0, 1, 1.1134424000000001, -3.9173665999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.459199999999996, -0.015299999999999999, 0, 0],
[1714, 1, 6.2910000000000004, 1.466, 0, 0, 1, 1.1017068000000001, -5.3974055999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.615600000000001, 0.0378, 0, 0],
[1715, 1, 0.41799999999999998, 0.13, 0, 0, 1, 1.1017086, -5.3975873999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.614000000000004, 0.036900000000000002, 0, 0],
[1716, 1, 2.6320000000000001, 0.45500000000000002, 0, 0, 1, 1.0939405, -6.8629685, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.770200000000003, 0.074700000000000003, 0, 0],
[1717, 1, 0.66900000000000004, 0.128, 0, 0, 1, 1.0939312999999999, -6.8527243000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.769999999999996, 0.073300000000000004, 0, 0],
[1718, 1, 2.5099999999999998, 0.217, 0, 0, 1, 1.0994533, -3.3804094, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.445499999999996, -0.028400000000000002, 0, 0],
[1719, 1, 9.2050000000000001, 2.1669999999999998, 0, 0, 1, 1.0997113000000001, -3.2855018999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.331699999999998, 0.0344, 0, 0],
[1720, 1, 0, 0.014, 0, 0, 1, 1.1029647, -2.2877852999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.820700000000002, -0.40129999999999999, 0, 0],
[1721, 1, 0, 0, 0, 0, 1, 1.1029625999999999, -2.2884787000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.821200000000005, -0.40139999999999998, 0, 0],
[1722, 1, 1.256, 0.30199999999999999, 0, 0, 1, 1.1048009999999999, -3.8648625999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.625399999999999, 0.0057999999999999996, 0, 0],
[1723, 1, 0.58599999999999997, 0.16600000000000001, 0, 0, 1, 1.1053458, -3.7806731999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.580600000000004, 0.0101, 0, 0],
[1724, 1, 0, 0, 0, 0, 1, 1.1048039999999999, -3.8646421000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.625100000000003, 0.0057999999999999996, 0, 0],
[1725, 1, 0, 0, 0, 0, 1, 1.1053606, -3.7792957999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.5792, 0.0097000000000000003, 0, 0],
[1726, 1, 2.1699999999999999, 0.66700000000000004, 0, 0, 1, 1.0895017, -7.5776072000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.646000000000001, 0.1434, 0, 0],
[1727, 1, 2.4950000000000001, 0.69299999999999995, 0, 0, 1, 1.0894963, -7.5806278999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.647199999999998, 0.1434, 0, 0],
[1728, 1, 3.8519999999999999, 0.88800000000000001, 0, 0, 1, 1.1051845, -3.7941118, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.599999999999994, 0.0124, 0, 0],
[1729, 1, 1.171, 0.32500000000000001, 0, 0, 1, 1.1051567, -3.8025465999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.603200000000001, 0.012699999999999999, 0, 0],
[1730, 1, 0.41799999999999998, 0.11, 0, 0, 1, 1.0886149000000001, -3.9917313000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.018299999999996, 0.029999999999999999, 0, 0],
[1731, 1, 0, 0, 0, 0, 1, 1.0885939, -3.9909511000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.017600000000002, 0.0309, 0, 0],
[1732, 1, 0.251, 0.23799999999999999, 0, 0, 1, 1.1038935999999999, -4.1088034999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.927300000000002, -0.0118, 0, 0],
[1733, 1, 4.1859999999999999, 0.71499999999999997, 0, 0, 1, 1.1020614, -5.4564212999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.342699999999994, 0.060900000000000003, 0, 0],
[1734, 1, 0, 0, 0, 0, 1, 1.0990343, -3.7960652000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.758899999999997, -0.2263, 0, 0],
[1735, 1, 0, 0, 0, 0, 1, 1.1037051, -2.0719107000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.525999999999996, -0.31290000000000001, 0, 0],
[1736, 1, 4.016, -1.8799999999999999, 0, 0, 1, 1.1037083999999999, -2.0748543000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.526300000000006, -0.31290000000000001, 0, 0],
[1737, 1, 3.0139999999999998, 0.53600000000000003, 0, 0, 1, 1.0969783, -3.8706515000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.895300000000006, -0.13059999999999999, 0, 0],
[1738, 1, 0.502, 0.13, 0, 0, 1, 1.0969637999999999, -3.8764571999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.895200000000003, -0.1321, 0, 0],
[1739, 1, 2.3540000000000001, 0.76700000000000002, 0, 0, 1, 1.0767788, -6.3978599000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.436499999999995, -0.92679999999999996, 0, 0],
[1740, 1, 3.4870000000000001, 1.046, 0, 0, 1, 1.0768333999999999, -6.3979549999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.435500000000005, -0.92430000000000001, 0, 0],
[1741, 1, 2.0099999999999998, 0.313, 0, 0, 1, 1.0997193000000001, -2.8182653000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.534999999999997, -0.23569999999999999, 0, 0],
[1742, 1, 3.2639999999999998, 0.54200000000000004, 0, 0, 1, 1.0996075000000001, -2.8260708000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.546999999999997, -0.23350000000000001, 0, 0],
[1743, 1, 5.0209999999999999, 0.86699999999999999, 0, 0, 1, 1.0724830999999999, -5.5331058000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.495500000000007, -0.95489999999999997, 0, 0],
[1744, 1, 5.0209999999999999, 0.86699999999999999, 0, 0, 1, 1.0724895000000001, -5.5339583000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.490799999999993, -0.95850000000000002, 0, 0],
[1745, 1, 0.66900000000000004, 0.025000000000000001, 0, 0, 1, 1.102293, -2.2465231000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.7149, -0.28710000000000002, 0, 0],
[1746, 1, 0.66900000000000004, 0.025000000000000001, 0, 0, 1, 1.1022894000000001, -2.2456898000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.714500000000001, -0.28689999999999999, 0, 0],
[1747, 1, 1.5149999999999999, 0.505, 0, 0, 1, 1.094822, -7.0265442, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.5655, 0.35420000000000001, 0, 0],
[1748, 1, 1.867, 0.053999999999999999, 0, 0, 1, 1.0947960000000001, -7.0338656000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.566699999999997, 0.35339999999999999, 0, 0],
[1749, 1, 2.948, 0.92100000000000004, 0, 0, 1, 1.0844469000000001, -6.5653249000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.430499999999995, -1.0366, 0, 0],
[1750, 1, 0.60199999999999998, 0.16300000000000001, 0, 0, 1, 1.0844431000000001, -6.5622449999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.429100000000005, -1.0368999999999999, 0, 0],
[1751, 1, 2.9319999999999999, 0.28599999999999998, 0, 0, 1, 1.0976074, -3.6226473000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.816000000000003, 0.056300000000000003, 0, 0],
[1752, 1, 2.5139999999999998, 0.499, 0, 0, 1, 1.0975908000000001, -3.6162983, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.8155, 0.056599999999999998, 0, 0],
[1753, 1, 0, 0, 0, 0, 1, 1.0938964, -6.2769167000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.436000000000007, -0.22939999999999999, 0, 0],
[1754, 1, 3.117, 0.873, 0, 0, 1, 1.0938903, -6.2744891999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.4358, -0.2286, 0, 0],
[1755, 1, 2.512, 0.13600000000000001, 0, 0, 1, 1.1037115, -1.8596679, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.257400000000004, -0.2122, 0, 0],
[1756, 1, 0.92000000000000004, -0.069000000000000006, 0, 0, 1, 1.1036964, -1.8623632999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.260300000000001, -0.21229999999999999, 0, 0],
[1757, 1, 1.506, 0.086999999999999994, 0, 0, 1, 1.0999589000000001, -6.5946764, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.040099999999995, 0.25609999999999999, 0, 0],
[1758, 1, 0, 0, 0, 0, 1, 1.0999319999999999, -6.5964872000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.041899999999998, 0.25679999999999997, 0, 0],
[1759, 1, 1.0880000000000001, 0.14399999999999999, 0, 0, 1, 1.1055159999999999, -1.791674, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.102900000000005, -0.24590000000000001, 0, 0],
[1760, 1, 2.6800000000000002, -0.76900000000000002, 0, 0, 1, 1.1055318999999999, -1.7993570999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.108999999999995, -0.2487, 0, 0],
[1761, 1, 5.8719999999999999, 0.66100000000000003, 0, 0, 1, 1.0990233, -3.7958810999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.758899999999997, -0.22570000000000001, 0, 0],
[1762, 1, 0, 0, 0, 0, 1, 1.0990565000000001, -3.7902521, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.757999999999996, -0.2253, 0, 0],
[1763, 1, 2.827, 0.58199999999999996, 0, 0, 1, 1.0926775, -5.6933670000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.835300000000004, -0.25159999999999999, 0, 0],
[1764, 1, 2.3149999999999999, 0.47699999999999998, 0, 0, 1, 1.0926355999999999, -5.7008033999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.8386, -0.25309999999999999, 0, 0],
[1765, 1, 1.2549999999999999, 0.042000000000000003, 0, 0, 1, 1.0819574999999999, -5.4498047999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.539500000000004, -0.88470000000000004, 0, 0],
[1766, 1, 0, 0, 0, 0, 1, 1.0798498999999999, -5.3985865999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.496499999999997, -0.76300000000000001, 0, 0],
[1767, 1, 1.4239999999999999, 0.035999999999999997, 0, 0, 1, 1.1036330999999999, -5.1331100999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.555499999999995, 0.069699999999999998, 0, 0],
[1768, 1, 0.92100000000000004, 0.070999999999999994, 0, 0, 1, 1.1036151999999999, -5.1373948, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.555499999999995, 0.069199999999999998, 0, 0],
[1769, 1, 0, 0, 0, 0, 1, 1.0904033, -5.7686101000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.319000000000003, -0.13220000000000001, 0, 0],
[1770, 1, 0, 0, 0, 0, 1, 1.0904107000000001, -5.7674412000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.319699999999997, -0.13120000000000001, 0, 0],
[1771, 1, 3.7650000000000001, 0.86699999999999999, 0, 0, 1, 1.1039680999999999, -4.0261326000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.840100000000007, 0.0074999999999999997, 0, 0],
[1772, 1, 0, 0, 0, 0, 1, 1.1039502000000001, -4.0244128999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.839100000000002, 0.0077000000000000002, 0, 0],
[1773, 1, 3.181, 0.498, 0, 0, 1, 1.1059018, -3.7060702000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.494, 0.0032000000000000002, 0, 0],
[1774, 1, 2.5110000000000001, 0.67600000000000005, 0, 0, 1, 1.1059049999999999, -3.7043192, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.493899999999996, 0.0033999999999999998, 0, 0],
[1775, 1, 1.054, 0.40899999999999997, 0, 0, 1, 1.0949949999999999, -6.3302750999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.2821, -0.56379999999999997, 0, 0],
[1776, 1, 0, 0, 0, 0, 1, 1.0950105000000001, -6.3286774000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.279499999999999, -0.5645, 0, 0],
[1777, 1, 15.898999999999999, 4.7670000000000003, 0, 0, 1, 1.0934634000000001, -4.1197571000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.081800000000001, -0.1082, 0, 0],
[1778, 1, 0, 0, 0, 0, 1, 1.0935257, -4.1137087000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.079800000000006, -0.1086, 0, 0],
[1779, 1, 0, 0, 0, 0, 1, 1.108727, -2.0877465000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 90.037400000000005, -0.00059999999999999995, 0, 0],
[1780, 1, 0, 0, 0, 0, 1, 1.1087254, -2.0877216000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 90.037400000000005, -0.00050000000000000001, 0, 0],
[1781, 1, 1.925, 0.64800000000000002, 0, 0, 1, 1.1040810999999999, -4.0368843999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.854200000000006, -0.0001, 0, 0],
[1782, 1, 0, 0, 0, 0, 1, 1.104063, -4.0363943000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.853700000000003, 0.0001, 0, 0],
[1783, 1, 2.093, 0.14099999999999999, 0, 0, 1, 1.0957763, -4.0052108000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.961699999999993, -0.17319999999999999, 0, 0],
[1784, 1, 2.093, 0.41199999999999998, 0, 0, 1, 1.095567, -4.0429792000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.966399999999993, -0.18060000000000001, 0, 0],
[1785, 1, 0, 0, 0, 0, 1, 1.0958652, -3.9993006000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.947699999999998, -0.17380000000000001, 0, 0],
[1786, 1, 0, 0, 0, 0, 1, 1.0956641, -4.0383433000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.953199999999995, -0.183, 0, 0],
[1787, 1, 1.0049999999999999, 0.16900000000000001, 0, 0, 1, 1.0809865999999999, -5.4162172999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.569999999999993, -0.88319999999999999, 0, 0],
[1788, 1, 0, 0, 0, 0, 1, 1.0810261999999999, -5.4200220000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.569400000000002, -0.88219999999999998, 0, 0],
[1789, 1, 1.0049999999999999, 0.126, 0, 0, 1, 1.1056193999999999, -1.8465267000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.162999999999997, -0.27139999999999997, 0, 0],
[1790, 1, 0, 0, 0, 0, 1, 1.1056226, -1.8440396999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.161600000000007, -0.27129999999999999, 0, 0],
[1791, 1, 0, 0, 0, 0, 1, 1.0833345999999999, -5.5851315000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.617900000000006, -0.92349999999999999, 0, 0],
[1792, 1, 0, 0, 0, 0, 1, 1.0831989, -5.5950172, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.623800000000003, -0.92059999999999997, 0, 0],
[1793, 1, 5.0209999999999999, 1.7330000000000001, 0, 0, 1, 1.113621, -3.7917893, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.297200000000004, -0.41949999999999998, 0, 0],
[1794, 2, 20.073, 8.0939999999999994, 0, 0, 1, 1.0975037999999999, -3.4518822, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.348699999999994, -0.3221, 0, 0],
[1795, 2, 10.010999999999999, 8.8089999999999993, 0, 0, 1, 1.107032, -4.8879030999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.728200000000001, 0, 0, 0],
[1796, 1, 1.7589999999999999, 0.623, 0, 0, 1, 1.1069770000000001, -4.8991661999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.731300000000005, 0.00040000000000000002, 0, 0],
[1797, 1, 2.931, 1.0289999999999999, 0, 0, 1, 1.1071036999999999, -4.8528843999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.683899999999994, 0.0144, 0, 0],
[1798, 1, 3.9420000000000002, 1.3819999999999999, 0, 0, 1, 1.107094, -4.8568981999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.685599999999994, 0.0141, 0, 0],
[1799, 1, 1.089, 0.38800000000000001, 0, 0, 1, 1.1099384999999999, -4.416709, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.906599999999997, -0.0118, 0, 0],
[1800, 1, 1.089, 0.38800000000000001, 0, 0, 1, 1.1044436, -4.0398364999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.856800000000007, -0.018100000000000002, 0, 0],
[1801, 1, 0, 0, 0, 0, 1, 1.1099475000000001, -4.4161678999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.905799999999999, -0.0121, 0, 0],
[1802, 1, 3.0129999999999999, 0.45500000000000002, 0, 0, 1, 1.0984712999999999, -3.5378037999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.600999999999999, -0.046600000000000003, 0, 0],
[1803, 1, 1.2549999999999999, 0.19500000000000001, 0, 0, 1, 1.0984655999999999, -3.5431794000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.602699999999999, -0.047500000000000001, 0, 0],
[1804, 1, 4.0229999999999997, 0.69299999999999995, 0, 0, 1, 1.1013297, -5.5604215000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.604500000000002, 0.0054000000000000003, 0, 0],
[1805, 1, 4.3529999999999998, 0.77500000000000002, 0, 0, 1, 1.1009928, -5.5197966000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.544700000000006, 0.0091999999999999998, 0, 0],
[1806, 1, 0, 0, 0, 0, 1, 1.0817711999999999, -5.8113991, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.8416, -0.93340000000000001, 0, 0],
[1807, 1, 1.841, 0.217, 0, 0, 1, 1.0817836000000001, -5.8072182000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.840299999999999, -0.93300000000000005, 0, 0],
[1808, 1, 1.0049999999999999, -0.70599999999999996, 0, 0, 1, 1.1040677000000001, -2.3301528, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.920000000000002, -0.52959999999999996, 0, 0],
[1809, 1, 0, 0, 0, 0, 1, 1.1040677000000001, -2.3301528, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.920000000000002, -0.52959999999999996, 0, 0],
[1810, 1, 2.762, 0.97499999999999998, 0, 0, 1, 1.1054145, -5.0499650000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.944699999999997, 0.0126, 0, 0],
[1811, 1, 4.1029999999999998, 1.4079999999999999, 0, 0, 1, 1.1053500000000001, -5.0666209999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.9512, 0.0124, 0, 0],
[1812, 1, 2.899, 0.68000000000000005, 0, 0, 1, 1.0848115, -7.6588041999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.552599999999998, 0.63390000000000002, 0, 0],
[1813, 1, 1.9670000000000001, 0.46999999999999997, 0, 0, 1, 1.0847012, -7.6708677999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.554299999999998, 0.63660000000000005, 0, 0],
[1814, 1, 2.0939999999999999, 0.71899999999999997, 0, 0, 1, 1.0970408, -6.4622494000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.213899999999995, 0.035200000000000002, 0, 0],
[1815, 1, 0, 0, 0, 0, 1, 1.0972161, -6.4559166000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.1922, 0.0287, 0, 0],
[1816, 1, 0, 0, 0, 0, 1, 1.0980384000000001, -3.7834452999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.840299999999999, -0.1502, 0, 0],
[1817, 1, 0, 0, 0, 0, 1, 1.0980384000000001, -3.7834452000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.840299999999999, -0.1502, 0, 0],
[1818, 1, 0, 0, 0, 0, 1, 1.0905047000000001, -5.5386971000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.728499999999997, -0.035000000000000003, 0, 0],
[1819, 1, 0, 0, 0, 0, 1, 1.089235, -5.9193084999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.121300000000005, -0.073200000000000001, 0, 0],
[1820, 1, 3.2269999999999999, 0.76900000000000002, 0, 0, 1, 1.0931081, -7.2612329000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.207800000000006, 0.068099999999999994, 0, 0],
[1821, 1, 1.6830000000000001, 0.23000000000000001, 0, 0, 1, 1.0931141, -7.2677537000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.208500000000001, 0.067900000000000002, 0, 0],
[1822, 1, 2.6789999999999998, 0.90800000000000003, 0, 0, 1, 1.0946575999999999, -4.0376196000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.995099999999994, -0.13550000000000001, 0, 0],
[1823, 1, 0, 0, 0, 0, 1, 1.0946834999999999, -4.0362571999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.995000000000005, -0.13539999999999999, 0, 0],
[1824, 1, 3.2069999999999999, 0.48799999999999999, 0, 0, 1, 1.0911473, -5.4856986000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.703800000000001, -0.029000000000000001, 0, 0],
[1825, 1, 4.3559999999999999, 0.84199999999999997, 0, 0, 1, 1.0911983000000001, -5.4874004999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.704599999999999, -0.029100000000000001, 0, 0],
[1826, 1, 2.262, 0.49199999999999999, 0, 0, 1, 1.1017155999999999, -2.0365614999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.828500000000005, -0.32600000000000001, 0, 0],
[1827, 1, 2.5139999999999998, 0.67200000000000004, 0, 0, 1, 1.1016847999999999, -2.0328789, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.831999999999994, -0.32600000000000001, 0, 0],
[1828, 1, 1.3400000000000001, 0.47799999999999998, 0, 0, 1, 1.1101534, -4.3873157999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.886700000000005, -0.012800000000000001, 0, 0],
[1829, 1, 2.5110000000000001, 0.84499999999999997, 0, 0, 1, 1.1087750999999999, -4.4454029000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.009600000000006, 0.051299999999999998, 0, 0],
[1830, 1, 0, 0, 0, 0, 1, 1.1088098, -4.4428856000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.006799999999998, 0.050299999999999997, 0, 0],
[1831, 1, 1.6919999999999999, 0.439, 0, 0, 1, 1.0887581, -7.7450960000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.830500000000001, 0.12759999999999999, 0, 0],
[1832, 1, 2.5310000000000001, 1.028, 0, 0, 1, 1.0887526999999999, -7.7440439999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.829899999999995, 0.12770000000000001, 0, 0],
[1833, 1, 2.5110000000000001, 0.60199999999999998, 0, 0, 1, 1.1097001, -3.8017485, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.436800000000005, -0.21990000000000001, 0, 0],
[1834, 1, 2.9319999999999999, 0.67500000000000004, 0, 0, 1, 1.1097834, -3.8015265999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.435199999999995, -0.2218, 0, 0],
[1835, 1, 0, 0, 0, 0, 1, 1.0980459, -3.5910875999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.740700000000004, -0.054699999999999999, 0, 0],
[1836, 1, 2.5099999999999998, 0.26000000000000001, 0, 0, 1, 1.0980786, -3.5903212999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.739800000000002, -0.055500000000000001, 0, 0],
[1837, 2, 13, 29, 0, 0, 1, 1.1132164, -1.4664296999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 89.363699999999994, 0, 0, 0],
[1838, 1, 0, 0, 0, 0, 1, 1.1137541, -5.1938309, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.683000000000007, 0.0293, 0, 0],
[1839, 2, 13, 29, 0, 0, 1, 1.1184061999999999, -4.5310240999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.067400000000006, 0, 0, 0],
[1840, 1, 0, 0, 0, 0, 1, 1.1098547999999999, -4.3677557, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.935900000000004, 0.018599999999999998, 0, 0],
[1841, 1, 0.83699999999999997, 0.29899999999999999, 0, 0, 1, 1.1098615000000001, -4.3671905000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.936899999999994, 0.018599999999999998, 0, 0],
[1842, 1, 2.9670000000000001, 0.88200000000000001, 0, 0, 1, 1.0840529000000001, -7.7334804000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.624499999999998, 0.65090000000000003, 0, 0],
[1843, 1, 5.1959999999999997, 1.167, 0, 0, 1, 1.0972014000000001, -3.4812072000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.377600000000001, -0.316, 0, 0],
[1844, 1, 2.6379999999999999, 0.84299999999999997, 0, 0, 1, 1.0891921, -6.1391543999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.398399999999995, -0.2888, 0, 0],
[1845, 1, 2.5550000000000002, 0.95599999999999996, 0, 0, 1, 1.0891784, -6.1452308000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.399299999999997, -0.2913, 0, 0],
[1846, 1, 8.8740000000000006, 1.885, 0, 0, 1, 1.1008887999999999, -5.5306614999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.558099999999996, 0.015299999999999999, 0, 0],
[1847, 1, 5.8620000000000001, 0.67200000000000004, 0, 0, 1, 1.1008823999999999, -5.5322826999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.558800000000005, 0.015100000000000001, 0, 0],
[1848, 1, 0, 0, 0, 0, 1, 1.1091375999999999, -4.4554261999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.033000000000001, 0.0263, 0, 0],
[1849, 1, 2.5139999999999998, 0.58599999999999997, 0, 0, 1, 1.1091559, -4.4535841999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.032499999999999, 0.026100000000000002, 0, 0],
[1850, 1, 3.3500000000000001, 0.55300000000000005, 0, 0, 1, 1.1060038999999999, -6.0117080999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.543499999999995, 0.1797, 0, 0],
[1851, 1, 4.1050000000000004, 0.92000000000000004, 0, 0, 1, 1.1059733, -6.0184202000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.544700000000006, 0.1799, 0, 0],
[1852, 1, 1.9099999999999999, 0.40699999999999997, 0, 0, 1, 1.0945126000000001, -5.4110383000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.815200000000004, -0.1227, 0, 0],
[1853, 1, 1.1559999999999999, 0.315, 0, 0, 1, 1.0944995, -5.4126522000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.813999999999993, -0.12330000000000001, 0, 0],
[1854, 1, 3.0129999999999999, 0.67200000000000004, 0, 0, 1, 1.0904598999999999, -5.7636199000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.319400000000002, -0.12939999999999999, 0, 0],
[1855, 1, 2.0939999999999999, 0.502, 0, 0, 1, 1.0904742999999999, -5.7612760999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.319699999999997, -0.12839999999999999, 0, 0],
[1856, 1, 0, 0, 0, 0, 1, 1.0987115000000001, -4.8334948000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.351900000000001, -0.064199999999999993, 0, 0],
[1857, 1, 4.1900000000000004, 1.571, 0, 0, 1, 1.1016853, -5.4366447999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.459900000000005, 0.0097000000000000003, 0, 0],
[1858, 1, 0, 0, 0, 0, 1, 1.1108312, -4.3322981, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.847899999999996, -0.024400000000000002, 0, 0],
[1859, 1, 3.4319999999999999, -32.049999999999997, 0, 0, 1, 1.0997015999999999, -2.8802235999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.505799999999994, -0.2545, 0, 0],
[1860, 1, 0.753, 0.065000000000000002, 0, 0, 1, 1.1002049, -3.5534170999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.291300000000007, -0.23680000000000001, 0, 0],
[1861, 1, 0, 0.035000000000000003, 0, 0, 1, 1.0767764, -6.4008842000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.441699999999997, -0.92610000000000003, 0, 0],
[1862, 1, 1.0129999999999999, 0.039, 0, 0, 1, 1.0767774000000001, -6.4010505000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.441699999999997, -0.92589999999999995, 0, 0],
[1863, 1, 2.8479999999999999, 0.77800000000000002, 0, 0, 1, 1.0833609, -6.5218439000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.864800000000002, -0.4536, 0, 0],
[1864, 1, 1.8420000000000001, 0.54200000000000004, 0, 0, 1, 1.0834090000000001, -6.5178912000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.863600000000005, -0.44969999999999999, 0, 0],
[1865, 1, 0.084000000000000005, 0.031, 0, 0, 1, 1.0947834000000001, -3.7155398000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.658500000000004, -0.26569999999999999, 0, 0],
[1866, 1, 0, 0, 0, 0, 1, 1.0947395, -3.7228167000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.661799999999999, -0.26500000000000001, 0, 0],
[1867, 1, 0.502, 0.086999999999999994, 0, 0, 1, 1.1031953000000001, -5.3948859999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.321700000000007, -0.027199999999999998, 0, 0],
[1868, 1, 0.33500000000000002, 0.042999999999999997, 0, 0, 1, 1.1031926999999999, -5.3901801000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.319999999999993, -0.0276, 0, 0],
[1869, 1, 0, 0, 0, 0, 1, 1.1015987, -6.3896731000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.942599999999999, 0.23330000000000001, 0, 0],
[1870, 1, 0, 0, 0, 0, 1, 1.0913212000000001, -4.2202719999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.355500000000006, -0.19220000000000001, 0, 0],
[1871, 1, 0, 0, 0, 0, 1, 1.0913058, -4.2228386000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.362300000000005, -0.19159999999999999, 0, 0],
[1872, 1, 0, 0, 0, 0, 1, 1.0784134999999999, -8.0026620000000008, 110, 3, 1.1200000000000001, 0.94999999999999996, 95.030600000000007, 0.94369999999999998, 0, 0],
[1873, 1, 0, 0, 0, 0, 1, 1.0993116000000001, -3.5515188000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.665000000000006, -0.1082, 0, 0],
[1874, 1, 0, 0, 0, 0, 1, 1.0949982, -4.0407931000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.989500000000007, -0.14810000000000001, 0, 0],
[1875, 1, 1.341, 0.38400000000000001, 0, 0, 1, 1.1075238999999999, -4.6276263000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.130099999999999, 0.055599999999999997, 0, 0],
[1876, 1, 1.675, 0.308, 0, 0, 1, 1.1093075999999999, -4.4846401, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.970500000000001, -0.0041000000000000003, 0, 0],
[1877, 1, 0, 0, 0, 0, 1, 1.1075254999999999, -4.6275376000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.129900000000006, 0.055599999999999997, 0, 0],
[1878, 1, 0, 0, 0, 0, 1, 1.1093093000000001, -4.4845230000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.970299999999995, -0.0041000000000000003, 0, 0],
[1879, 1, 1.0880000000000001, 0.217, 0, 0, 1, 1.1029123999999999, -2.4657974, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.275700000000001, -0.27729999999999999, 0, 0],
[1880, 1, 1.6739999999999999, 0.57499999999999996, 0, 0, 1, 1.1029203000000001, -2.4615681999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.278000000000006, -0.27660000000000001, 0, 0],
[1881, 1, 4.2720000000000002, 0.32600000000000001, 0, 0, 1, 1.1085695, -0.62884264999999995, 110, 3, 1.1200000000000001, 0.94999999999999996, 90.254300000000001, -0.1138, 0, 0],
[1882, 1, 2.6789999999999998, -1.024, 0, 0, 1, 1.1085579999999999, -0.64887225999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 90.258899999999997, -0.1143, 0, 0],
[1883, 1, 6.1079999999999997, 1.7330000000000001, 0, 0, 1, 1.0976919000000001, -3.6206558000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.773099999999999, -0.046100000000000002, 0, 0],
[1884, 1, 6.4429999999999996, 1.9930000000000001, 0, 0, 1, 1.0976482999999999, -3.622315, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.774500000000003, -0.045100000000000001, 0, 0],
[1885, 1, 1.9510000000000001, 0.53800000000000003, 0, 0, 1, 1.096759, -6.0182153999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.917599999999993, -0.1328, 0, 0],
[1886, 1, 3.2349999999999999, 0.76900000000000002, 0, 0, 1, 1.0967795, -6.0189573999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.917199999999994, -0.1308, 0, 0],
[1887, 1, 3.419, 0.52800000000000002, 0, 0, 1, 1.0974512000000001, -5.8557725999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.818899999999999, -0.10199999999999999, 0, 0],
[1888, 1, 0, 0, 0, 0, 1, 1.0974843000000001, -5.8580708000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.817700000000002, -0.099699999999999997, 0, 0],
[1889, 1, 0, 0, 0, 0, 1, 1.0975789, -4.0083608000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.001999999999995, -0.32990000000000003, 0, 0],
[1890, 1, 2.8479999999999999, 0.50700000000000001, 0, 0, 1, 1.1035923999999999, -2.0963805999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.568600000000004, -0.32800000000000001, 0, 0],
[1891, 1, 0.502, 0.26000000000000001, 0, 0, 1, 1.1015056000000001, -6.4391002000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.933000000000007, 0.22289999999999999, 0, 0],
[1892, 1, 2.9289999999999998, 0.60699999999999998, 0, 0, 1, 1.1014974, -6.4383558000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.934700000000007, 0.2235, 0, 0],
[1893, 1, 0, 0.028000000000000001, 0, 0, 1, 1.0932516999999999, -5.4826870000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.773700000000005, -0.10390000000000001, 0, 0],
[1894, 1, 1.5660000000000001, -0.068000000000000005, 0, 0, 1, 1.0932371000000001, -5.4838341000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.772300000000001, -0.1045, 0, 0],
[1895, 1, 1.4239999999999999, 0.253, 0, 0, 1, 1.1011055000000001, -2.1721843000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.640799999999999, -0.17949999999999999, 0, 0],
[1896, 1, 0.58599999999999997, 0.065000000000000002, 0, 0, 1, 1.1011287000000001, -2.1771044000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.641999999999996, -0.17999999999999999, 0, 0],
[1897, 1, 6.0670000000000002, 1.105, 0, 0, 1, 1.0909892999999999, -4.0778432000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.132599999999996, -0.20269999999999999, 0, 0],
[1898, 1, 4.7450000000000001, 0.55500000000000005, 0, 0, 1, 1.0909991999999999, -4.0773308999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.133200000000002, -0.20300000000000001, 0, 0],
[1899, 1, 0.58599999999999997, 0.217, 0, 0, 1, 1.1104585, -4.2960830000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.841499999999996, 0.0178, 0, 0],
[1900, 1, 0, 0, 0, 0, 1, 1.1104662000000001, -4.2955154999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.840999999999994, 0.017600000000000001, 0, 0],
[1901, 1, 5.8570000000000002, 0.86699999999999999, 0, 0, 1, 1.1034701, -5.2831013999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.176199999999994, 0.0407, 0, 0],
[1902, 1, 2.427, 0.52000000000000002, 0, 0, 1, 1.1034493000000001, -5.2878951000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.177800000000005, 0.040899999999999999, 0, 0],
[1903, 1, 3.5190000000000001, -0.0030000000000000001, 0, 0, 1, 1.0952584000000001, -6.3896873999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.529200000000003, -0.0061000000000000004, 0, 0],
[1904, 1, 0, 0, 0, 0, 1, 1.0952577999999999, -6.3819935000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 93.528999999999996, -0.0067000000000000002, 0, 0],
[1905, 1, 0, 0.060999999999999999, 0, 0, 1, 1.0910484, -4.0673835, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.117800000000003, -0.20030000000000001, 0, 0],
[1906, 1, 3.2679999999999998, 0.58499999999999996, 0, 0, 1, 1.0910514, -4.0655260999999996, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.116399999999999, -0.2001, 0, 0],
[1907, 1, 1.6739999999999999, -1, 0, 0, 1, 1.1029104999999999, -6.1383872999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.771799999999999, 0.25729999999999997, 0, 0],
[1908, 1, 9.2050000000000001, 2.5129999999999999, 0, 0, 1, 1.1029049, -6.1373062000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.773200000000003, 0.25750000000000001, 0, 0],
[1909, 1, 0, 0, 0, 0, 1, 1.1029097999999999, -6.1384658999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.771600000000007, 0.25740000000000002, 0, 0],
[1910, 1, 0, 0, 0, 0, 1, 1.1029097999999999, -6.1384658999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.771600000000007, 0.25740000000000002, 0, 0],
[1911, 1, 1.004, 0.17599999999999999, 0, 0, 1, 1.10154, -6.3970729999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.950500000000005, 0.23400000000000001, 0, 0],
[1912, 1, 1.256, 0.26500000000000001, 0, 0, 1, 1.1178167000000001, -4.6193011999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.157600000000002, 0.0016999999999999999, 0, 0],
[1913, 1, 0, 0, 0, 0, 1, 1.1015903, -6.3907724000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.943600000000004, 0.23350000000000001, 0, 0],
[1914, 1, 5.5650000000000004, 0.91400000000000003, 0, 0, 1, 1.0909427, -4.0635469000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.131399999999999, -0.19589999999999999, 0, 0],
[1915, 1, 8.6210000000000004, 2.3879999999999999, 0, 0, 1, 1.0909215999999999, -4.0614593000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.131799999999998, -0.1951, 0, 0],
[1916, 1, 2.1789999999999998, 0.46800000000000003, 0, 0, 1, 1.0910222000000001, -4.0689688000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.126800000000003, -0.20069999999999999, 0, 0],
[1917, 1, 3.6890000000000001, 0.86199999999999999, 0, 0, 1, 1.0910196000000001, -4.0688488999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.126099999999994, -0.20050000000000001, 0, 0],
[1918, 1, 1.1719999999999999, 0.084000000000000005, 0, 0, 1, 1.0903195999999999, -4.3689923000000004, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.533100000000005, -0.4768, 0, 0],
[1919, 1, 0, 0, 0, 0, 1, 1.0903186, -4.3667936999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.531099999999995, -0.47499999999999998, 0, 0],
[1920, 1, 3.0129999999999999, 0.28199999999999997, 0, 0, 1, 1.1004537000000001, -2.6965933999999998, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.401200000000003, -0.22309999999999999, 0, 0],
[1921, 1, 0.92000000000000004, 0.27100000000000002, 0, 0, 1, 1.1005415000000001, -2.6934309000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.387200000000007, -0.22359999999999999, 0, 0],
[1922, 1, 1.5069999999999999, 0.52900000000000003, 0, 0, 1, 1.1088425, -4.6450183000000003, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.452500000000001, 0.0071000000000000004, 0, 0],
[1923, 1, 1.758, 0.61799999999999999, 0, 0, 1, 1.1088629000000001, -4.6392669, 110, 3, 1.1200000000000001, 0.94999999999999996, 91.450000000000003, 0.0073000000000000001, 0, 0],
[1924, 1, 0.084000000000000005, 0.13, 0, 0, 1, 1.108509, -4.4906056999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.069599999999994, 0.0482, 0, 0],
[1925, 1, 0, 0, 0, 0, 1, 1.108509, -4.4906056999999997, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.069599999999994, 0.0482, 0, 0],
[1926, 1, 0, 0, 0, 0, 1, 1.1085102, -4.4905891000000002, 110, 3, 1.1200000000000001, 0.94999999999999996, 92.069500000000005, 0.0482, 0, 0],
[1927, 1, 5.4779999999999998, 1.3979999999999999, 0, 0, 1, 1.0903799000000001, -7.5092438000000001, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.501800000000003, 0.13780000000000001, 0, 0],
[1928, 1, 4.8399999999999999, 0.58299999999999996, 0, 0, 1, 1.0900513000000001, -7.7503096999999999, 110, 3, 1.1200000000000001, 0.94999999999999996, 94.850200000000001, 0.050900000000000001, 0, 0],
[1929, 2, 9.5760000000000005, 8.7449999999999992, 0, 0, 1, 1.1156421000000001, -2.5340956000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.004400000000004, -0, 0, 0],
[1930, 1, 0, 0, 0, 0, 1, 1.1155572, -2.5525959999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.013000000000005, 0.0015, 0, 0],
[1931, 1, 7.9640000000000004, 5.7619999999999996, 0, 0, 1, 1.1111523999999999, -2.6606827000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.341999999999999, 0.22900000000000001, 0, 0],
[1932, 1, 6.8840000000000003, 4.6100000000000003, 0, 0, 1, 1.1115993, -2.6501939999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.309299999999993, 0.20549999999999999, 0, 0],
[1933, 1, 7.5540000000000003, 1.4079999999999999, 0, 0, 1, 1.1030264000000001, -7.8158224000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.734499999999997, -0.029899999999999999, 0, 0],
[1934, 1, 2.3199999999999998, 2.2450000000000001, 0, 0, 1, 1.1015706000000001, -7.3365698999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.052499999999995, 0.2913, 0, 0],
[1935, 1, 2.1480000000000001, -1.238, 0, 0, 1, 1.0980076999999999, -7.3735051, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.163700000000006, -0.69710000000000005, 0, 0],
[1936, 1, 0, 0, 0, 0, 1, 1.1077520000000001, -3.0572634999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.732699999999994, 0.15140000000000001, 0, 0],
[1937, 1, 3.4350000000000001, 1.0589999999999999, 0, 0, 1, 1.1152846000000001, -3.6203905999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.935699999999997, -0.40160000000000001, 0, 0],
[1938, 1, 0, 0, 0, 0, 1, 1.1152846000000001, -3.6203905999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.935699999999997, -0.40160000000000001, 0, 0],
[1939, 1, 2.7509999999999999, -0.070000000000000007, 0, 0, 1, 1.0897881, -6.9002824, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.731099999999998, -0.01, 0, 0],
[1940, 1, 11.092000000000001, 4.181, 0, 0, 1, 1.1070646, -4.3057122999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.530199999999994, -0.1202, 0, 0],
[1941, 1, 4.6379999999999999, 0.91400000000000003, 0, 0, 1, 1.0919392999999999, -6.8850059000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.370900000000006, 0.0033999999999999998, 0, 0],
[1942, 1, 3.004, -1.413, 0, 0, 1, 1.1031899000000001, -8.5357914000000008, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.274100000000004, -0.2621, 0, 0],
[1943, 1, 0, 0, 0, 0, 1, 1.1031964000000001, -8.5422060000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.273200000000003, -0.26250000000000001, 0, 0],
[1944, 1, 2.319, 0.40899999999999997, 0, 0, 1, 1.0923099000000001, -7.2305251000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.436000000000007, -0.27550000000000002, 0, 0],
[1945, 2, 5.1479999999999997, -0.188, 0, 0, 1, 1.1156569000000001, -1.8176469, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.3827, -0.16739999999999999, 0, 0],
[1946, 1, 4.2690000000000001, 0.091999999999999998, 0, 0, 1, 1.1156784, -1.8214859999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.380899999999997, -0.1673, 0, 0],
[1947, 1, 3.1779999999999999, 1.484, 0, 0, 1, 1.1156495, -1.9274084, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.377600000000001, -0.16250000000000001, 0, 0],
[1948, 2, 6.0590000000000002, 1.6870000000000001, 0, 0, 1, 1.1131462999999999, -3.9874421, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.2727, -0.47239999999999999, 0, 0],
[1949, 1, 1.4119999999999999, 0.313, 0, 0, 1, 1.1131428999999999, -3.9879696999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.272900000000007, -0.47239999999999999, 0, 0],
[1950, 1, 6.6100000000000003, 2.988, 0, 0, 1, 1.0997119, -8.6640455999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.613799999999998, -0.1734, 0, 0],
[1951, 1, 1.889, 0.35299999999999998, 0, 0, 1, 1.1155976999999999, -3.5566765, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.904399999999995, -0.4027, 0, 0],
[1952, 1, 1.7170000000000001, 0.35599999999999998, 0, 0, 1, 1.115815, -3.5956766, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.903999999999996, -0.4073, 0, 0],
[1953, 1, 3.7770000000000001, 1.427, 0, 0, 1, 1.0950679000000001, -8.1110427000000005, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.599500000000006, -0.0339, 0, 0],
[1954, 1, 2.4910000000000001, 0.16400000000000001, 0, 0, 1, 1.100257, -6.4630711999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.203299999999999, -0.26229999999999998, 0, 0],
[1955, 1, 0.042000000000000003, 1.498, 0, 0, 1, 1.0913837, -7.9151335999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.785700000000006, -0.46189999999999998, 0, 0],
[1956, 1, 3.524, 0.77800000000000002, 0, 0, 1, 1.1047446000000001, -6.0703985999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.845799999999997, -0.2467, 0, 0],
[1957, 1, 0.40699999999999997, -0.023, 0, 0, 1, 1.1068047000000001, -6.2388878999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.725700000000003, -0.80089999999999995, 0, 0],
[1958, 1, 2.6629999999999998, 0.012, 0, 0, 1, 1.1157276, -0.95110006000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 89.9191, -0.038800000000000001, 0, 0],
[1959, 2, 1.8879999999999999, 0.10100000000000001, 0, 0, 1, 1.117032, -3.3557491000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.742500000000007, -0.35510000000000003, 0, 0],
[1960, 1, 0, 0, 0, 0, 1, 1.100733, -5.0046965999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.230099999999993, 0.0001, 0, 0],
[1961, 1, 4.2060000000000004, 0.92200000000000004, 0, 0, 1, 1.1056344, -8.7144384000000006, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.643500000000003, -0.60709999999999997, 0, 0],
[1962, 1, 2.5339999999999998, -1.677, 0, 0, 1, 1.1007981, -6.8603186000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.709199999999996, -0.57609999999999995, 0, 0],
[1963, 2, 3.5230000000000001, 1.03, 0, 0, 1, 1.1125248999999999, -4.2272641000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.681200000000004, -0.62250000000000005, 0, 0],
[1964, 1, 0, 0, 0, 0, 1, 1.1125248999999999, -4.2272641000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.681200000000004, -0.62250000000000005, 0, 0],
[1965, 2, 3.8029999999999999, 3.8490000000000002, 0, 0, 1, 1.1082755, -4.1172291999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.320599999999999, -0.079000000000000001, 0, 0],
[1966, 1, 0, 0, 0, 0, 1, 1.1103818000000001, -3.9821339, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.321899999999999, -0.2031, 0, 0],
[1967, 1, 1.2130000000000001, 0.083000000000000004, 0, 0, 1, 1.1122008999999999, -3.3558457000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.750100000000003, 0.021100000000000001, 0, 0],
[1968, 1, 7.1239999999999997, -0.42299999999999999, 0, 0, 1, 1.0903788000000001, -11.010403, 110, 4, 1.1200000000000001, 0.94999999999999996, 96.261600000000001, -0.312, 0, 0],
[1969, 1, 2.6629999999999998, -0.28999999999999998, 0, 0, 1, 1.0951487, -6.1787096999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.046199999999999, -0.0378, 0, 0],
[1970, 1, 0.85899999999999999, 0.182, 0, 0, 1, 1.1109959, -4.5330626000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.573300000000003, -0.22459999999999999, 0, 0],
[1971, 1, 2.5779999999999998, -0.436, 0, 0, 1, 1.0933417000000001, -7.3328230000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.490200000000002, -0.16070000000000001, 0, 0],
[1972, 1, 0.94599999999999995, 0.56499999999999995, 0, 0, 1, 1.1074748000000001, -6.0458274000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.744299999999996, -0.1115, 0, 0],
[1973, 1, 2.8340000000000001, 0.23899999999999999, 0, 0, 1, 1.1138173, -3.0523772, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.7149, -0.19370000000000001, 0, 0],
[1974, 1, 0.68600000000000005, -2.4199999999999999, 0, 0, 1, 1.102201, -8.3478209000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.256399999999999, -0.17829999999999999, 0, 0],
[1975, 1, 0, 0, 0, 0, 1, 1.1171892000000001, -3.2765420000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.653400000000005, -0.32929999999999998, 0, 0],
[1976, 1, 0, 0, 0, 0, 1, 1.1171892000000001, -3.2765420000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.653400000000005, -0.32929999999999998, 0, 0],
[1977, 1, 0, 0, 0, 0, 1, 1.1114466000000001, -4.4860144999999996, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.489099999999993, -0.21840000000000001, 0, 0],
[1978, 1, 0, 0, 0, 0, 1, 1.1068361, -4.3417545999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.763800000000003, -0.1588, 0, 0],
[1979, 1, 0.60099999999999998, 0.083000000000000004, 0, 0, 1, 1.1173099, -1.5856938, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.141900000000007, -0.15409999999999999, 0, 0],
[1980, 1, 2.3199999999999998, 0.128, 0, 0, 1, 1.0909309, -8.2926552000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.322299999999998, -0.29099999999999998, 0, 0],
[1981, 1, 6.3520000000000003, 1.472, 0, 0, 1, 1.1017973000000001, -8.1930236999999995, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.151300000000006, -0.1205, 0, 0],
[1982, 1, 1.0409999999999999, 0.88300000000000001, 0, 0, 1, 1.0909468, -7.4523507000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.976200000000006, -0.4274, 0, 0],
[1983, 1, 3.948, -1.474, 0, 0, 1, 1.1040665000000001, -8.2060689, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.060000000000002, -0.21609999999999999, 0, 0],
[1984, 1, 1.3280000000000001, 0.57599999999999996, 0, 0, 1, 1.1039459, -8.1997061000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.056100000000001, -0.21410000000000001, 0, 0],
[1985, 1, 4.2930000000000001, 0.68200000000000005, 0, 0, 1, 1.0879547000000001, -10.919900999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 97.024100000000004, -0.51700000000000002, 0, 0],
[1986, 1, 4.726, 0.64500000000000002, 0, 0, 1, 1.0911799, -6.6780013, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.398099999999999, 0.045199999999999997, 0, 0],
[1987, 1, 1.7869999999999999, 0.192, 0, 0, 1, 1.1052067000000001, -6.4821346000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.951700000000002, -0.76400000000000001, 0, 0],
[1988, 1, 2.133, 0.872, 0, 0, 1, 1.1049119000000001, -4.5993437000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.901300000000006, 0.18640000000000001, 0, 0],
[1989, 1, 1.2889999999999999, -0.070999999999999994, 0, 0, 1, 1.0943892, -8.8374202999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.466899999999995, -0.56999999999999995, 0, 0],
[1990, 1, 2.75, -0.313, 0, 0, 1, 1.0865351000000001, -7.4102056000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.021100000000004, 0.015100000000000001, 0, 0],
[1991, 1, 1.7190000000000001, 2.2280000000000002, 0, 0, 1, 1.0900757999999999, -8.0269169999999992, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.167500000000004, -0.18590000000000001, 0, 0],
[1992, 2, 13.978999999999999, 8.4130000000000003, 0, 0, 1, 1.1007817, -4.9903849999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.227699999999999, 0, 0, 0],
[1993, 1, 0, 0, 0, 0, 1, 1.1007817, -4.9903849999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.227699999999999, -0, 0, 0],
[1994, 1, 1.038, 0.035999999999999997, 0, 0, 1, 1.0961325, -8.5880116999999991, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.022599999999997, -0.57279999999999998, 0, 0],
[1995, 1, 0.93700000000000006, 0.035000000000000003, 0, 0, 1, 1.0961316000000001, -8.5883795999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.0227, -0.57279999999999998, 0, 0],
[1996, 1, 3.863, -1.05, 0, 0, 1, 1.0962651000000001, -9.0316963999999995, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.369900000000001, -0.62560000000000004, 0, 0],
[1997, 1, 1.2889999999999999, -0.045999999999999999, 0, 0, 1, 1.1123144, -4.3630411000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.886300000000006, -0.68920000000000003, 0, 0],
[1998, 1, 9.2040000000000006, 0.19800000000000001, 0, 0, 1, 1.0970963, -7.0251882999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.249799999999993, -0.62250000000000005, 0, 0],
[1999, 1, 0, 0, 0, 0, 1, 1.0970963, -7.0251882999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.249799999999993, -0.62250000000000005, 0, 0],
[2000, 1, 2.7559999999999998, 0.84499999999999997, 0, 0, 1, 1.1136751, -3.9404767999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.252899999999997, -0.41349999999999998, 0, 0],
[2001, 1, 2.4929999999999999, 0.84099999999999997, 0, 0, 1, 1.113248, -3.9925459999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.274699999999996, -0.48520000000000002, 0, 0],
[2002, 2, 14.089, 13.83, 0, 0, 1, 1.1031654, -7.8195847000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.747, -0.057299999999999997, 0, 0],
[2003, 1, 0, 0, 0, 0, 1, 1.1018832000000001, -8.3681297000000008, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.283100000000005, -0.17030000000000001, 0, 0],
[2004, 1, 3.2650000000000001, 1.49, 0, 0, 1, 1.0988735000000001, -8.3052732000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.983400000000003, 0.0074999999999999997, 0, 0],
[2005, 1, 0, 0, 0, 0, 1, 1.0941582999999999, -7.7740985, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.840500000000006, -0.23519999999999999, 0, 0],
[2006, 1, 2.75, 0.69099999999999995, 0, 0, 1, 1.1048241999999999, -8.4628937999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.397099999999995, -0.37790000000000001, 0, 0],
[2007, 1, 2.3199999999999998, 1.383, 0, 0, 1, 1.0981957, -8.4729308000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.626099999999994, -0.053400000000000003, 0, 0],
[2008, 2, 2.0139999999999998, 1.2070000000000001, 0, 0, 1, 1.0809168, -8.6381742999999993, 110, 4, 1.1200000000000001, 0.94999999999999996, 96.610900000000001, 0.15720000000000001, 0, 0],
[2009, 1, 2.919, 1.383, 0, 0, 1, 1.0915044, -6.9471167999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.4084, 0.012699999999999999, 0, 0],
[2010, 1, 0, 0, 0, 0, 1, 1.0915037999999999, -6.9531787999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.410600000000002, 0.0124, 0, 0],
[2011, 1, 4.0350000000000001, 1.478, 0, 0, 1, 1.0989481000000001, -7.8398234999999996, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.406499999999994, 0.1295, 0, 0],
[2012, 1, 5.0700000000000003, 2.5750000000000002, 0, 0, 1, 1.0975371, -8.2337296000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.845500000000001, 0.090700000000000003, 0, 0],
[2013, 1, 5.8819999999999997, 1.8320000000000001, 0, 0, 1, 1.0975609, -8.2455514000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.851600000000005, 0.090200000000000002, 0, 0],
[2014, 1, 3.004, 1.1519999999999999, 0, 0, 1, 1.1002475, -7.3635411, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.975399999999993, -0.1598, 0, 0],
[2015, 2, 24.135999999999999, 9.827, 0, 0, 1, 1.0973331, -7.0257145999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.693799999999996, -0.38900000000000001, 0, 0],
[2016, 1, 1.6180000000000001, 0, 0, 0, 1, 1.0967655999999999, -7.0812894000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.739400000000003, -0.37690000000000001, 0, 0],
[2017, 1, 3.266, 0.221, 0, 0, 1, 1.0811702000000001, -7.5946474999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 96.084999999999994, 0.1181, 0, 0],
[2018, 1, 2.4060000000000001, 0.67400000000000004, 0, 0, 1, 1.0960173, -7.1223663000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.821600000000004, -0.35260000000000002, 0, 0],
[2019, 1, 2.1480000000000001, 1.242, 0, 0, 1, 1.096012, -7.1233078000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.821600000000004, -0.35260000000000002, 0, 0],
[2020, 1, 2.839, 0.97499999999999998, 0, 0, 1, 1.1076176, -5.2965892999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.191199999999995, -0.2157, 0, 0],
[2021, 1, 5.4930000000000003, -1.2470000000000001, 0, 0, 1, 1.1070439999999999, -8.7916266000000007, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.747699999999995, -0.82969999999999999, 0, 0],
[2022, 1, 0.85899999999999999, 0.53200000000000003, 0, 0, 1, 1.110798, -4.5478801999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.5886, -0.21959999999999999, 0, 0],
[2023, 1, 4.2969999999999997, 2.5680000000000001, 0, 0, 1, 1.0981778, -5.3817437000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.505799999999994, 0.029700000000000001, 0, 0],
[2024, 1, 2.3199999999999998, 0.79200000000000004, 0, 0, 1, 1.1143117, -3.8725755999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.235399999999998, -0.47989999999999999, 0, 0],
[2025, 1, 0, 0, 0, 0, 1, 1.1143117, -3.8725755999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.235399999999998, -0.47989999999999999, 0, 0],
[2026, 1, 3.694, 0.754, 0, 0, 1, 1.0960741000000001, -7.1274164999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.820300000000003, -0.35880000000000001, 0, 0],
[2027, 1, 2.319, 0.38, 0, 0, 1, 1.0962719000000001, -7.1191795000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.798100000000005, -0.36580000000000001, 0, 0],
[2028, 1, 13.218999999999999, 7.1619999999999999, 0, 0, 1, 1.092927, -7.4838781000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.311400000000006, 0.1246, 0, 0],
[2029, 1, 1.9590000000000001, -1.738, 0, 0, 1, 1.098495, -7.2922367000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.323400000000007, -0.77470000000000006, 0, 0],
[2030, 1, 6.7050000000000001, 0.91600000000000004, 0, 0, 1, 1.0908624, -6.9729763, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.490899999999996, 0.0298, 0, 0],
[2031, 1, 1.375, 0.755, 0, 0, 1, 1.0964164999999999, -7.0993854000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.776700000000005, -0.3649, 0, 0],
[2032, 1, 1.2889999999999999, 0.98999999999999999, 0, 0, 1, 1.080416, -7.8672507999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.819100000000006, 0.10639999999999999, 0, 0],
[2033, 1, 0.17499999999999999, 0.16, 0, 0, 1, 1.1098863999999999, -5.3157692000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.0197, -0.28520000000000001, 0, 0],
[2034, 1, 0, 0, 0, 0, 1, 1.1098918, -5.3215119, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.019999999999996, -0.2853, 0, 0],
[2035, 1, 2.7480000000000002, 0.55000000000000004, 0, 0, 1, 1.08955, -8.2576997999999993, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.332400000000007, 0.2351, 0, 0],
[2036, 2, 10.07, 4.1369999999999996, 0, 0, 1, 1.105388, -6.0543601000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.777000000000001, -0.29089999999999999, 0, 0],
[2037, 1, 1.9830000000000001, -9.5199999999999996, 0, 0, 1, 1.1012697, -6.4446091000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.153599999999997, -0.2974, 0, 0],
[2038, 1, 22.407, 17.919, 0, 0, 1, 1.097159, -6.5419689999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.316999999999993, -0.1255, 0, 0],
[2039, 1, 0, 0, 0, 0, 1, 1.1056204999999999, -6.1843072000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.835599999999999, -0.29559999999999997, 0, 0],
[2040, 2, 14.218, 9.1890000000000001, -0.012999999999999999, -0.040000000000000001, 1, 1.1036954000000001, -4.5966013999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.224000000000004, -0.061899999999999997, 0, 0],
[2041, 1, 2.5910000000000002, 2.04, 0, 0, 1, 1.1044836, -4.5854273000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.181200000000004, -0.11020000000000001, 0, 0],
[2042, 2, 88.534999999999997, 66.959999999999994, 0, 0, 1, 1.1175626999999999, -4.5499801, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.140500000000003, -0, 0, 0],
[2043, 1, 0, 0, 0, 0, 1, 1.1175626999999999, -4.5499801, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.140500000000003, -0, 0, 0],
[2044, 1, 0.60099999999999998, 0.28999999999999998, 0, 0, 1, 1.1128928, -3.2931251000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.503299999999996, -0.026599999999999999, 0, 0],
[2045, 1, 1.804, 0.88600000000000001, 0, 0, 1, 1.1073379999999999, -4.3054190999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.533500000000004, -0.12470000000000001, 0, 0],
[2046, 1, 4.0350000000000001, 2.8959999999999999, 0, 0, 1, 1.1006061, -7.7932778999999996, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.001300000000001, 0.097900000000000001, 0, 0],
[2047, 2, 3.1509999999999998, 0.106, 0, 0, 1, 1.1141380999999999, -3.8360308999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.132900000000006, -0.4032, 0, 0],
[2048, 1, 0.96699999999999997, 0.053999999999999999, 0, 0, 1, 1.1141369999999999, -3.8363977, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.132999999999996, -0.4032, 0, 0],
[2049, 1, 4.242, 0.218, 0, 0, 1, 1.0949487, -7.8114957, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.649199999999993, -0.61060000000000003, 0, 0],
[2050, 1, 3.8660000000000001, 0.60399999999999998, 0, 0, 1, 1.0971692, -7.0429032999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.719499999999996, -0.3871, 0, 0],
[2051, 1, 3.2650000000000001, 1.4199999999999999, 0, 0, 1, 1.0968723, -2.4333985, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.345799999999997, -0.12839999999999999, 0, 0],
[2052, 1, 4.8109999999999999, 0.30399999999999999, 0, 0, 1, 1.1164236000000001, -3.4274311000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.794499999999999, -0.34839999999999999, 0, 0],
[2053, 1, 5.6660000000000004, 1.7330000000000001, 0, 0, 1, 1.1022730999999999, -8.5812428000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.512600000000006, -0.2838, 0, 0],
[2054, 1, 17.292999999999999, 11.640000000000001, 0, 0, 1, 1.1154176, -4.1700274000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 89.559100000000001, 0.22650000000000001, 0, 0],
[2055, 1, 5.415, 3.0139999999999998, 0, 0, 1, 1.1006946, -5.6507076999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.923100000000005, 0.086400000000000005, 0, 0],
[2056, 1, 0, 0, 0, 0, 1, 1.1014047, -5.6233089999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.868600000000001, 0.066699999999999995, 0, 0],
[2057, 2, 1.968, 1.8819999999999999, 0, 0, 1, 1.0844514999999999, -11.754061, 110, 4, 1.1200000000000001, 0.94999999999999996, 97.167000000000002, -0.25829999999999997, 0, 0],
[2058, 1, 0, 0, 0, 0, 1, 1.1130036000000001, -2.7022586999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.248999999999995, 0.022100000000000002, 0, 0],
[2059, 1, 2.5800000000000001, 3.7890000000000001, 0, 0, 1, 1.1054827, -4.3118539, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.975499999999997, -0.054699999999999999, 0, 0],
[2060, 1, 1.7170000000000001, 0.13, 0, 0, 1, 1.1167830000000001, -3.3704531000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.730199999999996, -0.34000000000000002, 0, 0],
[2061, 1, 0.85899999999999999, 0.070999999999999994, 0, 0, 1, 1.1170910000000001, -3.2910675999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.669499999999999, -0.32950000000000002, 0, 0],
[2062, 1, 3.984, -1.0780000000000001, 0, 0, 1, 1.1080357999999999, -4.2389130000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.558199999999999, 0.074999999999999997, 0, 0],
[2063, 1, 3.4359999999999999, 0.78400000000000003, 0, 0, 1, 1.1154185999999999, -3.5842152999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.971800000000002, -0.39040000000000002, 0, 0],
[2064, 2, 0.35999999999999999, 0.34599999999999997, 0, 0, 1, 1.1089043999999999, -4.0961273, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.432599999999994, 0.0533, 0, 0],
[2065, 1, 6.1779999999999999, 3.3420000000000001, 0, 0, 1, 1.1091686000000001, -5.0676841000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.930300000000003, -0.17530000000000001, 0, 0],
[2066, 1, 7.3049999999999997, 1.3089999999999999, 0, 0, 1, 1.1052409999999999, -4.5815912000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.880399999999995, 0.17580000000000001, 0, 0],
[2067, 1, 0, 0, 0, 0, 1, 1.1200000000000001, -4.0535259000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 89.087400000000002, -0.23219999999999999, 1711.4065000000001, 0],
[2068, 1, 7.468, 4.5880000000000001, 0, 0, 1, 1.0980848999999999, -8.0093995000000007, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.412700000000001, 0.056800000000000003, 0, 0],
[2069, 1, 3.8660000000000001, 3.573, 0, 0, 1, 1.1103489, -5.2251924000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.593599999999995, 0.2354, 0, 0],
[2070, 1, 6.6520000000000001, 4.7140000000000004, 0, 0, 1, 1.1150157000000001, -0.88706121999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.765500000000003, 0.24390000000000001, 0, 0],
[2071, 2, 2.9009999999999998, 0.129, 0, 0, 1, 1.1125324000000001, -4.2562464000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.734999999999999, -0.623, 0, 0],
[2072, 1, 3.6440000000000001, 0.70599999999999996, 0, 0, 1, 1.1125342, -4.2584020999999996, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.735699999999994, -0.62339999999999995, 0, 0],
[2073, 1, 8.843, 3.7610000000000001, 0, 0, 1, 1.0992975, -8.7963658999999996, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.790000000000006, -0.253, 0, 0],
[2074, 1, 6.5279999999999996, 0.53400000000000003, 0, 0, 1, 1.1057577999999999, -5.4181100999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.435199999999995, -0.2288, 0, 0],
[2075, 1, 0, 0, 0, 0, 1, 1.1033980999999999, -2.3722827999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.804699999999997, -0.45240000000000002, 0, 0],
[2076, 1, 2.4060000000000001, -0.67500000000000004, 0, 0, 1, 1.1000076000000001, -7.5072450000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.432400000000001, -0.83560000000000001, 0, 0],
[2077, 1, 0, 0, 0, 0, 1, 1.1118946000000001, -3.4336110999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.753399999999999, -0.090800000000000006, 0, 0],
[2078, 1, 0, 0, 0, 0, 1, 1.1076404, -4.2707180999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.452100000000002, -0.125, 0, 0],
[2079, 1, 0, 0, 0, 0, 1, 1.0977862, -5.8461515000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.005700000000004, -0.087400000000000005, 0, 0],
[2080, 1, 10.897, 5.3360000000000003, 0, 0, 1, 1.0956998, -6.4554146000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.313299999999998, 0.035000000000000003, 0, 0],
[2081, 1, 10.301, 2.3050000000000002, 0, 0, 1, 1.0999163000000001, -5.3496231999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.634799999999998, -0.076700000000000004, 0, 0],
[2082, 1, 6.1849999999999996, 2.7080000000000002, 0, 0, 1, 1.1034292999999999, -5.4863417999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.409700000000001, -0.088499999999999995, 0, 0],
[2083, 1, 1.7170000000000001, 1.7350000000000001, 0, 0, 1, 1.1056691000000001, -3.2240517999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.941400000000002, 0.1588, 0, 0],
[2084, 1, 4.641, 1.1519999999999999, 0, 0, 1, 1.0984951999999999, -5.5950718999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.874099999999999, -0.078399999999999997, 0, 0],
[2085, 1, 3.141, 1.2450000000000001, 0, 0, 1, 1.0977774, -5.8459858000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.005700000000004, -0.086900000000000005, 0, 0],
[2086, 1, 2.5790000000000002, 1.2649999999999999, 0, 0, 1, 1.0986141, -5.7572117, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.069199999999995, 0.14180000000000001, 0, 0],
[2087, 1, 3.2669999999999999, 0.36299999999999999, 0, 0, 1, 1.0886339, -8.2438751999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.702100000000002, -0.11409999999999999, 0, 0],
[2088, 1, 8.5099999999999998, 4.8579999999999997, 0, 0, 1, 1.0988329999999999, -6.8328195000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.922399999999996, -0.61799999999999999, 0, 0],
[2089, 1, 0, 0, 0, 0, 1, 1.1151556, -0.88135238000000005, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.758799999999994, 0.23910000000000001, 0, 0],
[2090, 1, 3.6070000000000002, 3.1259999999999999, 0, 0, 1, 1.1093704, -2.9023767, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.5398, 0.1552, 0, 0],
[2091, 2, 0, 0, 0, 0, 1, 1.1169675999999999, -4.5591238000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.146199999999993, 0.00069999999999999999, 0, 0],
[2092, 2, 3.0049999999999999, 0, 0, 0, 1, 1.1193679999999999, -4.8218880000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.272400000000005, -0.43490000000000001, 0, 0],
[2093, 1, 0, 0, 0, 0, 1, 1.1197248, -4.5483652000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.133700000000005, -0.033300000000000003, 0, 0],
[2094, 2, 2.1459999999999999, 0, 0, 0, 1, 1.0238788000000001, -2.5189569000000001, 15, 4, 1.1200000000000001, 0.94999999999999996, 91.653099999999995, -0.13919999999999999, 0, 0],
[2095, 1, 1.2889999999999999, 0.627, 0, 0, 1, 1.1022654000000001, -5.5462772999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.780199999999994, 0.0247, 0, 0],
[2096, 1, 3.4359999999999999, 0.73399999999999999, 0, 0, 1, 1.1156781, -3.4604940000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.908299999999997, -0.35899999999999999, 0, 0],
[2097, 2, 9.2490000000000006, 7.0819999999999999, 0, 0, 1, 1.098152, -6.3196276999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.117900000000006, -0.043799999999999999, 0, 0],
[2098, 1, 12.061999999999999, 3.6299999999999999, 0, 0, 1, 1.0981874, -6.3334587999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.135800000000003, -0.057500000000000002, 0, 0],
[2099, 1, 12.037000000000001, 2.3050000000000002, 0, 0, 1, 1.0987264000000001, -5.5835042000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.848299999999995, -0.085999999999999993, 0, 0],
[2100, 1, 6.0090000000000003, 1.1519999999999999, 0, 0, 1, 1.0989091, -5.6020012000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.830200000000005, -0.093700000000000006, 0, 0],
[2101, 1, 0.25900000000000001, 0, 0, 0, 1, 1.1064613999999999, -3.1688470999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.869799999999998, 0.15210000000000001, 0, 0],
[2102, 1, 1.2030000000000001, 2.206, 0, 0, 1, 1.0986665, -5.7769991999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.925200000000004, -0.10639999999999999, 0, 0],
[2103, 1, 2.089, 1.0720000000000001, 0, 0, 1, 1.0986332999999999, -5.7689060999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.926400000000001, -0.1061, 0, 0],
[2104, 1, 0, 0, 0, 0, 1, 1.1018243000000001, -5.0195691, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.278300000000002, -0.022499999999999999, 0, 0],
[2105, 1, 0.17199999999999999, 0.115, 0, 0, 1, 1.1008776, -5.8940824000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.743700000000004, -0.064699999999999994, 0, 0],
[2106, 1, 0, 0, 0, 0, 1, 1.1155193000000001, -2.2494413999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.427999999999997, -0.17510000000000001, 0, 0],
[2107, 1, 0, 0, 0, 0, 1, 1.1154961000000001, -2.242362, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.431200000000004, -0.17499999999999999, 0, 0],
[2108, 1, 18.564, 14.845000000000001, 0, 0, 1, 1.0979827, -6.2892035999999996, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.082800000000006, -0.027799999999999998, 0, 0],
[2109, 1, 9.1340000000000003, 4.4720000000000004, 0, 0, 1, 1.0986282999999999, -5.5840968000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.835499999999996, -0.078200000000000006, 0, 0],
[2110, 1, 4.2999999999999998, 0.191, 0, 0, 1, 1.0992208000000001, -6.1822128000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.963399999999993, -0.054600000000000003, 0, 0],
[2111, 1, 0.34300000000000003, 2.1219999999999999, 0, 0, 1, 1.1006340999999999, -5.2919888999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.557599999999994, -0.095600000000000004, 0, 0],
[2112, 1, 0, 0, 0, 0, 1, 1.1006686999999999, -5.2797843000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.555099999999996, -0.095699999999999993, 0, 0],
[2113, 1, 3.7839999999999998, 3.4060000000000001, 0, 0, 1, 1.0995045000000001, -6.1160927000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.925600000000003, -0.053100000000000001, 0, 0],
[2114, 1, 1.897, 1.1639999999999999, 0, 0, 1, 1.0995364000000001, -6.1211943, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.925799999999995, -0.053699999999999998, 0, 0],
[2115, 1, 1.546, 5.2539999999999996, 0, 0, 1, 1.0983383, -6.2725588999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.076499999999996, -0.049099999999999998, 0, 0],
[2116, 1, 0, 2.5470000000000002, 0, 0, 1, 1.0988887000000001, -5.5573831, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.800799999999995, -0.084500000000000006, 0, 0],
[2117, 1, 0.51500000000000001, 0.65000000000000002, 0, 0, 1, 1.0999137000000001, -6.2266155999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.084999999999994, -0.2097, 0, 0],
[2118, 1, 3.2679999999999998, 1.5369999999999999, 0, 0, 1, 1.1081409, -2.9826589999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.668499999999995, 0.082100000000000006, 0, 0],
[2119, 2, 21.559000000000001, 10.82, 0, 0, 1, 1.0779669000000001, -7.8257085000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.929599999999994, 0.33339999999999997, 0, 0],
[2120, 1, 5.7590000000000003, 4.306, 0, 0, 1, 1.0977463999999999, -6.4265488, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.196600000000004, -0.087300000000000003, 0, 0],
[2121, 1, 3.1320000000000001, 3.5960000000000001, 0, 0, 1, 1.0977709, -6.4270605999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.196799999999996, -0.088400000000000006, 0, 0],
[2122, 1, 5.1559999999999997, -1.512, 0, 0, 1, 1.099262, -5.9978467999999996, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.013800000000003, -0.15759999999999999, 0, 0],
[2123, 1, 4.5629999999999997, 1.925, 0, 0, 1, 1.0977201999999999, -6.3736166000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.154300000000006, -0.0465, 0, 0],
[2124, 1, 0, 0, 0, 0, 1, 1.0966623, -6.0050096000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.305000000000007, 0.1769, 0, 0],
[2125, 1, 2.9220000000000002, 0.087999999999999995, 0, 0, 1, 1.0970146000000001, -5.8115446999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.166300000000007, 0.1888, 0, 0],
[2126, 1, 4.3780000000000001, 2.4089999999999998, 0, 0, 1, 1.1007294999999999, -8.6392498999999994, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.581299999999999, -0.22220000000000001, 0, 0],
[2127, 1, 15.56, 16.048999999999999, 0, 0, 1, 1.0969188999999999, -5.8084457, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.167299999999997, 0.19670000000000001, 0, 0],
[2128, 1, 0, 0, 0, 0, 1, 1.1121810999999999, -4.3971591999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.937200000000004, -0.70550000000000002, 0, 0],
[2129, 1, 1.3779999999999999, -0.16600000000000001, 0, 0, 1, 1.1121813, -4.3976930999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.937299999999993, -0.70550000000000002, 0, 0],
[2130, 1, 7.4889999999999999, 2.5990000000000002, 0, 0, 1, 1.1044023000000001, -4.5344151999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.963800000000006, -0.098400000000000001, 0, 0],
[2131, 1, 4.1849999999999996, 2.847, 0, 0, 1, 1.1008937999999999, -5.2610533000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.489800000000002, -0.086199999999999999, 0, 0],
[2132, 1, 1.2889999999999999, 0.192, 0, 0, 1, 1.1049779, -4.7294245999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.366200000000006, -0.27510000000000001, 0, 0],
[2133, 1, 4.4740000000000002, 2.0470000000000002, 0, 0, 1, 1.1099972, -3.5083424000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.944000000000003, -0.0172, 0, 0],
[2134, 1, 2.0630000000000002, 1.3740000000000001, 0, 0, 1, 1.1086323, -2.9628624000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.617900000000006, 0.16120000000000001, 0, 0],
[2135, 1, 0, 0, 0, 0, 1, 1.1143964, -3.9734484000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.200900000000004, -0.56879999999999997, 0, 0],
[2136, 1, 2.3199999999999998, 0.70199999999999996, 0, 0, 1, 1.1143894999999999, -3.9743062999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.201099999999997, -0.56869999999999998, 0, 0],
[2137, 1, 2.75, 0.19900000000000001, 0, 0, 1, 1.0920793, -8.5803086999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.477699999999999, -0.435, 0, 0],
[2138, 1, 6.3280000000000003, 3.5760000000000001, 0, 0, 1, 1.1044208, -4.6240785000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.930499999999995, 0.20269999999999999, 0, 0],
[2139, 1, 0, 0, 0, 0, 1, 1.1097893000000001, -5.0366983000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.882000000000005, -0.19689999999999999, 0, 0],
[2140, 1, 1.1160000000000001, -0.23200000000000001, 0, 0, 1, 1.0916406000000001, -6.9400192000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.404499999999999, 0.0076, 0, 0],
[2141, 2, 4.7190000000000003, 0.81499999999999995, 0, 0, 1, 1.1161747, -1.6101833999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.222300000000004, -0.1181, 0, 0],
[2142, 1, 1.204, 0.16400000000000001, 0, 0, 1, 1.1153279, -3.6012151999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.987399999999994, -0.39069999999999999, 0, 0],
[2143, 1, 9.1159999999999997, 3.863, 0, 0, 1, 1.1058509000000001, -6.1397189000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.377499999999998, 0.25719999999999998, 0, 0],
[2144, 1, 1.7170000000000001, -0.051999999999999998, 0, 0, 1, 1.1130074000000001, -4.1401503999999996, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.591800000000006, -0.63600000000000001, 0, 0],
[2145, 1, 0, 0.058000000000000003, 0, 0, 1, 1.1130070000000001, -4.1401481999999996, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.591800000000006, -0.63590000000000002, 0, 0],
[2146, 1, 8.7560000000000002, -1.0529999999999999, 0, 0, 1, 1.1012344999999999, -7.7071677000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.154600000000002, -0.21879999999999999, 0, 0],
[2147, 1, 0, 0, 0, 0, 1, 1.1012344999999999, -7.7071677000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.154600000000002, -0.21879999999999999, 0, 0],
[2148, 1, 6.5289999999999999, 0.113, 0, 0, 1, 1.1051504000000001, -4.6401164000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.124200000000002, -0.1615, 0, 0],
[2149, 1, 7.8959999999999999, 3.988, 0, 0, 1, 1.1002966000000001, -4.7744768000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.474199999999996, 0.042099999999999999, 0, 0],
[2150, 1, 0, 0, 0, 0, 1, 1.1054295999999999, -4.5786746000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.080500000000001, -0.15890000000000001, 0, 0],
[2151, 1, 3.2639999999999998, 0.36099999999999999, 0, 0, 1, 1.1050243, -4.5913228999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.135199999999998, -0.14560000000000001, 0, 0],
[2152, 1, 5.6669999999999998, 0.64400000000000002, 0, 0, 1, 1.1001258, -7.7973001000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.249700000000004, -0.1903, 0, 0],
[2153, 1, 1.264, 0.32500000000000001, 0, 0, 1, 1.0903931, -6.7617468000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.354299999999995, 0.0146, 0, 0],
[2154, 1, 0, 0, 0, 0, 1, 1.1103904, -5.9854098999999996, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.324299999999994, -0.87090000000000001, 0, 0],
[2155, 1, 0, 0, 0, 0, 1, 1.1084087, -5.9159867000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.437600000000003, -0.82569999999999999, 0, 0],
[2156, 1, 0.34300000000000003, -0.115, 0, 0, 1, 1.0996627000000001, -8.4632745000000007, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.558000000000007, -0.15340000000000001, 0, 0],
[2157, 1, 0.51500000000000001, 0.28799999999999998, 0, 0, 1, 1.1043943000000001, -5.5180956999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.6036, -0.0269, 0, 0],
[2158, 1, 2.4049999999999998, 0.115, 0, 0, 1, 1.0931398999999999, -7.2741112000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.252099999999999, -0.28220000000000001, 0, 0],
[2159, 1, 2.4910000000000001, 0.626, 0, 0, 1, 1.0987543, -6.9901608, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.619, -0.49170000000000003, 0, 0],
[2160, 1, 3.706, -3.339, 0, 0, 1, 1.1105953, -6.1877008, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.619699999999995, -1.0592999999999999, 0, 0],
[2161, 1, 1.3740000000000001, 0.106, 0, 0, 1, 1.1157090999999999, -2.0064554000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.380200000000002, -0.15959999999999999, 0, 0],
[2162, 1, 3.0059999999999998, 0.217, 0, 0, 1, 1.1154347, -3.5762035000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.967399999999998, -0.39200000000000002, 0, 0],
[2163, 1, 1.7190000000000001, -1.244, 0, 0, 1, 1.0945963000000001, -7.4570512999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.459400000000002, -0.13270000000000001, 0, 0],
[2164, 1, 3.2639999999999998, 0.94399999999999995, 0, 0, 1, 1.1146986000000001, -3.7041317999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.084100000000007, -0.43070000000000003, 0, 0],
[2165, 1, 2.4900000000000002, 2.0169999999999999, 0, 0, 1, 1.0915059, -7.9748250000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.7376, 0.33839999999999998, 0, 0],
[2166, 1, 1.7190000000000001, 0.90500000000000003, 0, 0, 1, 1.0915036, -7.0587852, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.523200000000003, -0.0286, 0, 0],
[2167, 1, 0.34300000000000003, 0.29299999999999998, 0, 0, 1, 1.0747557000000001, -8.1860215000000007, 110, 4, 1.1200000000000001, 0.94999999999999996, 97.235500000000002, 0.13980000000000001, 0, 0],
[2168, 1, 1.72, 0.11799999999999999, 0, 0, 1, 1.0987826000000001, -8.9830462000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.296700000000001, -0.71409999999999996, 0, 0],
[2169, 1, 3.7810000000000001, -1.3080000000000001, 0, 0, 1, 1.0996322000000001, -8.3465013999999993, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.543700000000001, -0.5454, 0, 0],
[2170, 1, 1.2889999999999999, 0.072999999999999995, 0, 0, 1, 1.1157262999999999, -3.5367502000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.925299999999993, -0.38219999999999998, 0, 0],
[2171, 1, 0.68600000000000005, 0.187, 0, 0, 1, 1.1184193, -1.0784492000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 89.793599999999998, -0.075600000000000001, 0, 0],
[2172, 1, 2.3199999999999998, 0.76100000000000001, 0, 0, 1, 1.1161323000000001, -0.86199387999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 89.814300000000003, -0.023099999999999999, 0, 0],
[2173, 1, 3.6059999999999999, 0.58399999999999996, 0, 0, 1, 1.0775181, -12.333508999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 98.162700000000001, -0.27029999999999998, 0, 0],
[2174, 1, 0.51500000000000001, 0.12, 0, 0, 1, 1.1098330000000001, -13.729723999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 96.532200000000003, -0.32850000000000001, 0, 0],
[2175, 1, 4.5529999999999999, -1.0940000000000001, 0, 0, 1, 1.1034096, -5.2856722999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.548500000000004, -0.1047, 0, 0],
[2176, 2, 1.4990000000000001, 0.085000000000000006, 0, 0, 1, 1.1099775999999999, -4.1440134999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.475700000000003, -0.22900000000000001, 0, 0],
[2177, 1, 0.81699999999999995, 0.084000000000000005, 0, 0, 1, 1.0968156, -2.4382654000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.355199999999996, -0.1283, 0, 0],
[2178, 1, 4.5549999999999997, 1.643, 0, 0, 1, 1.0905695, -6.7155545999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.308899999999994, 0.019099999999999999, 0, 0],
[2179, 1, 2.2349999999999999, 0.90600000000000003, 0, 0, 1, 1.0924659000000001, -7.0381098, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.189800000000005, 0.0086, 0, 0],
[2180, 1, 5.3230000000000004, 3.6520000000000001, 0, 0, 1, 1.1033173999999999, -7.6333102000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.662899999999993, 0.057000000000000002, 0, 0],
[2181, 1, 1.46, 0.94299999999999995, 0, 0, 1, 1.0917726000000001, -7.2126199, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.477500000000006, -0.2384, 0, 0],
[2182, 1, 2.1480000000000001, 0.44800000000000001, 0, 0, 1, 1.0930304, -7.2924658000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.382099999999994, -0.32769999999999999, 0, 0],
[2183, 1, 2.9199999999999999, -1.9710000000000001, 0, 0, 1, 1.0937821999999999, -8.0753772999999995, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.203599999999994, -0.31230000000000002, 0, 0],
[2184, 1, 4.0350000000000001, 4.3390000000000004, 0, 0, 1, 1.1013926000000001, -8.3810488999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.301299999999998, -0.151, 0, 0],
[2185, 1, 1.8029999999999999, 0.57599999999999996, 0, 0, 1, 1.1017672999999999, -8.1054651, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.073999999999998, -0.093200000000000005, 0, 0],
[2186, 1, 6.0090000000000003, 5.1870000000000003, 0, 0, 1, 1.0975371, -8.2887544000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.408799999999999, 0.018200000000000001, 0, 0],
[2187, 1, 4.2060000000000004, 1.585, 0, 0, 1, 1.1016954000000001, -8.3772772999999994, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.298900000000003, -0.16700000000000001, 0, 0],
[2188, 1, 3.0089999999999999, 1.9430000000000001, 0, 0, 1, 1.1166132, -4.9688657000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.486900000000006, -0.36320000000000002, 0, 0],
[2189, 1, 4.4640000000000004, 2.4199999999999999, 0, 0, 1, 1.0970249999999999, -7.8547805999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.156700000000001, 0.14099999999999999, 0, 0],
[2190, 1, 1.4079999999999999, -0.60199999999999998, 0, 0, 1, 1.1109351999999999, -6.0548364000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.377099999999999, -0.91439999999999999, 0, 0],
[2191, 1, 3.9550000000000001, 2.391, 0, 0, 1, 1.0767403, -8.9122392000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 96.933700000000002, 0.28910000000000002, 0, 0],
[2192, 1, 1.2889999999999999, -0.44800000000000001, 0, 0, 1, 1.0912995000000001, -6.9483313000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.421800000000005, 0.019199999999999998, 0, 0],
[2193, 1, 2.2170000000000001, -0.72599999999999998, 0, 0, 1, 1.1007403, -7.2416704999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.203299999999999, -0.82469999999999999, 0, 0],
[2194, 1, 4.04, -1.8320000000000001, 0, 0, 1, 1.1086971999999999, -8.5593815000000006, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.426000000000002, -0.94750000000000001, 0, 0],
[2195, 1, 4.6660000000000004, -5.1100000000000003, 0, 0, 1, 1.1009081000000001, -7.3548800999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.324600000000004, -0.88729999999999998, 0, 0],
[2196, 1, 5.1589999999999998, 3.5640000000000001, 0, 0, 1, 1.1154903, -4.2925838000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.040599999999998, 0.054699999999999999, 0, 0],
[2197, 1, 2.492, -0.56999999999999995, 0, 0, 1, 1.0944208, -7.6020367000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.6404, -0.19259999999999999, 0, 0],
[2198, 1, 0, 0, 0, 0, 1, 1.1145677000000001, -4.0194063, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.319699999999997, -0.56040000000000001, 0, 0],
[2199, 1, 3.4380000000000002, 0.878, 0, 0, 1, 1.1145586999999999, -4.0206833, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.320099999999996, -0.56030000000000002, 0, 0],
[2200, 1, 1.03, -1.141, 0, 0, 1, 1.0990025000000001, -9.0983129999999992, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.962500000000006, -0.29089999999999999, 0, 0],
[2201, 1, 3.6949999999999998, 1.4790000000000001, 0, 0, 1, 1.112363, -3.9574858000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.314300000000003, -0.24929999999999999, 0, 0],
[2202, 1, 5.0700000000000003, 1.2609999999999999, 0, 0, 1, 1.109934, -4.9685968999999996, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.880899999999997, -0.2399, 0, 0],
[2203, 2, 1.8839999999999999, -0.98099999999999998, 0, 0, 1, 1.0849793000000001, -11.795464000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 97.197299999999998, -0.29509999999999997, 0, 0],
[2204, 2, 9.2850000000000001, 2.5249999999999999, 0, 0, 1, 1.0978992999999999, -2.3513315000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.248000000000005, -0.15359999999999999, 0, 0],
[2205, 1, 7.7300000000000004, 2.2229999999999999, 0, 0, 1, 1.1089563, -4.5187615000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.806700000000006, -0.25559999999999999, 0, 0],
[2206, 1, 2.4910000000000001, -1.1160000000000001, 0, 0, 1, 1.1066203999999999, -8.7880430999999994, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.726900000000001, -0.75270000000000004, 0, 0],
[2207, 1, 2.407, 0.83899999999999997, 0, 0, 1, 1.1114573999999999, -4.9287934, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.739999999999995, -0.245, 0, 0],
[2208, 1, 3.5960000000000001, 2.4430000000000001, 0, 0, 1, 1.1099547000000001, -5.031091, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.925899999999999, -0.20200000000000001, 0, 0],
[2209, 2, 10.968999999999999, -2.6739999999999999, 0, 0, 1, 1.1110902, -4.9998841000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.837199999999996, -0.2581, 0, 0],
[2210, 1, 0, 0, 0, 0, 1, 1.1117044, -4.9091722999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.718500000000006, -0.25069999999999998, 0, 0],
[2211, 1, 0, 0, 0, 0, 1, 1.1115893999999999, -4.9227683999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.726200000000006, -0.24959999999999999, 0, 0],
[2212, 1, 7.8250000000000002, 2.5139999999999998, 0, 0, 1, 1.1055964, -5.4582576999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.413700000000006, -0.1981, 0, 0],
[2213, 1, 0, 0, 0, 0, 1, 1.1140175000000001, -3.7807688000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.087299999999999, -0.26629999999999998, 0, 0],
[2214, 1, 0, 0, 0, 0, 1, 1.1128731999999999, -4.0750121000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.246300000000005, -0.2712, 0, 0],
[2215, 2, 2.0529999999999999, 1.9590000000000001, 0, 0, 1, 1.1200000000000001, -0.75283062000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.3857, 0, 211.7114, 0],
[2216, 2, 1.9910000000000001, 2.7269999999999999, 0, 0, 1, 1.1199877, -4.0531655999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 89.219999999999999, 0, 0, 0],
[2217, 1, 0.51500000000000001, -2.621, 0, 0, 1, 1.1046912, -4.5825032999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.163499999999999, -0.1225, 0, 0],
[2218, 1, 1.4219999999999999, 0.13800000000000001, 0, 0, 1, 1.1047229999999999, -4.5802509999999996, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.164199999999994, -0.1232, 0, 0],
[2219, 1, 1.2030000000000001, 0.085000000000000006, 0, 0, 1, 1.1170506, -3.2982117999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.688000000000002, -0.33629999999999999, 0, 0],
[2220, 1, 3.27, 0.82199999999999995, 0, 0, 1, 1.1166881, -3.3099603000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.7102, -0.31759999999999999, 0, 0],
[2221, 1, 4.0389999999999997, 2.7029999999999998, 0, 0, 1, 1.1137570999999999, -4.6328608999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.345100000000002, 0.070099999999999996, 0, 0],
[2222, 1, 2.1499999999999999, 0.315, 0, 0, 1, 1.1149423000000001, -3.7156316999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.034400000000005, -0.40660000000000002, 0, 0],
[2223, 1, 2.581, 0.10000000000000001, 0, 0, 1, 1.1149397000000001, -3.7166109999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.034700000000001, -0.40660000000000002, 0, 0],
[2224, 1, 2.7480000000000002, -0.90000000000000002, 0, 0, 1, 1.0953170000000001, -6.7518316, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.8309, 0.1168, 0, 0],
[2225, 1, 0.77200000000000002, 0.52100000000000002, 0, 0, 1, 1.1123540999999999, -3.2935154999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.574100000000001, -0.029700000000000001, 0, 0],
[2226, 1, 2.657, 0.51900000000000002, 0, 0, 1, 1.1123634, -3.2989404000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.575299999999999, -0.030200000000000001, 0, 0],
[2227, 1, 1.7170000000000001, 0.93799999999999994, 0, 0, 1, 1.1013242999999999, -8.4253809000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.3459, -0.16200000000000001, 0, 0],
[2228, 1, 4.1260000000000003, 2.6539999999999999, 0, 0, 1, 1.1003122000000001, -8.6509064000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.599599999999995, -0.2021, 0, 0],
[2229, 2, 6.4359999999999999, 1.383, 0, 0, 1, 1.0861307, -11.628778000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 96.803299999999993, -0.2999, 0, 0],
[2230, 1, 3.1800000000000002, 0.443, 0, 0, 1, 1.115032, -3.7072403999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.002700000000004, -0.39979999999999999, 0, 0],
[2231, 1, 0, 0.13800000000000001, 0, 0, 1, 1.1150310000000001, -3.7072352, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.002700000000004, -0.3997, 0, 0],
[2232, 1, 5.6669999999999998, -0.27200000000000002, 0, 0, 1, 1.0868355000000001, -11.580221, 110, 4, 1.1200000000000001, 0.94999999999999996, 96.723100000000002, -0.31850000000000001, 0, 0],
[2233, 1, 6.4379999999999997, 1.532, 0, 0, 1, 1.1018410000000001, -8.3889562000000009, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.309700000000007, -0.18459999999999999, 0, 0],
[2234, 1, 0, 0, 0, 0, 1, 1.0868701000000001, -11.425833000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 96.613600000000005, -0.33689999999999998, 0, 0],
[2235, 1, 0, 0, 0, 0, 1, 1.0894763000000001, -11.344443999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 96.456900000000005, -0.35310000000000002, 0, 0],
[2236, 2, 18.972999999999999, 15.507, 0, 0, 1, 1.0610253999999999, -6.7190484000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.348100000000002, 0.1164, 0, 0],
[2237, 1, 12.420999999999999, 8.7639999999999993, 0, 0, 1, 1.0176478, -6.8507021000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.358699999999999, 0.084099999999999994, 0, 0],
[2238, 1, 0, 0, 0, 0, 1, 1.1008582, -8.4923163000000006, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.561499999999995, -0.26669999999999999, 0, 0],
[2239, 1, 0, 0, 0, 0, 1, 1.1050777000000001, -8.4484998000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.366200000000006, -0.38479999999999998, 0, 0],
[2240, 1, 6.8840000000000003, -0.46400000000000002, 0, 0, 1, 1.0990951, -5.5619772999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.802099999999996, -0.095100000000000004, 0, 0],
[2241, 1, 1.6799999999999999, 0.23000000000000001, 0, 0, 1, 1.0986149000000001, -6.3123917, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.088300000000004, -0.071800000000000003, 0, 0],
[2242, 1, 2.681, -1.881, 0, 0, 1, 1.1094206, -6.0934210000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.6023, -0.9829, 0, 0],
[2243, 1, 10.301, 0, 0, 0, 1, 1.0983479, -6.353783, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.127600000000001, -0.074899999999999994, 0, 0],
[2244, 1, 0.94499999999999995, -0.84199999999999997, 0, 0, 1, 1.1035181000000001, -6.7066251000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.459000000000003, -0.49209999999999998, 0, 0],
[2245, 1, 5.5, 1.5660000000000001, 0, 0, 1, 1.0895212000000001, -7.0621733000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.631699999999995, 0.072499999999999995, 0, 0],
[2246, 1, 5.3230000000000004, 0.23599999999999999, 0, 0, 1, 1.0886909, -6.8887033999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.765500000000003, 0.086900000000000005, 0, 0],
[2247, 1, 4.1200000000000001, -1.7470000000000001, 0, 0, 1, 1.0990757, -9.3121062999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.555300000000003, -0.71489999999999998, 0, 0],
[2248, 1, 0, 0, 0, 0, 1, 1.0990757, -9.3121062999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.555300000000003, -0.71489999999999998, 0, 0],
[2249, 1, 1.546, 0.17599999999999999, 0, 0, 1, 1.1175280000000001, -1.4621932, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.067099999999996, -0.1326, 0, 0],
[2250, 1, 2.2320000000000002, -0.23000000000000001, 0, 0, 1, 1.1007382999999999, -8.2990849000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.036199999999994, -0.082699999999999996, 0, 0],
[2251, 1, 6.0099999999999998, 4.6699999999999999, 0, 0, 1, 1.1018197000000001, -8.1020602999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.069000000000003, -0.094799999999999995, 0, 0],
[2252, 1, 0, 0, 0, 0, 1, 1.0986171, -6.3121520000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.087999999999994, -0.071800000000000003, 0, 0],
[2253, 1, 0, 0, 0, 0, 1, 1.0991012, -5.5606546000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.800799999999995, -0.095000000000000001, 0, 0],
[2254, 2, 2.3180000000000001, 0.34599999999999997, 0, 0, 1, 1.0921509, -6.8561427000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.346500000000006, 0, 0, 0],
[2255, 1, 3.6059999999999999, 3.331, 0, 0, 1, 1.0920772000000001, -6.8674923000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.348299999999995, 0.0011000000000000001, 0, 0],
[2256, 1, 9.7870000000000008, 3.823, 0, 0, 1, 1.0995964, -8.6166587999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.555800000000005, -0.14249999999999999, 0, 0],
[2257, 1, 6.2690000000000001, 1.4450000000000001, 0, 0, 1, 1.1017433999999999, -8.3688555000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.295900000000003, -0.17069999999999999, 0, 0],
[2258, 1, 2.0590000000000002, 0.83999999999999997, 0, 0, 1, 1.1092937, -7.3555194999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.019800000000004, -0.11650000000000001, 0, 0],
[2259, 1, 2.919, 0.20899999999999999, 0, 0, 1, 1.0990073, -8.4451242999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.552199999999999, -0.090999999999999998, 0, 0],
[2260, 1, 8.9269999999999996, 2.9119999999999999, 0, 0, 1, 1.0860797, -11.633091, 110, 4, 1.1200000000000001, 0.94999999999999996, 96.793599999999998, -0.29930000000000001, 0, 0],
[2261, 1, 3.0910000000000002, 0.57599999999999996, 0, 0, 1, 1.1004934, -8.5265654000000008, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.607399999999998, -0.26040000000000002, 0, 0],
[2262, 1, 3.6920000000000002, 1.498, 0, 0, 1, 1.1029289, -8.3488738999999992, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.2851, -0.21679999999999999, 0, 0],
[2263, 1, 5.3280000000000003, -0.70099999999999996, 0, 0, 1, 1.1042746999999999, -4.7661058000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.105199999999996, -0.13519999999999999, 0, 0],
[2264, 1, 0, 0, 0, 0, 1, 1.1042425, -4.7777221000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.106899999999996, -0.13489999999999999, 0, 0],
[2265, 1, 0.85999999999999999, 2.6800000000000002, 0, 0, 1, 1.1052373, -4.4504330999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.848699999999994, -0.1037, 0, 0],
[2266, 2, 6.774, 3.2040000000000002, 0, 0, 1, 1.1114965000000001, -3.9258663999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.198999999999998, -0.18629999999999999, 0, 0],
[2267, 1, 4.0350000000000001, 1.498, 0, 0, 1, 1.1057338000000001, -7.5720197000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.414000000000001, -0.041099999999999998, 0, 0],
[2268, 1, 1.2030000000000001, 0.16500000000000001, 0, 0, 1, 1.1095371999999999, -4.2125474000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.638300000000001, -0.28079999999999999, 0, 0],
[2269, 1, 4.2949999999999999, 1.605, 0, 0, 1, 1.1041837999999999, -5.4108757000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.5822, -0.0385, 0, 0],
[2270, 1, 2.2320000000000002, 1.097, 0, 0, 1, 1.1102896, -3.9288476000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.274299999999997, -0.1789, 0, 0],
[2271, 1, 2.4910000000000001, 1.663, 0, 0, 1, 1.1073523999999999, -4.1658881000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.421999999999997, -0.054199999999999998, 0, 0],
[2272, 1, 0.60099999999999998, 0.27100000000000002, 0, 0, 1, 1.1147222000000001, -3.9372574999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.173400000000001, -0.57530000000000003, 0, 0],
[2273, 1, 2.8370000000000002, 2.2280000000000002, 0, 0, 1, 1.0901331000000001, -7.0771214999999996, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.542100000000005, -0.1042, 0, 0],
[2274, 1, 3.0960000000000001, 1.655, 0, 0, 1, 1.0904365, -8.2034593000000005, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.067999999999998, 0.2394, 0, 0],
[2275, 1, 3.1760000000000002, 2.27, 0, 0, 1, 1.0904168999999999, -8.2046337000000005, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.068399999999997, 0.2397, 0, 0],
[2276, 1, 1.8899999999999999, 0.65800000000000003, 0, 0, 1, 1.1154831000000001, -2.1837981000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.422799999999995, -0.1686, 0, 0],
[2277, 1, 1.8080000000000001, 1.9770000000000001, 0, 0, 1, 1.1107032999999999, -4.6620409, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.539199999999994, 0.12089999999999999, 0, 0],
[2278, 1, 3.7839999999999998, 2.234, 0, 0, 1, 1.0708005, -8.5023306000000005, 110, 4, 1.1200000000000001, 0.94999999999999996, 97.883600000000001, 0.18640000000000001, 0, 0],
[2279, 2, 3.4079999999999999, 0, 0, 0, 1, 1.0930770000000001, -7.9562746999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.084599999999995, -0.21540000000000001, 0, 0],
[2280, 1, 6.5229999999999997, 0.27800000000000002, 0, 0, 1, 1.0968743999999999, -9.4975856000000007, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.160300000000007, -0.2707, 0, 0],
[2281, 1, 35.195999999999998, 16.873000000000001, 0, 0, 1, 1.0971004, -4.9949965000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.296000000000006, 0.2331, 0, 0],
[2282, 1, 1.46, -1.0580000000000001, 0, 0, 1, 1.1156404, -3.7754295, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.085800000000006, -0.49769999999999998, 0, 0],
[2283, 1, 2.492, 0.26200000000000001, 0, 0, 1, 1.0875239000000001, -7.7063883000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.324600000000004, -0.31519999999999998, 0, 0],
[2284, 1, 2.8340000000000001, -0.97699999999999998, 0, 0, 1, 1.0835816, -7.8845352000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.635800000000003, -0.154, 0, 0],
[2285, 1, 3.1379999999999999, -0.83899999999999997, 0, 0, 1, 1.1095097, -7.3445917999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.447100000000006, -0.96319999999999995, 0, 0],
[2286, 1, 2.9809999999999999, -0.070999999999999994, 0, 0, 1, 1.1092712, -7.5139043000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.590000000000003, -0.96640000000000004, 0, 0],
[2287, 1, 2.581, 0.628, 0, 0, 1, 1.1136098999999999, -3.9008862999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.194999999999993, -0.39639999999999997, 0, 0],
[2288, 1, 2.0590000000000002, 0.27200000000000002, 0, 0, 1, 1.1117431, -4.6677264000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.543800000000005, -0.2382, 0, 0],
[2289, 1, 0, 0, 0, 0, 1, 1.1117452999999999, -4.6688004999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.543099999999995, -0.23799999999999999, 0, 0],
[2290, 1, 1.7170000000000001, -0.24399999999999999, 0, 0, 1, 1.1148134999999999, -3.8211314999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.102400000000003, -0.42620000000000002, 0, 0],
[2291, 1, 0, 0.069000000000000006, 0, 0, 1, 1.1148130000000001, -3.8211289000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.102400000000003, -0.42620000000000002, 0, 0],
[2292, 1, 0, 0, 0, 0, 1, 1.0986894, -9.0190940000000008, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.002799999999993, -0.31, 0, 0],
[2293, 1, 3.52, 2.8260000000000001, 0, 0, 1, 1.098867, -8.3589193000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.598500000000001, -0.1048, 0, 0],
[2294, 2, 7.4960000000000004, -3.6110000000000002, 0, 0, 1, 1.0917559999999999, -7.1432129, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.6083, -0.075999999999999998, 0, 0],
[2295, 1, 6.7729999999999997, -3.5, 0, 0, 1, 1.0914596999999999, -6.9923419999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.475800000000007, -0.022700000000000001, 0, 0],
[2296, 2, 0.85899999999999999, -0.058000000000000003, 0, 0, 1, 1.1170499, -3.3052915999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.694100000000006, -0.33810000000000001, 0, 0],
[2297, 2, 1.8080000000000001, 2.0190000000000001, 0, 0, 1, 1.0979728, -7.7839460999999996, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.1965, -0.45200000000000001, 0, 0],
[2298, 1, 1.7170000000000001, -0.14099999999999999, 0, 0, 1, 1.1140884, -4.1132055999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.443100000000001, -0.57669999999999999, 0, 0],
[2299, 1, 2.149, 1.6679999999999999, 0, 0, 1, 1.1104316999999999, -5.3861774999999996, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.857900000000001, 0.161, 0, 0],
[2300, 1, 10.598000000000001, 0.46700000000000003, 0, 0, 1, 1.1029935, -6.7003247000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.239500000000007, -0.70720000000000005, 0, 0],
[2301, 1, 5.5860000000000003, 1.831, 0, 0, 1, 1.1098939000000001, -4.2602998999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.423199999999994, -0.37469999999999998, 0, 0],
[2302, 1, 2.1480000000000001, 0.83399999999999996, 0, 0, 1, 1.114452, -3.8062738, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.082999999999998, -0.40189999999999998, 0, 0],
[2303, 1, 5.3540000000000001, -0.57899999999999996, 0, 0, 1, 1.1000703000000001, -6.8815746000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.514200000000002, -0.44030000000000002, 0, 0],
[2304, 1, 3.6059999999999999, 2.3050000000000002, 0, 0, 1, 1.0985157000000001, -7.9235129000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.383600000000001, -0.0112, 0, 0],
[2305, 1, 7.2160000000000002, -1.202, 0, 0, 1, 1.0973789, -9.5978095999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.568299999999994, -0.51559999999999995, 0, 0],
[2306, 1, 5.1609999999999996, 2.2989999999999999, 0, 0, 1, 1.1032928, -6.6474397999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.217699999999994, 0.0035000000000000001, 0, 0],
[2307, 1, 9.3569999999999993, 3.1120000000000001, 0, 0, 1, 1.0888078999999999, -8.2919722999999994, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.387900000000002, 0.2651, 0, 0],
[2308, 1, 4.4640000000000004, -1.1319999999999999, 0, 0, 1, 1.0986406, -9.2293865999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.565200000000004, -0.7651, 0, 0],
[2309, 1, 8.5839999999999996, 4.2910000000000004, 0, 0, 1, 1.0876431, -8.2153983000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.281400000000005, 0.42770000000000002, 0, 0],
[2310, 1, 6.1900000000000004, 0.438, 0, 0, 1, 1.1048876000000001, -4.5553233000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.909199999999998, -0.1056, 0, 0],
[2311, 1, 0.68700000000000006, 0.29199999999999998, 0, 0, 1, 1.1095159000000001, -4.8994865000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.897199999999998, -0.2447, 0, 0],
[2312, 1, 2.1480000000000001, -1.171, 0, 0, 1, 1.1016758, -5.1851320999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.439800000000005, -0.1177, 0, 0],
