//CASE2737SOP    Power flow data for Polish system - summer 2004 off-peak.
//   Please see CASEFORMAT for details on the case file format.
//
//   This case represents the Polish 400, 220 and 110 kV networks during
//   summer 2004 off-peak conditions. Multiple centrally dispatchable
//   generators at a bus have not been aggregated. Generators that are
//   not centrally dispatchable in the Polish energy market are given a
//   cost of zero.
//
//   This data was graciously provided by, and is distributed with the
//   permission of, Roman Korab <roman.korab@polsl.pl>.
//
//   MODIFIED 2018-10-16 (RDZ): Corrected sign of phase shifter angles
//           in this case to reflect correction of phase shifter sign
//           convention in MATPOWER code made on 2007-06-21 and included
//           in MATPOWER v3.2. Original version of this case was based
//           on the old sign convention. (Thanks to Mikhail Khokhlov and
//           Dr. Artjoms Obusevs for reporting.)
//   MATPOWER
//% MATPOWER Case Format : Version 2
//%-----  Power Flow Data  -----%%
//% system MVA base
//% bus data
//	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin	lam_P	lam_Q	mu_Vmax	mu_Vmin
//% generator data
//	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf	mu_Pmax	mu_Pmin	mu_Qmax	mu_Qmin
//% branch data
//	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax	Pf	Qf	Pt	Qt	mu_Sf	mu_St	mu_angmin	mu_angmax
//%-----  OPF Data  -----%%
//% generator cost data
//	1	startup	shutdown	n	x1	y1	...	xn	yn
//	2	startup	shutdown	n	c(n-1)	...	c0

baseMVA = 100;
bus = [
[2313, 1, 0, 0, 0, 0, 1, 1.1046400000000001, -4.6814342, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.049199999999999, -0.1368, 0, 0],
[2314, 1, 6.8810000000000002, 3.6000000000000001, 0, 0, 1, 1.1096927999999999, -3.9899358999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.561599999999999, -0.19520000000000001, 0, 0],
[2315, 1, 0, 0.073999999999999996, 0, 0, 1, 1.1096923000000001, -3.9899331, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.561599999999999, -0.19520000000000001, 0, 0],
[2316, 1, 2.7509999999999999, 0.97799999999999998, 0, 0, 1, 1.0960528, -7.9180263999999996, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.462100000000007, -0.47299999999999998, 0, 0],
[2317, 1, 0.85899999999999999, 0.076999999999999999, 0, 0, 1, 1.1157409, -1.8461364, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.411699999999996, -0.19089999999999999, 0, 0],
[2318, 1, 2.6629999999999998, 0.41699999999999998, 0, 0, 1, 1.1028241999999999, -6.7681205000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.2196, -0.68799999999999994, 0, 0],
[2319, 1, 9.9580000000000002, 3.8149999999999999, 0, 0, 1, 1.0986596, -8.0852093000000007, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.1935, 0.018200000000000001, 0, 0],
[2320, 1, 0, 0, 0, 0, 1, 1.1150646, -3.7314756999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.007300000000001, -0.40610000000000002, 0, 0],
[2321, 1, 5.1619999999999999, 0.17699999999999999, 0, 0, 1, 1.1151897, -3.6941959, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.950299999999999, -0.41310000000000002, 0, 0],
[2322, 1, 4.8970000000000002, 1.7050000000000001, 0, 0, 1, 1.0693039, -8.8033006999999994, 110, 4, 1.1200000000000001, 0.94999999999999996, 98.215299999999999, 0.1754, 0, 0],
[2323, 1, 0, 0, 0, 0, 1, 1.0938098999999999, -8.0812109000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.209500000000006, -0.31680000000000003, 0, 0],
[2324, 1, 1.976, 0.59399999999999997, 0, 0, 1, 1.1110897, -4.0708753, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.330399999999997, -0.2258, 0, 0],
[2325, 1, 0.34300000000000003, 0.23200000000000001, 0, 0, 1, 1.0937903, -8.0807885000000006, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.209500000000006, -0.31540000000000001, 0, 0],
[2326, 1, 4.125, 0.75800000000000001, 0, 0, 1, 1.0907053, -7.4674497999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.699600000000004, -0.068599999999999994, 0, 0],
[2327, 1, 2.839, 1.262, 0, 0, 1, 1.1072820000000001, -4.6573615000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.771000000000001, 0.158, 0, 0],
[2328, 1, 2.3199999999999998, 0.28199999999999997, 0, 0, 1, 1.1073470000000001, -5.0578640999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.191999999999993, -0.26050000000000001, 0, 0],
[2329, 2, 5.4930000000000003, 0, 0, 0, 1, 1.0918618, -6.8305135000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.399600000000007, 0, 0, 0],
[2330, 1, 2.476, -0.66000000000000003, 0, 0, 1, 1.1015161, -7.1002552000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.881299999999996, -0.58109999999999995, 0, 0],
[2331, 1, 1.6299999999999999, 0.97199999999999998, 0, 0, 1, 1.0911743, -6.9627189999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.433199999999999, 0.0252, 0, 0],
[2332, 2, 2.4910000000000001, 0.82399999999999995, 0, 0, 1, 1.0786901, -8.8028992000000006, 110, 4, 1.1200000000000001, 0.94999999999999996, 96.804000000000002, 0.22259999999999999, 0, 0],
[2333, 1, 10.388, -0.182, 0, 0, 1, 1.0978965000000001, -9.2931451000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.265100000000004, -0.37940000000000002, 0, 0],
[2334, 1, 3.6989999999999998, 1.956, 0, 0, 1, 1.1106387, -4.4759044000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.475399999999993, -0.21510000000000001, 0, 0],
[2335, 1, 5.1600000000000001, 2.7250000000000001, 0, 0, 1, 1.115164, -2.7088625999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.119900000000001, 0.0224, 0, 0],
[2336, 1, 4.7210000000000001, -0.88600000000000001, 0, 0, 1, 1.0875969999999999, -11.196152, 110, 4, 1.1200000000000001, 0.94999999999999996, 96.937600000000003, -0.47439999999999999, 0, 0],
[2337, 1, 8.5939999999999994, 4.4820000000000002, 0, 0, 1, 1.1157248, -0.54525741000000005, 110, 4, 1.1200000000000001, 0.94999999999999996, 89.655000000000001, 0.027300000000000001, 0, 0],
[2338, 1, 0.85899999999999999, 0, 0, 0, 1, 1.1160037, -0.54741921999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 89.649699999999996, 0.011599999999999999, 0, 0],
[2339, 1, 0.42999999999999999, 0.58199999999999996, 0, 0, 1, 1.1160025, -0.52920142999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 89.628699999999995, 0.0184, 0, 0],
[2340, 1, 4.7210000000000001, 1.204, 0, 0, 1, 1.1160237, -0.54340626999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 89.645600000000002, 0.011900000000000001, 0, 0],
[2341, 1, 1.288, 1.7470000000000001, 0, 0, 1, 1.1160721, -0.52789591000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 89.626199999999997, 0.015299999999999999, 0, 0],
[2342, 1, 1.373, 1.163, 0, 0, 1, 1.1155600999999999, -0.56417505999999995, 110, 4, 1.1200000000000001, 0.94999999999999996, 89.667299999999997, 0.0276, 0, 0],
[2343, 1, 2.5760000000000001, 1.181, 0, 0, 1, 1.1155584000000001, -0.56431798, 110, 4, 1.1200000000000001, 0.94999999999999996, 89.667299999999997, 0.0276, 0, 0],
[2344, 2, 16.416, 23.050000000000001, 0, 0, 1, 1.1164693999999999, -0.51361312000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 89.602400000000003, 0, 0, 0],
[2345, 1, 3.0059999999999998, 3.3420000000000001, 0, 0, 1, 1.1164037, -0.51772812000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 89.603800000000007, 0.00089999999999999998, 0, 0],
[2346, 1, 9.1969999999999992, 4.4669999999999996, 0, 0, 1, 1.0911881999999999, -6.9411509999999996, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.420699999999997, 0.0252, 0, 0],
[2347, 1, 2.6619999999999999, 1.458, 0, 0, 1, 1.1087876999999999, -4.7745464000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.899699999999996, -0.2382, 0, 0],
[2348, 1, 1.3049999999999999, 0.42199999999999999, 0, 0, 1, 1.1146186, -3.7538786000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.056700000000006, -0.39510000000000001, 0, 0],
[2349, 1, 4.8070000000000004, 0.83499999999999996, 0, 0, 1, 1.1146088999999999, -3.7556790000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.057299999999998, -0.39500000000000002, 0, 0],
[2350, 1, 6.2670000000000003, 1.139, 0, 0, 1, 1.0937857, -9.7930121000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.417500000000004, -0.16769999999999999, 0, 0],
[2351, 1, 2.919, 0.94399999999999995, 0, 0, 1, 1.1174732000000001, -4.5601976000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.144800000000004, 0.0012999999999999999, 0, 0],
[2352, 1, 0, 0, 0, 0, 1, 1.1174732000000001, -4.5601976000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.144800000000004, 0.0012999999999999999, 0, 0],
[2353, 1, 4.8070000000000004, 1.385, 0, 0, 1, 1.1019595, -8.2770772000000008, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.224000000000004, -0.153, 0, 0],
[2354, 1, 0.51500000000000001, 0.16900000000000001, 0, 0, 1, 1.0987258, -5.4387942999999996, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.537400000000005, -0.016799999999999999, 0, 0],
[2355, 2, 9.0139999999999993, 8.298, 0, 0, 1, 1.1133188000000001, -3.1653517, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.372600000000006, -0.00029999999999999997, 0, 0],
[2356, 1, 3.6059999999999999, 2.1989999999999998, 0, 0, 1, 1.1073645000000001, -4.3221257, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.569400000000002, -0.13100000000000001, 0, 0],
[2357, 1, 1.0309999999999999, 0.69099999999999995, 0, 0, 1, 1.1153006999999999, -3.3552900999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.4833, 0.038899999999999997, 0, 0],
[2358, 1, 1.2030000000000001, 0.075999999999999998, 0, 0, 1, 1.0934410999999999, -7.3958525000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.5441, -0.18140000000000001, 0, 0],
[2359, 1, 0, 0, 0, 0, 1, 1.1157223999999999, -3.6819114000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.995800000000003, -0.45400000000000001, 0, 0],
[2360, 1, 0, 0, 0, 0, 1, 1.1157223999999999, -3.6819114000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.995800000000003, -0.45400000000000001, 0, 0],
[2361, 2, 6.758, 0.22, 0, 0, 1, 1.1171373, -3.2847776999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.661299999999997, -0.32919999999999999, 0, 0],
[2362, 1, 2.8370000000000002, -0.17100000000000001, 0, 0, 1, 1.1171593, -3.2831098000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.659599999999998, -0.32969999999999999, 0, 0],
[2363, 1, 1.7190000000000001, 1.0369999999999999, 0, 0, 1, 1.103102, -6.9297114000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.397300000000001, 0.16500000000000001, 0, 0],
[2364, 1, 0, 0, 0, 0, 1, 1.1156623999999999, -1.9276036999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.377600000000001, -0.16309999999999999, 0, 0],
[2365, 1, 0.42999999999999999, 0, 0, 0, 1, 1.1156649000000001, -1.8240384000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.388499999999993, -0.16980000000000001, 0, 0],
[2366, 1, 5.6660000000000004, 2.0800000000000001, 0, 0, 1, 1.0797060999999999, -12.121608, 110, 4, 1.1200000000000001, 0.94999999999999996, 97.754499999999993, -0.26350000000000001, 0, 0],
[2367, 2, 3.254, 0.36899999999999999, 0, 0, 1, 1.1122586000000001, -4.4872405999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.4572, -0.26269999999999999, 0, 0],
[2368, 1, 0.85199999999999998, 0.34999999999999998, 0, 0, 1, 1.1122554, -4.4875533000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.457300000000004, -0.2626, 0, 0],
[2369, 1, 3.0950000000000002, 1.3959999999999999, 0, 0, 1, 1.1123042999999999, -3.6396544999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.983800000000002, -0.16550000000000001, 0, 0],
[2370, 1, 3.6920000000000002, 2.4430000000000001, 0, 0, 1, 1.1096448000000001, -4.2231025999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.432500000000005, -0.18770000000000001, 0, 0],
[2371, 2, 3.1800000000000002, 1.2769999999999999, 0, 0, 1, 1.1054987999999999, -4.4346095999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.744299999999996, -0.087900000000000006, 0, 0],
[2372, 1, 2.6080000000000001, 0.94499999999999995, 0, 0, 1, 1.1055234, -4.4340016000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.743600000000001, -0.088200000000000001, 0, 0],
[2373, 1, 6.0090000000000003, -0.81100000000000005, 0, 0, 1, 1.0963991, -9.7198519000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.782300000000006, -0.63919999999999999, 0, 0],
[2374, 1, 3.9489999999999998, 1.927, 0, 0, 1, 1.1048595999999999, -4.4730683000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.786100000000005, -0.069000000000000006, 0, 0],
[2375, 1, 3.6930000000000001, 2.3319999999999999, 0, 0, 1, 1.1119251999999999, -3.2337087000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.454899999999995, 0.045199999999999997, 0, 0],
[2376, 1, 2.2349999999999999, 1.673, 0, 0, 1, 1.1119226, -3.4023376000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.7136, -0.069099999999999995, 0, 0],
[2377, 1, 1.7190000000000001, 0.82899999999999996, 0, 0, 1, 1.1074348000000001, -4.2831463999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.477500000000006, -0.1201, 0, 0],
[2378, 1, 4.9820000000000002, -0.77200000000000002, 0, 0, 1, 1.1037193000000001, -2.3657954000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.722999999999999, -0.4279, 0, 0],
[2379, 1, 2.4910000000000001, 0, 0, 0, 1, 1.1104277, -3.9207839, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.265500000000003, -0.183, 0, 0],
[2380, 1, 3.5219999999999998, 0.879, 0, 0, 1, 1.1075432000000001, -4.1573948999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.412099999999995, -0.060600000000000001, 0, 0],
[2381, 1, 3.52, 1.4570000000000001, 0, 0, 1, 1.1015203, -7.2684160000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.819900000000004, -0.20219999999999999, 0, 0],
[2382, 1, 7.2110000000000003, 0.90600000000000003, 0, 0, 1, 1.0977207, -7.6411069999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.958500000000001, 0.14779999999999999, 0, 0],
[2383, 1, 7.766, 2.915, 0, 0, 1, 1.0992980999999999, -7.0105146999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.601699999999994, -0.51859999999999995, 0, 0],
[2384, 1, 1.375, -1.7889999999999999, 0, 0, 1, 1.0699219, -8.7643050000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 98.151799999999994, 0.1547, 0, 0],
[2385, 1, 3.778, 2.4060000000000001, 0, 0, 1, 1.112398, -3.6656882, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.010300000000001, -0.18010000000000001, 0, 0],
[2386, 1, 4.2939999999999996, 1.6919999999999999, 0, 0, 1, 1.1110336999999999, -4.1203586000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.351900000000001, -0.2243, 0, 0],
[2387, 1, 3.4340000000000002, 0.12, 0, 0, 1, 1.1058296999999999, -4.2976717999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.652600000000007, -0.0385, 0, 0],
[2388, 1, 3.4340000000000002, 0.48399999999999999, 0, 0, 1, 1.1070593, -4.3174010000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.528199999999998, -0.11509999999999999, 0, 0],
[2389, 1, 3.004, -2.714, 0, 0, 1, 1.1097448999999999, -13.710632, 110, 4, 1.1200000000000001, 0.94999999999999996, 96.516300000000001, -0.31919999999999998, 0, 0],
[2390, 1, 5.0659999999999998, 2.4199999999999999, 0, 0, 1, 1.1062873, -4.3510363999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.615200000000002, -0.088200000000000001, 0, 0],
[2391, 1, 1.8029999999999999, 0.36899999999999999, 0, 0, 1, 1.1129034, -3.2925401999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.502600000000001, -0.0269, 0, 0],
[2392, 1, 5.4109999999999996, 4.1950000000000003, 0, 0, 1, 1.1057606, -4.3016188, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.6571, -0.036400000000000002, 0, 0],
[2393, 1, 4.2930000000000001, 0.72799999999999998, 0, 0, 1, 1.1120165, -3.4340830000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.797200000000004, -0.10440000000000001, 0, 0],
[2394, 1, 0, 0, 0, 0, 1, 1.1133225, -3.9878946000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.268100000000004, -0.4874, 0, 0],
[2395, 1, 0, 0, 0, 0, 1, 1.1029769, -4.6292663999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.285200000000003, -0.046699999999999998, 0, 0],
[2396, 1, 0, 0, 0, 0, 1, 1.1158243999999999, -1.848587, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.411699999999996, -0.1986, 0, 0],
[2397, 1, 0, 0, 0, 0, 1, 1.1121543, -5.1921751, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.4773, 0.13420000000000001, 0, 0],
[2398, 1, 0, 0, 0, 0, 1, 1.1151556, -0.88135235999999995, 110, 4, 1.1200000000000001, 0.94999999999999996, 90.758799999999994, 0.23910000000000001, 0, 0],
[2399, 1, 0, 0, 0, 0, 1, 1.109785, -5.0366166999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.882000000000005, -0.1966, 0, 0],
[2400, 1, 0, 0, 0, 0, 1, 1.0990004, -5.5926515999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.820899999999995, -0.095500000000000002, 0, 0],
[2401, 1, 0, 0, 0, 0, 1, 1.1009266, -5.2602292999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.487300000000005, -0.087900000000000006, 0, 0],
[2402, 1, 0, 0, 0, 0, 1, 1.1055120000000001, -4.5763119000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.063999999999993, -0.1615, 0, 0],
[2403, 1, 0, 0, 0, 0, 1, 1.0931864, -7.2702179999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.244699999999995, -0.28249999999999997, 0, 0],
[2404, 1, 0, 0, 0, 0, 1, 1.0988370999999999, -6.9855878000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.609200000000001, -0.49409999999999998, 0, 0],
[2405, 1, 0, 0, 0, 0, 1, 1.1015599, -7.2921620999999996, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.825199999999995, -0.19989999999999999, 0, 0],
[2406, 1, 0, 0, 0, 0, 1, 1.1100412, -4.1368327000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.463700000000003, -0.2281, 0, 0],
[2407, 1, 0, 0, 0, 0, 1, 1.0934623999999999, -7.2190893999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.311400000000006, -0.32840000000000003, 0, 0],
[2408, 1, 0, 0, 0, 0, 1, 1.0999943999999999, -5.3452406999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.625299999999996, -0.078899999999999998, 0, 0],
[2409, 1, 0, 0, 0, 0, 1, 1.0866807999999999, -11.585316000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 96.733900000000006, -0.31559999999999999, 0, 0],
[2410, 1, 0, 0, 0, 0, 1, 1.1016722000000001, -5.1650252999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.412000000000006, -0.10150000000000001, 0, 0],
[2411, 1, 0, 0, 0, 0, 1, 1.0854733999999999, -11.586614000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 96.868300000000005, -0.3372, 0, 0],
[2412, 1, 0, 0, 0, 0, 1, 1.0996602, -8.6341754999999996, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.575500000000005, -0.15340000000000001, 0, 0],
[2413, 1, 0, 0, 0, 0, 1, 1.1046351000000001, -4.6812886000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.049199999999999, -0.1363, 0, 0],
[2414, 1, 0, 0, 0, 0, 1, 1.0912592999999999, -6.7281117999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.4131, 0.034099999999999998, 0, 0],
[2415, 1, 0, 0, 0, 0, 1, 1.1114664999999999, -4.0904965000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.320700000000002, -0.2359, 0, 0],
[2416, 1, 0, 0, 0, 0, 1, 1.1126837999999999, -4.3446875, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.382499999999993, -0.2757, 0, 0],
[2417, 1, 2.581, 0.39600000000000002, 0, 0, 1, 1.1026703, -2.1474573000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.809200000000004, -0.35099999999999998, 0, 0],
[2418, 1, 0.76500000000000001, 0.48799999999999999, 0, 0, 1, 1.1059614, -6.2738066999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.801299999999998, -0.77259999999999995, 0, 0],
[2419, 1, 3.3079999999999998, -1.468, 0, 0, 1, 1.0979270999999999, -7.6159319999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.445499999999996, -0.67459999999999998, 0, 0],
[2420, 1, 5.415, 3.331, 0, 0, 1, 1.0858329, -7.1128907999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 95.177599999999998, 0.1429, 0, 0],
[2421, 1, 30.007000000000001, 9.4320000000000004, 0, 0, 1, 1.0922244000000001, -7.9378924, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.782399999999996, -0.5423, 0, 0],
[2422, 1, 3.0089999999999999, 0.86099999999999999, 0, 0, 1, 1.1139337, -4.0279300999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.253, -0.56240000000000001, 0, 0],
[2423, 1, 0, 0.058000000000000003, 0, 0, 1, 1.1139333, -4.0279278999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.253, -0.56240000000000001, 0, 0],
[2424, 1, 3.4369999999999998, 1.2070000000000001, 0, 0, 1, 1.1148638, -3.9244096000000002, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.155100000000004, -0.57730000000000004, 0, 0],
[2425, 1, 0, 0.104, 0, 0, 1, 1.1148468, -3.9277022000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.156199999999998, -0.57679999999999998, 0, 0],
[2426, 1, 4.9340000000000002, 0.87, 0, 0, 1, 1.1084148, -8.1659275000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.128399999999999, -0.95709999999999995, 0, 0],
[2427, 1, 3.1800000000000002, 0.41599999999999998, 0, 0, 1, 1.0911245999999999, -6.7376465999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.432500000000005, 0.036400000000000002, 0, 0],
[2428, 1, 12.706, 5.1920000000000002, 0, 0, 1, 1.1034987999999999, -7.7412185999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.648399999999995, -0.0077999999999999996, 0, 0],
[2429, 1, 9.6189999999999998, 3.508, 0, 0, 1, 1.0893273999999999, -7.0669813000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.649299999999997, 0.083199999999999996, 0, 0],
[2430, 1, 2.4750000000000001, -1.3879999999999999, 0, 0, 1, 1.1097425000000001, -6.1380423000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.635400000000004, -1.0193000000000001, 0, 0],
[2431, 1, 5.4320000000000004, -2.1629999999999998, 0, 0, 1, 1.1102344, -6.2067274000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.678799999999995, -1.0711999999999999, 0, 0],
[2432, 2, 1.264, 0.39400000000000002, 0, 0, 1, 1.1100429999999999, -6.1632720000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.643100000000004, -1.0429999999999999, 0, 0],
[2433, 1, 3.6930000000000001, 0.36499999999999999, 0, 0, 1, 1.1177788, -1.3119656, 110, 4, 1.1200000000000001, 0.94999999999999996, 89.967500000000001, -0.10589999999999999, 0, 0],
[2434, 1, 2.0590000000000002, 2.4199999999999999, 0, 0, 1, 1.1097531, -5.2770918, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.080600000000004, -0.16689999999999999, 0, 0],
[2435, 1, 1.7170000000000001, -0.0080000000000000002, 0, 0, 1, 1.0990420999999999, -8.7048048999999992, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.985500000000002, -0.64959999999999996, 0, 0],
[2436, 1, 4.8979999999999997, 3.4609999999999999, 0, 0, 1, 1.1152683000000001, -2.5975533, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.052700000000002, 0.0085000000000000006, 0, 0],
[2437, 1, 4.6429999999999998, 2.004, 0, 0, 1, 1.084692, -11.700424, 110, 4, 1.1200000000000001, 0.94999999999999996, 97.118200000000002, -0.25640000000000002, 0, 0],
[2438, 1, 3.0059999999999998, 0.17699999999999999, 0, 0, 1, 1.1114348000000001, -4.0585049, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.489800000000002, -0.26279999999999998, 0, 0],
[2439, 2, 5.319, -0.57599999999999996, 0, 0, 1, 1.0889985, -10.782272000000001, 110, 4, 1.1200000000000001, 0.94999999999999996, 96.900899999999993, -0.55020000000000002, 0, 0],
[2440, 1, 1.546, 0.14299999999999999, 0, 0, 1, 1.1032542999999999, -6.0973978999999998, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.881600000000006, -0.19309999999999999, 0, 0],
[2441, 1, 3.0939999999999999, 1.4450000000000001, 0, 0, 1, 1.1142791000000001, -3.7631752999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.077699999999993, -0.39850000000000002, 0, 0],
[2442, 1, 0, 0, 0, 0, 1, 1.1142791000000001, -3.7631752999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.077699999999993, -0.39850000000000002, 0, 0],
[2443, 1, 2.6629999999999998, 0.35799999999999998, 0, 0, 1, 1.1041504, -4.6545947999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.252099999999999, -0.12189999999999999, 0, 0],
[2444, 1, 0, 0, 0, 0, 1, 1.1049211999999999, -4.5849583999999997, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.164199999999994, -0.1384, 0, 0],
[2445, 1, 0, 0, 0, 0, 1, 1.1057085, -6.0568201000000004, 110, 4, 1.1200000000000001, 0.94999999999999996, 92.774900000000002, -0.30590000000000001, 0, 0],
[2446, 1, 0, 0, 0, 0, 1, 1.1005898999999999, -6.4257328999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 93.146199999999993, -0.26179999999999998, 0, 0],
[2447, 1, 1.46, 0.70199999999999996, 0, 0, 1, 1.1081407000000001, -4.2990257999999999, 110, 4, 1.1200000000000001, 0.94999999999999996, 91.509500000000003, -0.23180000000000001, 0, 0],
[2448, 1, 0.42999999999999999, 0.23000000000000001, 0, 0, 1, 1.0922536, -6.9137763000000003, 110, 4, 1.1200000000000001, 0.94999999999999996, 94.317599999999999, -0.0054000000000000003, 0, 0],
[2449, 2, 8.9000000000000004, 2, 0, 0, 1, 1.0732686, -17.838735, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.399100000000004, 0.056300000000000003, 0, 0],
[2450, 1, 4, 0.80000000000000004, 0, 0, 1, 1.0609959, -16.636607999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.213300000000004, -0.1293, 0, 0],
[2451, 1, 7, 2, 0, 0, 1, 1.1056667, -13.054754000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 95.898300000000006, 0.076899999999999996, 0, 0],
[2452, 2, 6, 3.5, 0, 0, 1, 1.1071101999999999, -12.920086, 110, 5, 1.1200000000000001, 0.94999999999999996, 95.680300000000003, 0.054100000000000002, 0, 0],
[2453, 1, 4, 1.5, 0, 0, 1, 1.0630439, -16.197552999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.652199999999993, -0.0487, 0, 0],
[2454, 2, 5, 1.5, 0, 0, 1, 1.0984722, -16.152436999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.400300000000001, -0.021499999999999998, 0, 0],
[2455, 1, 0, 0, 0, 0, 1, 1.0984653, -16.154585000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.400999999999996, -0.021499999999999998, 0, 0],
[2456, 1, 4, 1, 0, 0, 1, 1.1064331000000001, -12.978164, 110, 5, 1.1200000000000001, 0.94999999999999996, 95.756100000000004, 0.069099999999999995, 0, 0],
[2457, 1, 6.0999999999999996, 1.3999999999999999, 0, 0, 1, 1.0742929000000001, -14.737321, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.2971, 0.2167, 0, 0],
[2458, 1, 3.3999999999999999, 1.6000000000000001, 0, 0, 1, 1.0777418000000001, -18.045566999999998, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.837500000000006, 0.095399999999999999, 0, 0],
[2459, 1, 7, 2, 0, 0, 1, 1.1063778, -13.015779, 110, 5, 1.1200000000000001, 0.94999999999999996, 95.817899999999995, 0.056300000000000003, 0, 0],
[2460, 2, 3.5, 0.80000000000000004, 0, 0, 1, 1.0591942999999999, -17.898374, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.861199999999997, 0.45119999999999999, 0, 0],
[2461, 1, 2, 1, 0, 0, 1, 1.0658785, -15.850006, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.213200000000001, -0.014800000000000001, 0, 0],
[2462, 1, 4, 1.3, 0, 0, 1, 1.0757874000000001, -14.787022, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.222099999999998, 0.1356, 0, 0],
[2463, 1, 1.8999999999999999, 0.69999999999999996, 0, 0, 1, 1.0836416, -15.239996, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.477400000000003, 0.12670000000000001, 0, 0],
[2464, 1, 6, 2, 0, 0, 1, 1.1053885000000001, -13.067987, 110, 5, 1.1200000000000001, 0.94999999999999996, 95.884200000000007, 0.0906, 0, 0],
[2465, 1, 5.5, 1.5, 0, 0, 1, 1.1067111999999999, -12.983803, 110, 5, 1.1200000000000001, 0.94999999999999996, 95.767300000000006, 0.050900000000000001, 0, 0],
[2466, 1, 0, 0, 0, 0, 1, 1.1077884, -12.897206000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 95.7761, 0.012200000000000001, 0, 0],
[2467, 1, 0, 0, 0, 0, 1, 1.1077840999999999, -12.891197, 110, 5, 1.1200000000000001, 0.94999999999999996, 95.774100000000004, 0.0124, 0, 0],
[2468, 2, 3.5, 1, 0, 0, 1, 1.0957775000000001, -16.728555, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.150300000000001, -0.21340000000000001, 0, 0],
[2469, 1, 1.8, 0.80000000000000004, 0, 0, 1, 1.0665408000000001, -18.029921000000002, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.270600000000002, 0.2384, 0, 0],
[2470, 1, 3.7000000000000002, 1.3999999999999999, 0, 0, 1, 1.0842472999999999, -15.127345, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.3566, 0.1293, 0, 0],
[2471, 2, 5.4000000000000004, 0.90000000000000002, 0, 0, 1, 1.0710351, -18.277497, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.842399999999998, 0.1767, 0, 0],
[2472, 1, 2.8999999999999999, 0.59999999999999998, 0, 0, 1, 1.0709929, -18.285623999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.846900000000005, 0.17860000000000001, 0, 0],
[2473, 1, 8.5, 2.2000000000000002, 0, 0, 1, 1.0900993000000001, -13.161822000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.288799999999995, 0.095100000000000004, 0, 0],
[2474, 1, 10.199999999999999, 3.2000000000000002, 0, 0, 1, 1.0904779, -12.24963, 110, 5, 1.1200000000000001, 0.94999999999999996, 96.945599999999999, 0.17480000000000001, 0, 0],
[2475, 1, 4, 1.5, 0, 0, 1, 1.0848694999999999, -15.085366, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.259299999999996, 0.12659999999999999, 0, 0],
[2476, 1, 3.6000000000000001, 0.90000000000000002, 0, 0, 1, 1.0898867000000001, -14.544916000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.188100000000006, 0.25409999999999999, 0, 0],
[2477, 1, 3.5, 2, 0, 0, 1, 1.0516890999999999, -19.947742000000002, 110, 5, 1.1200000000000001, 0.94999999999999996, 101.2565, 0.51270000000000004, 0, 0],
[2478, 1, 3.2000000000000002, 0.69999999999999996, 0, 0, 1, 1.0527455999999999, -19.889011, 110, 5, 1.1200000000000001, 0.94999999999999996, 101.17700000000001, 0.4723, 0, 0],
[2479, 1, 6, 1, 0, 0, 1, 1.0815193000000001, -15.398517999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.887100000000004, 0.1157, 0, 0],
[2480, 1, 4.9000000000000004, 0.59999999999999998, 0, 0, 1, 1.0721073000000001, -17.944244999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.521600000000007, 0.093299999999999994, 0, 0],
[2481, 1, 2.7999999999999998, 0.5, 0, 0, 1, 1.0714151000000001, -20.501266000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 102.96429999999999, -0.2263, 0, 0],
[2482, 2, 1.5, 0.20000000000000001, 0, 0, 1, 1.0812705, -15.519386000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 100.01009999999999, 0.092299999999999993, 0, 0],
[2483, 2, 2, 0.5, 0, 0, 1, 1.0843780999999999, -17.527092, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.728700000000003, 0.042700000000000002, 0, 0],
[2484, 2, 0.29999999999999999, 0.10000000000000001, 0, 0, 1, 1.095505, -16.704249999999998, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.956900000000005, -0.1522, 0, 0],
[2485, 1, 2.7999999999999998, 0.5, 0, 0, 1, 1.0657718, -16.297782000000002, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.436499999999995, 0.089499999999999996, 0, 0],
[2486, 2, 2.2000000000000002, 0, 0, 0, 1, 1.0712443, -20.544236000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 103.0401, -0.25059999999999999, 0, 0],
[2487, 1, 0.29999999999999999, 0.20000000000000001, 0, 0, 1, 1.0913999000000001, -12.642064, 110, 5, 1.1200000000000001, 0.94999999999999996, 96.949299999999994, 0.10440000000000001, 0, 0],
[2488, 1, 4.0999999999999996, 2.3999999999999999, 0, 0, 1, 1.0954318000000001, -10.497415, 110, 5, 1.1200000000000001, 0.94999999999999996, 95.619299999999996, 0.2014, 0, 0],
[2489, 2, 1.5, 1.5, 0, 0, 1, 1.0992606, -15.945358000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.105099999999993, 0.0167, 0, 0],
[2490, 1, 0, 0, 0, 0, 1, 1.1010027, -15.658236, 110, 5, 1.1200000000000001, 0.94999999999999996, 96.822599999999994, 0.025000000000000001, 0, 0],
[2491, 1, 0, 0, 0, 0, 1, 1.1009726, -15.668737, 110, 5, 1.1200000000000001, 0.94999999999999996, 96.825599999999994, 0.0253, 0, 0],
[2492, 2, 10, 4.7999999999999998, 0, 0, 1, 1.0579148, -18.152422000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 100.16419999999999, 0.54920000000000002, 0, 0],
[2493, 1, 9.1999999999999993, 3, 0, 0, 1, 1.0578675, -18.154116999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 100.1682, 0.54710000000000003, 0, 0],
[2494, 1, 5.0999999999999996, 0.40000000000000002, 0, 0, 1, 1.0573326999999999, -18.174434000000002, 110, 5, 1.1200000000000001, 0.94999999999999996, 100.2307, 0.50939999999999996, 0, 0],
[2495, 1, 3.3999999999999999, 0.29999999999999999, 0, 0, 1, 1.0570870999999999, -18.170413, 110, 5, 1.1200000000000001, 0.94999999999999996, 100.2505, 0.59840000000000004, 0, 0],
[2496, 1, 13, 5, 0, 0, 1, 1.1059251999999999, -13.034381, 110, 5, 1.1200000000000001, 0.94999999999999996, 95.780799999999999, 0.078299999999999995, 0, 0],
[2497, 1, 0, 0, 0, 0, 1, 1.1074903, -12.926178999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 95.665999999999997, 0.034099999999999998, 0, 0],
[2498, 1, 0.80000000000000004, 0.10000000000000001, 0, 0, 1, 1.0957178000000001, -16.735188999999998, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.080399999999997, -0.19989999999999999, 0, 0],
[2499, 1, 0, 0, 0, 0, 1, 1.0723421, -17.962506000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.526899999999998, 0.051900000000000002, 0, 0],
[2500, 1, 0, 0, 0, 0, 1, 1.0740162, -17.769514999999998, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.3369, 0.028899999999999999, 0, 0],
[2501, 2, 5.4000000000000004, 1, 0, 0, 1, 1.0730972999999999, -17.843814999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.381299999999996, 0.070000000000000007, 0, 0],
[2502, 1, 5.2000000000000002, 0.90000000000000002, 0, 0, 1, 1.0711716, -18.021661999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.621799999999993, 0.097600000000000006, 0, 0],
[2503, 1, 0, 0, 0, 0, 1, 1.0726230000000001, -17.880018, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.404799999999994, 0.1212, 0, 0],
[2504, 1, 0, 0, 0, 0, 1, 1.0722871, -17.836283000000002, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.387, 0.1114, 0, 0],
[2505, 1, 6.7999999999999998, 1.8, 0, 0, 1, 1.0726152, -17.864231, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.474400000000003, 0.075499999999999998, 0, 0],
[2506, 1, 4, 0.90000000000000002, 0, 0, 1, 1.0685502, -18.399547999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.081699999999998, 0.25140000000000001, 0, 0],
[2507, 1, 3.6000000000000001, 0.80000000000000004, 0, 0, 1, 1.0685667999999999, -18.396775999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.082400000000007, 0.252, 0, 0],
[2508, 1, 3, 0.29999999999999999, 0, 0, 1, 1.0655836000000001, -16.234406, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.677099999999996, 0.1229, 0, 0],
[2509, 1, 5.7000000000000002, 1, 0, 0, 1, 1.0912786999999999, -14.654688999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.125600000000006, 0.058799999999999998, 0, 0],
[2510, 2, 5.5, 2.2000000000000002, 0, 0, 1, 1.0813641000000001, -4.9622842, 110, 5, 1.1200000000000001, 0.94999999999999996, 93.715999999999994, 1.1100000000000001, 0, 0],
[2511, 1, 3.3999999999999999, 1.7, 0, 0, 1, 1.0860867999999999, -13.123602999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.200800000000001, 0.25130000000000002, 0, 0],
[2512, 1, 2.5, 0.5, 0, 0, 1, 1.0961756, -16.400804000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.754300000000001, 0.0047000000000000002, 0, 0],
[2513, 1, 7, 1.8999999999999999, 0, 0, 1, 1.0683210000000001, -18.401600999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.099000000000004, 0.25240000000000001, 0, 0],
[2514, 1, 6, 2.8999999999999999, 0, 0, 1, 1.0684001999999999, -18.408176999999998, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.093500000000006, 0.25679999999999997, 0, 0],
[2515, 1, 0, 0, 0, 0, 1, 1.0923350000000001, -12.998934999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.046599999999998, 0.047699999999999999, 0, 0],
[2516, 1, 0.29999999999999999, 0.20000000000000001, 0, 0, 1, 1.0923548000000001, -12.995952000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.044899999999998, 0.049299999999999997, 0, 0],
[2517, 1, 1, 0.40000000000000002, 0, 0, 1, 1.0627245999999999, -16.55885, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.999099999999999, -0.11849999999999999, 0, 0],
[2518, 1, 0.29999999999999999, 0.10000000000000001, 0, 0, 1, 1.072479, -17.952605999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.508399999999995, 0.055100000000000003, 0, 0],
[2519, 1, 4.9000000000000004, 1.3999999999999999, 0, 0, 1, 1.0911963, -14.664925999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.136099999999999, 0.060900000000000003, 0, 0],
[2520, 1, 0, 0, 0, 0, 1, 1.0934512999999999, -14.425425000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 96.844099999999997, 0.0097000000000000003, 0, 0],
[2521, 1, 0, 0, 0, 0, 1, 1.0937003999999999, -14.408493999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 96.836600000000004, 0.0080999999999999996, 0, 0],
[2522, 1, 0, 0, 0, 0, 1, 1.0935585999999999, -14.400764000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 96.8429, 0.0097000000000000003, 0, 0],
[2523, 1, 1.8, 0.20000000000000001, 0, 0, 1, 1.0813967, -15.475417999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.964600000000004, 0.099099999999999994, 0, 0],
[2524, 1, 3, 0.5, 0, 0, 1, 1.1007695, -16.508666000000002, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.827699999999993, -0.33100000000000002, 0, 0],
[2525, 1, 7, 2, 0, 0, 1, 1.0664952000000001, -16.213049999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.198899999999995, 0.4093, 0, 0],
[2526, 1, 4.2000000000000002, 1.5, 0, 0, 1, 1.0827146000000001, -14.716872, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.729399999999998, 0.087900000000000006, 0, 0],
[2527, 2, 8, 2.5, 0, 0, 1, 1.1064084999999999, -13.018141, 110, 5, 1.1200000000000001, 0.94999999999999996, 95.836500000000001, 0.052400000000000002, 0, 0],
[2528, 1, 4, 1, 0, 0, 1, 1.1074238000000001, -12.932072, 110, 5, 1.1200000000000001, 0.94999999999999996, 95.666300000000007, 0.035000000000000003, 0, 0],
[2529, 1, 7.5, 1.5, 0, 0, 1, 1.1074705, -12.925875, 110, 5, 1.1200000000000001, 0.94999999999999996, 95.665999999999997, 0.035099999999999999, 0, 0],
[2530, 2, 29, 20, 0, 0, 1, 1.0870769, -4.3772799999999998, 110, 5, 1.1200000000000001, 0.94999999999999996, 93.023200000000003, 0.99119999999999997, 0, 0],
[2531, 1, 3, 1, 0, 0, 1, 1.0654988999999999, -15.925947000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.352800000000002, 0.021899999999999999, 0, 0],
[2532, 1, 3.5, 0.5, 0, 0, 1, 1.0970487, -16.303815, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.637799999999999, -0.0144, 0, 0],
[2533, 1, 3.2000000000000002, 1, 0, 0, 1, 1.0918668, -12.203188000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 96.721599999999995, 0.1229, 0, 0],
[2534, 1, 0.69999999999999996, 0.20000000000000001, 0, 0, 1, 1.0786396, -5.2152257999999998, 110, 5, 1.1200000000000001, 0.94999999999999996, 94.238699999999994, 1.0862000000000001, 0, 0],
[2535, 1, 1, 0.40000000000000002, 0, 0, 1, 1.0786416999999999, -5.2149489999999998, 110, 5, 1.1200000000000001, 0.94999999999999996, 94.238600000000005, 1.0861000000000001, 0, 0],
[2536, 1, 9.0999999999999996, 1, 0, 0, 1, 1.0562161000000001, -19.318318999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 100.9726, 0.35849999999999999, 0, 0],
[2537, 1, 0, 0, 0, 0, 1, 1.1020954000000001, -13.490923, 110, 5, 1.1200000000000001, 0.94999999999999996, 96.547499999999999, 0.051999999999999998, 0, 0],
[2538, 1, 5.9000000000000004, 2.1000000000000001, 0, 0, 1, 1.0636226, -18.567945000000002, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.715800000000002, 0.28210000000000002, 0, 0],
[2539, 1, 5.2999999999999998, 0.40000000000000002, 0, 0, 1, 1.070006, -18.137187000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.766499999999994, 0.17680000000000001, 0, 0],
[2540, 1, 5, 0, 0, 0, 1, 1.0958677999999999, -16.440988999999998, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.759600000000006, 0.028500000000000001, 0, 0],
[2541, 1, 6.4000000000000004, 0.80000000000000004, 0, 0, 1, 1.0688314000000001, -18.407717999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.064700000000002, 0.2397, 0, 0],
[2542, 1, 1.8999999999999999, 0.80000000000000004, 0, 0, 1, 1.0720316999999999, -17.906794000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.503699999999995, 0.092799999999999994, 0, 0],
[2543, 1, 4, 1.5, 0, 0, 1, 1.0960946, -16.407074999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.717200000000005, 0.0292, 0, 0],
[2544, 1, 4.5, 1.8, 0, 0, 1, 1.1009880000000001, -13.600669999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 96.721599999999995, 0.059700000000000003, 0, 0],
[2545, 1, 5, 1.5, 0, 0, 1, 1.0985943, -15.908393, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.080500000000001, 0.075700000000000003, 0, 0],
[2546, 1, 3.8999999999999999, 1.2, 0, 0, 1, 1.1007222000000001, -13.577199999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 96.4512, 0.1246, 0, 0],
[2547, 2, 5.5, 4, 0, 0, 1, 1.0991413999999999, -15.811358999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 96.980099999999993, 0.076600000000000001, 0, 0],
[2548, 2, 7.5, 2, 0, 0, 1, 1.09877, -15.890103, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.062100000000001, 0.071900000000000006, 0, 0],
[2549, 1, 3.3999999999999999, 1.2, 0, 0, 1, 1.0872136999999999, -4.2119054, 110, 5, 1.1200000000000001, 0.94999999999999996, 93.065899999999999, 0.98029999999999995, 0, 0],
[2550, 1, 2, 0.80000000000000004, 0, 0, 1, 1.0596574999999999, -16.590225, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.230400000000003, -0.16439999999999999, 0, 0],
[2551, 1, 4, 1, 0, 0, 1, 1.0854041000000001, -4.4094677999999998, 110, 5, 1.1200000000000001, 0.94999999999999996, 93.248500000000007, 1.0325, 0, 0],
[2552, 1, 7, 1, 0, 0, 1, 1.0591759999999999, -16.499482, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.171199999999999, -0.17349999999999999, 0, 0],
[2553, 1, 4.2000000000000002, 0.80000000000000004, 0, 0, 1, 1.0596916999999999, -18.323820000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 100.1482, 0.41249999999999998, 0, 0],
[2554, 1, 6, 1, 0, 0, 1, 1.1071378000000001, -12.934015, 110, 5, 1.1200000000000001, 0.94999999999999996, 95.689400000000006, 0.048800000000000003, 0, 0],
[2555, 2, 124.7, 73.299999999999997, 0, 0, 1, 1.0509397, -17.213619999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 100.20189999999999, 1.3811, 0, 0],
[2556, 1, 2.7999999999999998, 1.3, 0, 0, 1, 1.0889412000000001, -13.395034000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.271900000000002, 0.12429999999999999, 0, 0],
[2557, 1, 3.8999999999999999, 0.80000000000000004, 0, 0, 1, 1.0514298, -17.218686000000002, 110, 5, 1.1200000000000001, 0.94999999999999996, 100.2132, 1.3302, 0, 0],
[2558, 1, 4.5, 1.5, 0, 0, 1, 1.0982301999999999, -15.960490999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.123699999999999, 0.081100000000000005, 0, 0],
[2559, 1, 1.8999999999999999, 0.69999999999999996, 0, 0, 1, 1.0846164, -15.036685, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.641099999999994, 0.1424, 0, 0],
[2560, 1, 4.7999999999999998, 0.80000000000000004, 0, 0, 1, 1.0977241, -8.9282839999999997, 110, 5, 1.1200000000000001, 0.94999999999999996, 94.950100000000006, 0.2266, 0, 0],
[2561, 1, 0, 0, 0, 0, 1, 1.091332, -13.126953, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.118300000000005, 0.067599999999999993, 0, 0],
[2562, 1, 5.0999999999999996, 3.3999999999999999, 0, 0, 1, 1.0999161, -8.5458991999999991, 110, 5, 1.1200000000000001, 0.94999999999999996, 94.462999999999994, 0.094399999999999998, 0, 0],
[2563, 1, 6.5, 2, 0, 0, 1, 1.0654349000000001, -16.281942999999998, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.283799999999999, 0.39810000000000001, 0, 0],
[2564, 2, 6, 1, 0, 0, 1, 1.0785155, -18.002334000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.089699999999993, 0.1225, 0, 0],
[2565, 1, 4, 0.5, 0, 0, 1, 1.0782533999999999, -18.048124999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.093999999999994, 0.1139, 0, 0],
[2566, 1, 0.20000000000000001, 0, 0, 0, 1, 1.0730455000000001, -17.086656999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.676299999999998, 0.26550000000000001, 0, 0],
[2567, 1, 7.5, 3.6000000000000001, 0, 0, 1, 1.0874680000000001, -12.061983, 110, 5, 1.1200000000000001, 0.94999999999999996, 96.571399999999997, 0.30930000000000002, 0, 0],
[2568, 1, 3.2999999999999998, 0.10000000000000001, 0, 0, 1, 1.0721429, -17.972736000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.544499999999999, 0.059900000000000002, 0, 0],
[2569, 2, 4, 0.69999999999999996, 0, 0, 1, 1.0630591, -16.528493000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.941199999999995, -0.1208, 0, 0],
[2570, 1, 1.8, 0.90000000000000002, 0, 0, 1, 1.0884902000000001, -13.885445000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.268600000000006, 0.1108, 0, 0],
[2571, 1, 5.7000000000000002, 3, 0, 0, 1, 1.0757645, -16.557981999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.456800000000001, 0.28520000000000001, 0, 0],
[2572, 2, 19, 15, 0, 0, 1, 1.08371, -4.6603222999999998, 110, 5, 1.1200000000000001, 0.94999999999999996, 93.383799999999994, 1.0805, 0, 0],
[2573, 1, 4.5, 0.59999999999999998, 0, 0, 1, 1.0527196999999999, -18.009049999999998, 110, 5, 1.1200000000000001, 0.94999999999999996, 100.5431, 0.95630000000000004, 0, 0],
[2574, 2, 4, 1, 0, 0, 1, 1.0984748, -16.410761999999998, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.835999999999999, -0.2077, 0, 0],
[2575, 1, 5.5, 0.69999999999999996, 0, 0, 1, 1.0548559, -17.115023000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 100.116, 1.0592999999999999, 0, 0],
[2576, 1, 6.2999999999999998, 2.3999999999999999, 0, 0, 1, 1.0698627999999999, -17.818987, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.851799999999997, 0.2185, 0, 0],
[2577, 1, 2, 1, 0, 0, 1, 1.0582255, -17.644062999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.859200000000001, 0.32650000000000001, 0, 0],
[2578, 1, 0.69999999999999996, 0.20000000000000001, 0, 0, 1, 1.0916687, -14.621604, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.081199999999995, 0.049299999999999997, 0, 0],
[2579, 2, 6.5, 25, 0, 0, 1, 1.0775679, -4.8227447000000003, 110, 5, 1.1200000000000001, 0.94999999999999996, 92.2453, 1.6055999999999999, 0, 0],
[2580, 1, 5, 1.6000000000000001, 0, 0, 1, 1.072084, -17.977405000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.549899999999994, 0.061499999999999999, 0, 0],
[2581, 1, 6, 1, 0, 0, 1, 1.0596158, -16.598690000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.198999999999998, -0.13619999999999999, 0, 0],
[2582, 1, 8, 1.5, 0, 0, 1, 1.0600566, -17.177485999999998, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.461100000000002, 0.2157, 0, 0],
[2583, 2, 6.7000000000000002, 3, 0, 0, 1, 1.0826244, -4.8144565999999998, 110, 5, 1.1200000000000001, 0.94999999999999996, 93.550600000000003, 1.0900000000000001, 0, 0],
[2584, 1, 5.7999999999999998, 2.2000000000000002, 0, 0, 1, 1.1071063999999999, -13.489774000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 96.3476, -0.12540000000000001, 0, 0],
[2585, 1, 4.2999999999999998, 0.5, 0, 0, 1, 1.0632145, -14.181405, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.094999999999999, -0.0309, 0, 0],
[2586, 1, 6.7000000000000002, 3, 0, 0, 1, 1.0689998999999999, -15.748461000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.777500000000003, 0.37619999999999998, 0, 0],
[2587, 1, 2.6000000000000001, 0.59999999999999998, 0, 0, 1, 1.0613089, -18.192086, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.895799999999994, 0.38369999999999999, 0, 0],
[2588, 1, 1.5, 0.59999999999999998, 0, 0, 1, 1.1058479999999999, -13.075540999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 95.862499999999997, 0.067000000000000004, 0, 0],
[2589, 1, 2.7999999999999998, 1, 0, 0, 1, 1.0835585999999999, -4.7550381000000002, 110, 5, 1.1200000000000001, 0.94999999999999996, 93.307500000000005, 1.1067, 0, 0],
[2590, 2, 1.2, 0.29999999999999999, 0, 0, 1, 1.0978649, -16.450375000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.6554, -0.1462, 0, 0],
[2591, 1, 3, 0.59999999999999998, 0, 0, 1, 1.0693682, -18.382373999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.012600000000006, 0.22359999999999999, 0, 0],
[2592, 1, 7.0999999999999996, 2.1000000000000001, 0, 0, 1, 1.0709986, -18.014092999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.5822, 0.12740000000000001, 0, 0],
[2593, 1, 0, 0, 0, 0, 1, 1.0662813, -15.982220999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.364900000000006, -0.018700000000000001, 0, 0],
[2594, 1, 0, 0, 0, 0, 1, 1.0663136, -15.987360000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.3596, -0.019300000000000001, 0, 0],
[2595, 1, 6, 1.2, 0, 0, 1, 1.0679269, -15.610253, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.921700000000001, -0.010999999999999999, 0, 0],
[2596, 1, 3.4020000000000001, 0.80000000000000004, 0, 0, 1, 1.0679635999999999, -15.612982000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.920000000000002, -0.011599999999999999, 0, 0],
[2597, 1, 4.7000000000000002, 1, 0, 0, 1, 1.0638478, -15.099105, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.3416, -0.029000000000000001, 0, 0],
[2598, 1, 6.7000000000000002, 2, 0, 0, 1, 1.0712174999999999, -18.022856999999998, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.621200000000002, 0.094600000000000004, 0, 0],
[2599, 1, 6.5999999999999996, 2, 0, 0, 1, 1.0652315000000001, -15.839753, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.279600000000002, 0.0504, 0, 0],
[2600, 1, 4.2999999999999998, 1, 0, 0, 1, 1.0780544000000001, -17.996583000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.488200000000006, 0.041500000000000002, 0, 0],
[2601, 1, 4, 0.69999999999999996, 0, 0, 1, 1.0676355, -15.638484, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.965400000000002, -0.0044999999999999997, 0, 0],
[2602, 1, 9, 0.5, 0, 0, 1, 1.0641805, -16.386341999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.133499999999998, 0.20480000000000001, 0, 0],
[2603, 1, 2.2999999999999998, 0.59999999999999998, 0, 0, 1, 1.0634474, -17.018861000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.975499999999997, 0.22259999999999999, 0, 0],
[2604, 1, 1, 0.40000000000000002, 0, 0, 1, 1.0965136, -16.629615999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.114199999999997, -0.2177, 0, 0],
[2605, 1, 6, 1.6000000000000001, 0, 0, 1, 1.1070812000000001, -13.106691, 110, 5, 1.1200000000000001, 0.94999999999999996, 95.984800000000007, -0.013100000000000001, 0, 0],
[2606, 1, 2.5, 0.59999999999999998, 0, 0, 1, 1.0652623000000001, -15.832618, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.293099999999995, 0.046100000000000002, 0, 0],
[2607, 2, 5.0999999999999996, 1, 0, 0, 1, 1.0658489, -15.795574, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.197100000000006, 0.0349, 0, 0],
[2608, 1, 16, 3, 0, 0, 1, 1.0655063, -15.809670000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.278000000000006, 0.036799999999999999, 0, 0],
[2609, 1, 3.7000000000000002, 1.1000000000000001, 0, 0, 1, 1.0844864000000001, -4.6936470999999997, 110, 5, 1.1200000000000001, 0.94999999999999996, 93.195899999999995, 1.0820000000000001, 0, 0],
[2610, 1, 2.5, 1, 0, 0, 1, 1.0844843, -4.6843988000000003, 110, 5, 1.1200000000000001, 0.94999999999999996, 93.205200000000005, 1.0821000000000001, 0, 0],
[2611, 1, 6.5999999999999996, 2.6000000000000001, 0, 0, 1, 1.071021, -17.996656999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.5976, 0.1198, 0, 0],
[2612, 1, 0.10000000000000001, 0.10000000000000001, 0, 0, 1, 1.0708317000000001, -15.934224, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.838200000000001, 0.34620000000000001, 0, 0],
[2613, 1, 1.5, 0.40000000000000002, 0, 0, 1, 1.0979532999999999, -16.145662000000002, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.300799999999995, 0.020299999999999999, 0, 0],
[2614, 1, 6.9000000000000004, 3.6000000000000001, 0, 0, 1, 1.098867, -2.8365906000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 92.036100000000005, 0.65069999999999995, 0, 0],
[2615, 1, 7.7000000000000002, 0.90000000000000002, 0, 0, 1, 1.0569911999999999, -18.048635000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 100.1865, 0.42459999999999998, 0, 0],
[2616, 1, 0, 0, 0, 0, 1, 1.0569918, -18.043956999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 100.18600000000001, 0.42320000000000002, 0, 0],
[2617, 1, 1.8, 0.5, 0, 0, 1, 1.0706401999999999, -17.585215999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.846999999999994, 0.24249999999999999, 0, 0],
[2618, 1, 2.5, 0.59999999999999998, 0, 0, 1, 1.0713276, -17.871614000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.678899999999999, 0.1017, 0, 0],
[2619, 1, 2.6000000000000001, 1.3, 0, 0, 1, 1.0707681, -18.030493, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.603700000000003, 0.1343, 0, 0],
[2620, 1, 1.3, 0.29999999999999999, 0, 0, 1, 1.0584325000000001, -18.036766, 110, 5, 1.1200000000000001, 0.94999999999999996, 100.0339, 0.49890000000000001, 0, 0],
[2621, 1, 3, 1, 0, 0, 1, 1.1006943, -16.689429000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.003299999999996, -0.38319999999999999, 0, 0],
[2622, 1, 1.3, 0.40000000000000002, 0, 0, 1, 1.0728238999999999, -17.890530999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.433999999999997, 0.0654, 0, 0],
[2623, 1, 5.0999999999999996, 1.3, 0, 0, 1, 1.0716829000000001, -17.959942999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.518299999999996, 0.1084, 0, 0],
[2624, 1, 1.8999999999999999, 0.10000000000000001, 0, 0, 1, 1.0903244000000001, -12.964536000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.231899999999996, 0.10000000000000001, 0, 0],
[2625, 1, 2, 0.5, 0, 0, 1, 1.0796110999999999, -5.0933355999999996, 110, 5, 1.1200000000000001, 0.94999999999999996, 93.365899999999996, 1.2662, 0, 0],
[2626, 2, 1.2, 0.40000000000000002, 0, 0, 1, 1.0619443, -17.502658, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.3142, 0.33500000000000002, 0, 0],
[2627, 1, 1.5, 0.40000000000000002, 0, 0, 1, 1.1029758999999999, -13.626760000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 96.710099999999997, -0.043400000000000001, 0, 0],
[2628, 1, 0.10000000000000001, 0.10000000000000001, 0, 0, 1, 1.0785905, -13.351315, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.772499999999994, 0.32429999999999998, 0, 0],
[2629, 2, 5.5999999999999996, 1.3999999999999999, 0, 0, 1, 1.0713755, -17.951642, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.538300000000007, 0.1153, 0, 0],
[2630, 1, 2.5, 1, 0, 0, 1, 1.0881166, -14.53411, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.302000000000007, 0.41270000000000001, 0, 0],
[2631, 1, 3.5, 1, 0, 0, 1, 1.0985501, -13.865574000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 96.693299999999994, 0.1313, 0, 0],
[2632, 1, 6.5, 1.5, 0, 0, 1, 1.0836441999999999, -4.7086224999999997, 110, 5, 1.1200000000000001, 0.94999999999999996, 93.351200000000006, 1.0909, 0, 0],
[2633, 2, 26, 6.7999999999999998, 0, 0, 1, 1.0722609000000001, -17.986825, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.5501, 0.0504, 0, 0],
[2634, 1, 0, 0, 0, 0, 1, 1.0740171000000001, -17.769528999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.3369, 0.028799999999999999, 0, 0],
[2635, 2, 5.4000000000000004, 0.80000000000000004, 0, 0, 1, 1.0531394000000001, -18.070613999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 100.5425, 0.90400000000000003, 0, 0],
[2636, 1, 5.5, 0.69999999999999996, 0, 0, 1, 1.0685384, -18.375578999999998, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.065799999999996, 0.24129999999999999, 0, 0],
[2637, 1, 8, 3, 0, 0, 1, 1.0714569, -18.356978999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.920500000000004, 0.188, 0, 0],
[2638, 1, 2.5, 0.5, 0, 0, 1, 1.0578236999999999, -16.620759, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.4285, -0.17599999999999999, 0, 0],
[2639, 1, 0, 0, 0, 0, 1, 1.1074710000000001, -12.925883000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 95.665999999999997, 0.035099999999999999, 0, 0],
[2640, 1, 9.0999999999999996, 3.2999999999999998, 0, 0, 1, 1.0911035, -12.907624999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.090800000000002, 0.092700000000000005, 0, 0],
[2641, 1, 5.5999999999999996, 2.1000000000000001, 0, 0, 1, 1.0709114, -18.327684000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.893100000000004, 0.18920000000000001, 0, 0],
[2642, 1, 1.6000000000000001, 0.80000000000000004, 0, 0, 1, 1.0984499000000001, -14.094996999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.376499999999993, -0.034599999999999999, 0, 0],
[2643, 1, 9.5, 2.7999999999999998, 0, 0, 1, 1.1055166999999999, -13.055925, 110, 5, 1.1200000000000001, 0.94999999999999996, 95.861400000000003, 0.089099999999999999, 0, 0],
[2644, 2, 5, 1.3, 0, 0, 1, 1.0721822999999999, -17.845378, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.397199999999998, 0.1142, 0, 0],
[2645, 1, 5.4000000000000004, 2.7000000000000002, 0, 0, 1, 1.0751755999999999, -13.973666, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.1721, 0.32669999999999999, 0, 0],
[2646, 1, 2.1000000000000001, 0.5, 0, 0, 1, 1.0924753, -14.551271, 110, 5, 1.1200000000000001, 0.94999999999999996, 96.965999999999994, 0.031, 0, 0],
[2647, 1, 24, 9, 0, 0, 1, 1.0796486000000001, -4.9970488, 110, 5, 1.1200000000000001, 0.94999999999999996, 93.272199999999998, 1.2906, 0, 0],
[2648, 1, 3.7999999999999998, 1, 0, 0, 1, 1.1063476000000001, -13.02164, 110, 5, 1.1200000000000001, 0.94999999999999996, 95.789500000000004, 0.061600000000000002, 0, 0],
[2649, 2, 33, 5.5, 0, 0, 1, 1.0768875, -19.643049000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 101.2204, 0.13289999999999999, 0, 0],
[2650, 1, 12, 1, 0, 0, 1, 1.0783720999999999, -19.443353999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 101.01990000000001, 0.1108, 0, 0],
[2651, 1, 0, 0, 0, 0, 1, 1.1011324, -16.694638000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.003200000000007, -0.40100000000000002, 0, 0],
[2652, 1, 5.5, 1.5, 0, 0, 1, 1.0958003000000001, -16.378323999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.736900000000006, 0.035999999999999997, 0, 0],
[2653, 1, 3.5, 1.3999999999999999, 0, 0, 1, 1.0959724, -14.271963, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.653199999999998, -0.0025000000000000001, 0, 0],
[2654, 2, 6.5999999999999996, 1.5, 0, 0, 1, 1.0959989999999999, -16.489449, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.574600000000004, 0.0044999999999999997, 0, 0],
[2655, 1, 3.5, 1, 0, 0, 1, 1.0965681, -16.162486000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.410399999999996, 0.079500000000000001, 0, 0],
[2656, 1, 1, 0, 0, 0, 1, 1.0760387, -19.901474, 110, 5, 1.1200000000000001, 0.94999999999999996, 101.83, -0.087599999999999997, 0, 0],
[2657, 1, 4.0999999999999996, 1.7, 0, 0, 1, 1.0527936, -19.500710000000002, 110, 5, 1.1200000000000001, 0.94999999999999996, 101.4104, 0.48649999999999999, 0, 0],
[2658, 1, 1.7, 0.90000000000000002, 0, 0, 1, 1.0566035, -19.458561, 110, 5, 1.1200000000000001, 0.94999999999999996, 100.8533, 0.35049999999999998, 0, 0],
[2659, 1, 3.5, 1, 0, 0, 1, 1.0961536999999999, -16.260518999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.507400000000004, 0.061100000000000002, 0, 0],
[2660, 1, 4.7999999999999998, 0.5, 0, 0, 1, 1.0915173, -16.991702, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.125299999999996, -0.057200000000000001, 0, 0],
[2661, 1, 0, 0, 0, 0, 1, 1.0971446, -16.242242000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.376599999999996, 0.032099999999999997, 0, 0],
[2662, 1, 0, 0, 0, 0, 1, 1.0971454, -16.253444999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.378, 0.030499999999999999, 0, 0],
[2663, 2, 4.5, 1.3, 0, 0, 1, 1.0948437, -16.666671999999998, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.831800000000001, -0.067400000000000002, 0, 0],
[2664, 1, 4.5, 0.59999999999999998, 0, 0, 1, 1.0948701000000001, -16.662168000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.833399999999997, -0.066500000000000004, 0, 0],
[2665, 1, 3, 0.59999999999999998, 0, 0, 1, 1.0912713999999999, -14.66418, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.133600000000001, 0.058900000000000001, 0, 0],
[2666, 1, 7.5, 1.3, 0, 0, 1, 1.0706411, -18.042358, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.618799999999993, 0.1368, 0, 0],
[2667, 1, 0.10000000000000001, 0, 0, 0, 1, 1.0717448999999999, -17.911681000000002, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.487099999999998, 0.1105, 0, 0],
[2668, 2, 12.6, 3.2999999999999998, 0, 0, 1, 1.0571652, -19.491579999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 100.6888, 0.35160000000000002, 0, 0],
[2669, 1, 4.5, 1, 0, 0, 1, 1.0949471, -16.631744000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.791700000000006, -0.0436, 0, 0],
[2670, 1, 0.10000000000000001, 1, 0, 0, 1, 1.0716492, -17.928882999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.517099999999999, 0.1056, 0, 0],
[2671, 1, 10, 1.5, 0, 0, 1, 1.0626051000000001, -14.901458, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.899799999999999, 0.094799999999999995, 0, 0],
[2672, 1, 4, 1.6000000000000001, 0, 0, 1, 1.0684302000000001, -18.406140000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.092299999999994, 0.25609999999999999, 0, 0],
[2673, 1, 2.7999999999999998, 1, 0, 0, 1, 1.1032077, -2.6057652, 110, 5, 1.1200000000000001, 0.94999999999999996, 91.652100000000004, 0.49919999999999998, 0, 0],
[2674, 1, 3.2999999999999998, 1.3999999999999999, 0, 0, 1, 1.0713583, -17.40193, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.799300000000002, 0.26050000000000001, 0, 0],
[2675, 1, 3.3999999999999999, 0.29999999999999999, 0, 0, 1, 1.0609189000000001, -16.708098, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.700699999999998, 0.69679999999999997, 0, 0],
[2676, 2, 83, 46, 0, 0, 1, 1.0879881, -14.524865, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.306799999999996, 0.42930000000000001, 0, 0],
[2677, 1, 1.8, 0.59999999999999998, 0, 0, 1, 1.0921783, -14.553886, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.013000000000005, 0.039300000000000002, 0, 0],
[2678, 1, 2, 0.90000000000000002, 0, 0, 1, 1.1050732000000001, -13.306454, 110, 5, 1.1200000000000001, 0.94999999999999996, 96.288600000000002, -0.0121, 0, 0],
[2679, 1, 9, 2.2999999999999998, 0, 0, 1, 1.0701244999999999, -17.750435, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.868200000000002, 0.2205, 0, 0],
[2680, 1, 7, 2, 0, 0, 1, 1.0923320000000001, -12.998830999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.046599999999998, 0.048099999999999997, 0, 0],
[2681, 1, 0, 0, 0, 0, 1, 1.0923791, -12.995253, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.042500000000004, 0.048000000000000001, 0, 0],
[2682, 1, 3, 1, 0, 0, 1, 1.0686049, -18.405396, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.079499999999996, 0.2487, 0, 0],
[2683, 1, 6, 1.8, 0, 0, 1, 1.0914032, -13.016417000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.123099999999994, 0.0722, 0, 0],
[2684, 1, 4.7999999999999998, 2, 0, 0, 1, 1.0914349999999999, -12.967057, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.096999999999994, 0.074099999999999999, 0, 0],
[2685, 2, 2.8999999999999999, 1.3, 0, 0, 1, 1.0904560999999999, -12.978516000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.223299999999995, 0.092799999999999994, 0, 0],
[2686, 1, 7.2999999999999998, 1.3999999999999999, 0, 0, 1, 1.089515, -12.755715, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.226500000000001, 0.14219999999999999, 0, 0],
[2687, 1, 5.7999999999999998, 1.5, 0, 0, 1, 1.0753128999999999, -4.9585680999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 92.537599999999998, 1.6676, 0, 0],
[2688, 1, 4.5999999999999996, 1.8999999999999999, 0, 0, 1, 1.0911576000000001, -13.027418000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.150400000000005, 0.081799999999999998, 0, 0],
[2689, 1, 4.5, 2, 0, 0, 1, 1.0853267, -14.958682, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.872600000000006, 0.2172, 0, 0],
[2690, 1, 1.3999999999999999, 0.90000000000000002, 0, 0, 1, 1.0900382, -13.105938, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.289400000000001, 0.098199999999999996, 0, 0],
[2691, 1, 6, 1, 0, 0, 1, 1.0969879, -16.261378000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.413600000000002, 0.032000000000000001, 0, 0],
[2692, 1, 3, 0.5, 0, 0, 1, 1.0979197000000001, -16.154233000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.403000000000006, 0.023099999999999999, 0, 0],
[2693, 1, 6.5999999999999996, 3.8999999999999999, 0, 0, 1, 1.0870732000000001, -13.631332, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.341800000000006, 0.1676, 0, 0],
[2694, 1, 9.9000000000000004, 3.2000000000000002, 0, 0, 1, 1.0730116000000001, -18.345476999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.871300000000005, 0.13500000000000001, 0, 0],
[2695, 1, 7.5, 1.6000000000000001, 0, 0, 1, 1.0733672999999999, -18.289351, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.8245, 0.14169999999999999, 0, 0],
[2696, 2, 5, 1, 0, 0, 1, 1.07741, -18.132978000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 99.040000000000006, 0.1142, 0, 0],
[2697, 1, 7.7000000000000002, 2.2999999999999998, 0, 0, 1, 1.0687561999999999, -18.312850000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.966200000000001, 0.22670000000000001, 0, 0],
[2698, 1, 4.4000000000000004, 2.7000000000000002, 0, 0, 1, 1.0964099, -11.193080999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 96.121300000000005, 0.097199999999999995, 0, 0],
[2699, 1, 11.5, 7.5999999999999996, 0, 0, 1, 1.0962974999999999, -11.184322, 110, 5, 1.1200000000000001, 0.94999999999999996, 96.122399999999999, 0.0974, 0, 0],
[2700, 1, 4, 1.5, 0, 0, 1, 1.0849660999999999, -15.396023, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.679699999999997, 0.161, 0, 0],
[2701, 1, 7.5999999999999996, 1.8999999999999999, 0, 0, 1, 1.0952507, -10.584505999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 95.676100000000005, 0.20699999999999999, 0, 0],
[2702, 2, 9.0999999999999996, 3.3999999999999999, 0, 0, 1, 1.0965218000000001, -10.182544999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 95.421000000000006, 0.16250000000000001, 0, 0],
[2703, 1, 0, 0, 0, 0, 1, 1.0965034, -10.206011999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 95.418099999999995, 0.16450000000000001, 0, 0],
[2704, 1, 9.0999999999999996, 3.2000000000000002, 0, 0, 1, 1.0943761000000001, -10.813148999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 95.964600000000004, 0.17999999999999999, 0, 0],
[2705, 1, 2.1000000000000001, 0.29999999999999999, 0, 0, 1, 1.0709911999999999, -18.002469000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.573599999999999, 0.13009999999999999, 0, 0],
[2706, 1, 0, 0, 0, 0, 1, 1.0660126999999999, -15.842096, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.203500000000005, -0.019400000000000001, 0, 0],
[2707, 1, 0, 0, 0, 0, 1, 1.0979592, -16.145239, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.300200000000004, 0.020199999999999999, 0, 0],
[2708, 1, 0, 0, 0, 0, 1, 1.0709979999999999, -18.001814, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.572699999999998, 0.13, 0, 0],
[2709, 1, 33, 11, 0, 0, 1, 1.1067091, -12.952299999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 95.715599999999995, 0.064299999999999996, 0, 0],
[2710, 1, 2, 0.5, 0, 0, 1, 1.1070416999999999, -12.926351, 110, 5, 1.1200000000000001, 0.94999999999999996, 95.686999999999998, 0.055599999999999997, 0, 0],
[2711, 1, 5.0999999999999996, 1, 0, 0, 1, 1.0708241000000001, -18.057448999999998, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.662599999999998, 0.10489999999999999, 0, 0],
[2712, 1, 5.4000000000000004, 1.1000000000000001, 0, 0, 1, 1.0727237000000001, -17.881464999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.424199999999999, 0.078100000000000003, 0, 0],
[2713, 2, 49.799999999999997, 20.800000000000001, 0, 0, 1, 1.0945994999999999, -11.282907, 110, 5, 1.1200000000000001, 0.94999999999999996, 96.359099999999998, 0.1515, 0, 0],
[2714, 1, 32, 6.5, 0, 0, 1, 1.0945198, -11.291435999999999, 110, 5, 1.1200000000000001, 0.94999999999999996, 96.3767, 0.1492, 0, 0],
[2715, 1, 3.5, 0, 0, 0, 1, 1.0714801, -20.496289000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 102.9552, -0.22789999999999999, 0, 0],
[2716, 1, 2.3999999999999999, 0.59999999999999998, 0, 0, 1, 1.0575969999999999, -18.162469000000002, 110, 5, 1.1200000000000001, 0.94999999999999996, 100.1977, 0.56659999999999999, 0, 0],
[2717, 2, 7.2000000000000002, 2, 0, 0, 1, 1.0794779000000001, -5.1522774, 110, 5, 1.1200000000000001, 0.94999999999999996, 94.105999999999995, 1.0754999999999999, 0, 0],
[2718, 1, 0, 0, 0, 0, 1, 1.0781253, -17.981466000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.454999999999998, 0.038600000000000002, 0, 0],
[2719, 1, 0, 0, 0, 0, 1, 1.0781573, -17.980957, 110, 5, 1.1200000000000001, 0.94999999999999996, 98.4542, 0.038399999999999997, 0, 0],
[2720, 1, 5, 2, 0, 0, 1, 1.0912815, -14.538952, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.613500000000002, 0.1867, 0, 0],
[2721, 1, 0, 0, 0, 0, 1, 1.1013789, -16.117557000000001, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.371600000000001, -0.20030000000000001, 0, 0],
[2722, 1, 0, 0, 0, 0, 1, 1.1014371999999999, -16.109945, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.368700000000004, -0.20180000000000001, 0, 0],
[2723, 1, 1, 0.5, 0, 0, 1, 1.1012983000000001, -16.247456, 110, 5, 1.1200000000000001, 0.94999999999999996, 97.510199999999998, -0.24060000000000001, 0, 0],
[2724, 2, 188.53, 43.734000000000002, 0, 0, 0, 1.0334173, -3.7992596999999999, 400, 0, 1.05, 0.94999999999999996, 91.656999999999996, -0.1515, 0, 0],
[2725, 2, 288.47800000000001, 21.931999999999999, 0, 0, 0, 1.0268533, -4.4037894, 400, 0, 1.05, 0.94999999999999996, 92.053899999999999, -0.091999999999999998, 0, 0],
[2726, 2, 183.5, 10.654999999999999, 0, 0, 0, 1.0751948, -9.2563707999999991, 220, 0, 1.1100000000000001, 0.94999999999999996, 94.936199999999999, 0.1142, 0, 0],
[2727, 2, 0, 0, 0, 0, 0, 1.0209261999999999, 0.14074228, 400, 0, 1.05, 0.94999999999999996, 90.206599999999995, 0, 0, 0],
[2728, 2, 0, 0, 0, 0, 3, 1.0616356, 0.97338228000000004, 220, 0, 1.1100000000000001, 0.94999999999999996, 89.132900000000006, -1.8785000000000001, 0, 0],
[2729, 2, 0, 0, 0, 0, 0, 1.0974489999999999, -4.6293857000000003, 220, 0, 1.1100000000000001, 0.94999999999999996, 93.596999999999994, 0, 0, 0],
[2730, 2, 235.08500000000001, 142.48699999999999, 0, 0, 0, 1.0280210000000001, -7.8612948999999999, 400, 0, 1.05, 0.94999999999999996, 93.235600000000005, -0.78169999999999995, 0, 0],
[2731, 2, 0, 0, 0, 0, 3, 1.0910956000000001, 0.39167088999999999, 110, 0, 1.1200000000000001, 0.94999999999999996, 86.317700000000002, -0.26989999999999997, 0, 0],
[2732, 1, 17, 6, 0, 0, 2, 1.0857378, -7.4968572, 110, 0, 1.1200000000000001, 0.94999999999999996, 94.232500000000002, 0.73929999999999996, 0, 0],
[2733, 1, 0, 0, 0, 0, 2, 1.0858269, -7.4900685999999999, 110, 0, 1.1200000000000001, 0.94999999999999996, 94.2256, 0.7369, 0, 0],
[2734, 1, 33, 12, 0, 0, 2, 1.0845387, -7.5789242999999997, 110, 0, 1.1200000000000001, 0.94999999999999996, 94.330500000000001, 0.77569999999999995, 0, 0],
[2735, 1, 16, 6, 0, 0, 2, 1.0845545000000001, -7.5772810000000002, 110, 0, 1.1200000000000001, 0.94999999999999996, 94.329700000000003, 0.77539999999999998, 0, 0],
[2736, 1, 25, 10, 0, 0, 2, 1.0741693999999999, -8.2840463999999994, 110, 0, 1.1200000000000001, 0.94999999999999996, 95.357699999999994, 1.0860000000000001, 0, 0],
[2737, 1, 65, 26, 0, 0, 2, 1.0649446, -8.8659958999999997, 110, 0, 1.1200000000000001, 0.94999999999999996, 96.133499999999998, 1.4013, 0, 0]
];
gen = [
[17, 0, 0, 120, -22, 1.0756699999999999, 241.90000000000001, 0, 210, 140, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[17, 0, 0, 120, -22, 1.0756699999999999, 233.19999999999999, 0, 200, 140, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[26, 370, 2.6106799999999999, 190, -19, 1.08527, 415.89999999999998, 1, 370, 290, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 13.2018, 0, 0, 0],
[27, 360, -19, 190, -19, 1.0882700000000001, 407.10000000000002, 1, 360, 290, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 13.749700000000001, 0, 0, 0.065299999999999997],
[27, 0, 0, 190, -19, 1.0882700000000001, 407.10000000000002, 0, 360, 290, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[27, 0, 0, 190, -19, 1.0882700000000001, 415.89999999999998, 0, 370, 290, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[26, 370, 2.6106799999999999, 190, -19, 1.08527, 415.89999999999998, 1, 370, 290, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 13.2018, 0, 0, 0],
[28, 370, -19, 190, -19, 1.0269999999999999, 415.89999999999998, 1, 370, 290, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.115600000000001, 0, 0, 0.085099999999999995],
[28, 0, 0, 190, -19, 1.0269999999999999, 415.89999999999998, 0, 370, 290, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[28, 0, 0, 190, -19, 1.0269999999999999, 415.89999999999998, 0, 370, 290, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[29, 0, 0, 190, -19, 1.0269999999999999, 415.89999999999998, 0, 370, 290, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[29, 370, -19, 190, -19, 1.0269999999999999, 415.89999999999998, 1, 370, 290, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.1126, 0, 0, 0.085000000000000006],
[29, 370, -19, 190, -19, 1.0269999999999999, 415.89999999999998, 1, 370, 290, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.1126, 0, 0, 0.085000000000000006],
[42, 130, -34, 135, -34, 1.0908599999999999, 253.90000000000001, 1, 215, 130, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.307499999999999, 0, 1.1989000000000001],
[42, 0, 0, 130, -34, 1.0908599999999999, 242.69999999999999, 0, 205, 135, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[42, 0, 0, 145, -34, 1.0908599999999999, 267.69999999999999, 0, 225, 110, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[43, 0, 0, 145, -34, 1.09091, 267.69999999999999, 0, 225, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[43, 130, -34, 145, -34, 1.09091, 267.69999999999999, 1, 225, 130, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.3102, 0, 1.2021999999999999],
[43, 0, 0, 130, -34, 1.09091, 242.69999999999999, 0, 205, 135, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[44, 255, -47, 363, -47, 1.04817, 646.5, 1, 535, 255, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.0534, 0, 1.1649],
[44, 0, 0, 348, -100, 1.04817, 659.29999999999995, 0, 560, 250, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[54, 0, 0, 104, -1, 1.09127, 247.90000000000001, 0, 225, 129, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[55, 129, -16, 130, -16, 1.0912599999999999, 259.89999999999998, 1, 225, 129, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 13.5189, 0, 1.371],
[54, 0, 0, 130, -16, 1.09127, 259.89999999999998, 0, 225, 129, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[56, 129, -16, 130, -16, 1.0393300000000001, 259.89999999999998, 1, 225, 129, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 13.282400000000001, 0, 1.1044],
[57, 129, -16, 130, -16, 1.03932, 259.89999999999998, 1, 225, 129, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 13.281000000000001, 0, 1.1042000000000001],
[57, 0, 0, 104, -1, 1.03932, 247.90000000000001, 0, 225, 129, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[57, 0, 0, 130, -16, 1.03932, 259.89999999999998, 0, 225, 129, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[58, 39.700000000000003, 0, 30, 0, 1.0986400000000001, 57.700000000000003, 1, 39.700000000000003, 39.700000000000003, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.655900000000003, 0, 0, 1.9663999999999999],
[78, 140, 21.9558, 123, -15, 1.0672299999999999, 256.39999999999998, 1, 225, 140, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 3.2913999999999999, 0, 0],
[78, 140, 4.9765199999999998, 123, -15, 1.0672299999999999, 256.39999999999998, 1, 225, 140, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 3.2913999999999999, 0, 0],
[79, 0, 0, 123, -15, 1.07077, 252, 0, 220, 140, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[79, 0, 0, 123, -15, 1.07077, 256.39999999999998, 0, 225, 140, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[79, 140, -15, 123, -15, 1.07077, 256.39999999999998, 1, 225, 140, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 2.9944000000000002, 0, 0.043299999999999998],
[82, 380, -31, 232, -31, 1.0185999999999999, 445.19999999999999, 1, 380, 220, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0.75249999999999995, 0, 0, 0.1757],
[82, 0, 0, 228, -30, 1.0185999999999999, 434.60000000000002, 0, 370, 220, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[98, 8.9979999999999993, 0, 1, 0, 1.07416, 12, 1, 8.9979999999999993, 8.9979999999999993, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 92.155199999999994, 0, 0, 0.13930000000000001],
[98, 5.9980000000000002, 0, 1, 0, 1.07416, 6.0999999999999996, 1, 5.9980000000000002, 5.9980000000000002, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 92.155199999999994, 0, 0, 0.13930000000000001],
[104, 134, 78.277000000000001, 123, -15, 1.0692699999999999, 256.39999999999998, 1, 225, 134, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0.64780000000000004, 0, 0],
[105, 0, 0, 123, -15, 1.06917, 256.39999999999998, 0, 225, 134, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[106, 79, 3.0904099999999999, 80, -2, 1.06843, 144.19999999999999, 1, 120, 79, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 2.2938000000000001, 0, 0],
[107, 0, 0, 80, -2, 1.0684, 144.19999999999999, 0, 120, 79, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[116, 0, 0, 90, -20, 1.0708599999999999, 150, 0, 120, 90, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[117, 70, -2, 82, -2, 1.0708200000000001, 145.30000000000001, 1, 120, 70, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 4.9443000000000001, 0, 0.088300000000000003],
[118, 0, 0, 40, 0, 1.07063, 117, 0, 110, 80, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[125, 0, 0, 135, -35, 1.0744, 253.90000000000001, 0, 215, 160, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[126, 0, 0, 140, -35, 1.0742100000000001, 265, 0, 225, 140, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[126, 215, -35, 135, -35, 1.0742100000000001, 253.90000000000001, 1, 215, 160, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0.39140000000000003, 0, 0, 0.051400000000000001],
[127, 225, -40, 140, -40, 1.0123899999999999, 265, 1, 225, 140, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0.13789999999999999, 0, 0, 0.1135],
[127, 0, 0, 137, -40, 1.0123899999999999, 259.19999999999999, 0, 220, 160, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[132, 0, 16.867999999999999, 40, -38, 1.06355, 131.19999999999999, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 94.358999999999995, 0, 0, 0],
[132, 0, 0, 40, -38, 1.06355, 131.19999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[133, 0, 0, 40, -38, 1.06355, 131.19999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[133, 0, 13.9428, 40, -38, 1.06355, 131.19999999999999, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 94.360799999999998, 0, 0, 0],
[134, 0, 0, 90, 0, 1.0664, 150, 0, 120, 100, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[134, 0, 0, 90, 0, 1.0664, 150, 0, 120, 100, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[135, 100, 27.109500000000001, 90, 0, 1.0664199999999999, 150, 1, 120, 100, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1.0646, 0, 0],
[146, 0, 0, 12, 0, 1.05776, 51.399999999999999, 0, 50, 30, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[146, 0, 0, 12, 0, 1.05776, 51.399999999999999, 0, 50, 30, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[147, 0, 0, 90, 0, 1.0578099999999999, 150, 0, 120, 90, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[148, 0, 0, 149, -48, 1.09091, 267.39999999999998, 0, 222, 90, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[148, 0, 0, 149, -48, 1.09091, 253.40000000000001, 0, 205, 135, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[148, 0, 0, 149, -48, 1.09091, 253.40000000000001, 0, 205, 135, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[148, 90, -48, 149, -48, 1.09091, 267.39999999999998, 1, 222, 90, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 22.180700000000002, 0, 0.0074000000000000003],
[150, 90, 24.8292, 123, -23, 1.01688, 253.80000000000001, 1, 222, 90, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.514900000000001, 0, 0],
[151, 90, -41.417700000000004, 149, -48, 1.01688, 267.39999999999998, 1, 222, 90, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.515699999999999, 0, 0.00040000000000000002],
[151, 0, 0, 123, -23, 1.01688, 253.80000000000001, 0, 222, 90, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[155, 94, -53, 149, -53, 1.0886400000000001, 278.30000000000001, 1, 235, 94, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.6704000000000008, 0, 0.044900000000000002],
[155, 0, 0, 149, -53, 1.0886400000000001, 278.30000000000001, 0, 235, 94, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[155, 0, 0, 120, 0, 1.0886400000000001, 287.30000000000001, 0, 261, 104, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[155, 0, 0, 132, -40, 1.0886400000000001, 292.5, 0, 261, 104, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[156, 0, 0, 120, 0, 1.0886400000000001, 287.30000000000001, 0, 261, 104, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[156, 130, -22, 117, -22, 1.0886400000000001, 236, 1, 205, 130, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.6710999999999991, 0, 0.045400000000000003],
[156, 120, -20, 109, -20, 1.0886400000000001, 233.09999999999999, 1, 206, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.6710999999999991, 0, 0.045400000000000003],
[156, 0, 0, 109, -20, 1.0886400000000001, 233.09999999999999, 0, 206, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[158, 120, -20, 109, -20, 0.99846999999999997, 233.09999999999999, 1, 206, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.5875000000000004, 0, 0.0033],
[164, 0, 0, 104, -23, 1.05768, 225.40000000000001, 0, 200, 150, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[164, 200, 64.216700000000003, 104, -23, 1.05768, 225.40000000000001, 1, 200, 150, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 2.8879999999999999, 0, 0, 0],
[165, 200, 75.143699999999995, 104, -23, 1.05768, 225.40000000000001, 1, 200, 150, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 2.8952, 0, 0, 0.00020000000000000001],
[165, 0, 0, 104, -23, 1.05768, 225.40000000000001, 0, 200, 150, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[180, 120, 0, 110, 0, 1.09138, 219.5, 1, 120, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.873599999999996, 0, 0, 1.4635],
[205, 0, 39.426400000000001, 80, -30.001000000000001, 0.98663999999999996, 196.09999999999999, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 98.165300000000002, 0, 0, 0],
[205, 0, -16.382000000000001, 80, -30.001000000000001, 0.98663999999999996, 196.09999999999999, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 98.165300000000002, 0, 0, 0],
[205, 0, 0, 110, -60, 0.98663999999999996, 210.09999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[206, 0, 0, 110, -60, 0.98668999999999996, 210.09999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[215, 23, 0, 20, 0, 1.09091, 58.5, 1, 23, 23, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 93.588099999999997, 0, 0, 0.97750000000000004],
[215, 0, 0, 20, 0, 1.09091, 53.899999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[215, 0, 0, 20, 0, 1.09091, 53.899999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[215, 7, 0, 20, 0, 1.09091, 30.5, 1, 7, 7, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 93.588099999999997, 0, 0, 0.97750000000000004],
[221, 1.55, 0, 1, 0, 1.0868, 2.2999999999999998, 1, 1.55, 1.55, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.787899999999993, 0, 0, 0.23269999999999999],
[222, 1.55, 0.26249499999999998, 1, 0, 1.0748, 2.2999999999999998, 1, 1.55, 1.55, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.967299999999994, 0, 0, 0],
[240, 6.2999999999999998, 4.1860799999999996, 6, 0, 1.05704, 9.8000000000000007, 1, 6.2999999999999998, 6.2999999999999998, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 95.257999999999996, 0, 0, 0],
[247, 370, -19, 190, -19, 1.02878, 415.89999999999998, 1, 370, 290, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 13.5459, 0, 0.0018, 0],
[310, 0, 0, 7, 0, 1.0791200000000001, 27.899999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[310, 0, 0, 7, 0, 1.0791200000000001, 27.899999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[310, 11, 7, 7, 4, 1.0791200000000001, 30.800000000000001, 1, 11, 11, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 90.950199999999995, 0, 0.0545, 0],
[310, 0, 0, 7, 0, 1.0791200000000001, 27.899999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[310, 0, 0, 6, 0, 1.0791200000000001, 27.699999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[310, 0, 0, 7, 0, 1.0791200000000001, 27.899999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[310, 0, 0, 7, 0, 1.0791200000000001, 27.899999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[311, 0, 0, 15, 0, 1.0768899999999999, 36.700000000000003, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[311, 0, 0, 15, 0, 1.0768899999999999, 57, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[312, 16, 11.5985, 15, 0, 1.07487, 36.700000000000003, 1, 16, 16, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.468500000000006, 0, 0, 0],
[312, 0, 0, 15, 0, 1.07487, 57, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[314, 25, 5.9404199999999996, 20, 0, 1.08518, 53.899999999999999, 1, 25, 25, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 90.647499999999994, 0, 0, 0],
[314, 0, 0, 20, 0, 1.08518, 53.899999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[315, 0, 0, 40, 0, 1.07925, 107.7, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[323, 2.5, 3, 3, 0, 1.08432, 4.0999999999999996, 1, 2.5, 2.5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 90.716300000000004, 0, 0.0091999999999999998, 0],
[366, 40, 6.0873200000000001, 12, 0, 1.06091, 47.799999999999997, 1, 40, 40, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 93.834400000000002, 0, 0, 0],
[367, 40, 5.4689399999999999, 12, 0, 1.0601100000000001, 47.799999999999997, 1, 40, 40, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 93.474599999999995, 0, 0, 0],
[368, 40, 4.5236099999999997, 12, 0, 1.06213, 47.799999999999997, 1, 40, 40, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 93.648099999999999, 0, 0, 0],
[369, 40, 0, 12, 0, 1.0670599999999999, 47.799999999999997, 1, 40, 40, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 93.352699999999999, 0, 0, 0.0144],
[386, 140, -45.4985, 138, -47, 1.08555, 251.30000000000001, 1, 210, 140, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.7728, 0, 0],
[386, 0, 0, 10, 0, 1.08555, 26.899999999999999, 0, 25, 12, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[387, 10, 0, 10, 0, 1.06898, 19.699999999999999, 1, 17, 10, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.410499999999999, 0, 0.1532],
[444, 1.5, 1.5650900000000001, 2, 0, 1.0361899999999999, 3.6000000000000001, 1, 1.5, 1.5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 90.270600000000002, 0, 0, 0],
[453, 5.21, 0, 2, 0, 1.0809, 6.0999999999999996, 1, 5.21, 5.21, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 92.3977, 0, 0, 0.38840000000000002],
[453, 0, 0, 2, 0, 1.0809, 6.0999999999999996, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[486, 1.3999999999999999, 0.69999999999999996, 0.69999999999999996, 0, 1.0302500000000001, 1.7, 1, 1.3999999999999999, 1.3999999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.165099999999995, 0, 0.015299999999999999, 0],
[537, 25, 0, 14, 0, 1.06135, 53.899999999999999, 1, 25, 25, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 93.9619, 0, 0, 0.1009],
[537, 0, 0, 14, 0, 1.06135, 34.899999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[537, 0, 0, 14, 0, 1.06135, 34, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[537, 0, 0, 14, 0, 1.06135, 105.90000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[537, 0, 0, 14, 0, 1.06135, 105.90000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[538, 20, 0, 17.5, 0, 1.06273, 36.5, 1, 20, 20, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 93.834400000000002, 0, 0, 0.078200000000000006],
[538, 20, 0, 17.5, 0, 1.06273, 35.600000000000001, 1, 20, 20, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 93.834400000000002, 0, 0, 0.078200000000000006],
[538, 0, 0, 17.5, 0, 1.06273, 126.2, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[538, 0, 0, 17.5, 0, 1.06273, 106.40000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[552, 1.3999999999999999, 0.69999999999999996, 0.69999999999999996, 0, 1.0555600000000001, 1.7, 1, 1.3999999999999999, 1.3999999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 94.510999999999996, 0, 0.0144, 0],
[560, 22.5, 2.5549400000000002, 10, 0, 1.05752, 35.399999999999999, 1, 22.5, 22.5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 94.338899999999995, 0, 0, 0],
[560, 0, 0, 5, 0, 1.05752, 28.399999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[560, 0, 0, 5, 0, 1.05752, 26.5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[560, 0, 0, 5, 0, 1.05752, 30.399999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[560, 0, 0, 5, 0, 1.05752, 34.399999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[561, 22.5, 0, 10, 0, 1.0595000000000001, 35.399999999999999, 1, 22.5, 22.5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 94.192800000000005, 0, 0, 0.074200000000000002],
[561, 0, 0, 5, 0, 1.0595000000000001, 34.399999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[561, 0, 0, 5, 0, 1.0595000000000001, 26.5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[561, 0, 0, 5, 0, 1.0595000000000001, 34.399999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[574, 1, 1.2363500000000001, 4, 0, 1.07812, 8.9000000000000004, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.495599999999996, 0, 0, 0],
[627, 76, 0, 30, 0, 1.0917600000000001, 97.700000000000003, 1, 76, 76, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 88.423900000000003, 0, 0, 1.5661],
[627, 30, 0, 30, 0, 1.0917600000000001, 46.799999999999997, 1, 30, 30, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 88.423900000000003, 0, 0, 1.5661],
[665, 130, -34, 145, -34, 1.09108, 267.69999999999999, 1, 225, 130, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 11.0839, 0, 0.53539999999999999],
[666, 0, 0, 145, -34, 1.0907899999999999, 267.69999999999999, 0, 225, 130, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[686, 140, 0, 30, 0, 1.0911500000000001, 182.5, 1, 140, 140, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 90.052999999999997, 0, 0, 2.7869999999999999],
[686, 47, 0, 30, 0, 1.0911500000000001, 77.5, 1, 47, 47, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 90.052999999999997, 0, 0, 2.7869999999999999],
[692, 1.98, 0, 1, 0, 1.0906499999999999, 2.7000000000000002, 1, 1.98, 1.98, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 90.760499999999993, 0, 0, 2.7235],
[717, 1.3200000000000001, 0, 1.3, 0, 1.08239, 10.1, 1, 1.3200000000000001, 1.3200000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.740300000000005, 0, 0, 1.5536000000000001],
[741, 129, -16, 130, -16, 1.0909899999999999, 259.89999999999998, 1, 225, 129, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.4117, 0, 1.6087],
[764, 82, 0, 30, 0, 1.06965, 105.40000000000001, 1, 82, 82, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.359399999999994, 0, 0, 1.0841000000000001],
[793, 1, 0, 0.5, 0, 1.0472399999999999, 8.3000000000000007, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 93.872399999999999, 0, 0, 1.0621],
[797, 0, 0, 23, 0, 1.0492999999999999, 71.900000000000006, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[797, 0, 0, 23, 0, 1.0492999999999999, 71.900000000000006, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[797, 0, 0, 11, 0, 1.0492999999999999, 32.899999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[797, 0, 0, 10, 0, 1.0492999999999999, 32.600000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[808, 0, 0, 10, 0, 1.07568, 125.40000000000001, 0, 125, 84, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[809, 92, 0, 10, 0, 1.09118, 125.40000000000001, 1, 125, 92, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 22.682200000000002, 0, 1.7146999999999999],
[846, 14.996, 0, 8.0999999999999996, 0, 1.0742400000000001, 33, 1, 14.996, 14.996, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 92.445899999999995, 0, 0, 0.76300000000000001],
[846, 14.996, 0, 8.0999999999999996, 0, 1.0742400000000001, 33, 1, 14.996, 14.996, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 92.445899999999995, 0, 0, 0.76300000000000001],
[846, 0, 0, 0, 0, 1.0742400000000001, 19, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[846, 0, 0, 0, 0, 1.0742400000000001, 19, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[878, 34.990000000000002, 5.3152200000000001, 41.200000000000003, 0, 1.0814600000000001, 87.700000000000003, 1, 34.990000000000002, 34.990000000000002, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.458799999999997, 0, 0, 0],
[901, 0, 0, 45, -10, 1.0766500000000001, 65.799999999999997, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[901, 44.988, -8.1607599999999998, 45, -10, 1.0766500000000001, 71.099999999999994, 1, 44.988, 44.988, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.263999999999996, 0, 0, 0],
[901, 0, 0, 45, -10, 1.0766500000000001, 71.099999999999994, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[976, 0, 0, 110, -40, 1.0847199999999999, 162.19999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[977, 99.972999999999999, 8.0962499999999995, 110, -40, 1.0897300000000001, 162.19999999999999, 1, 99.972999999999999, 99.972999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.309700000000007, 0, 0, 0],
[981, 0, 0, 0, 0, 1.08908, 16.800000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1002, 225.56800000000001, -32, 240, -32, 1.09091, 454.5, 1, 386, 220, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0.097600000000000006],
[1003, 0, 0, 227, -30, 1.08396, 434.10000000000002, 0, 370, 220, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1007, 5.9980000000000002, 1.4470000000000001, 1.4470000000000001, 0, 1.0868500000000001, 7.0999999999999996, 1, 5.9980000000000002, 5.9980000000000002, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.549499999999995, 0, 0.065100000000000005, 0],
[1006, 3.9990000000000001, 0.44700000000000001, 0.44700000000000001, 0, 1.0868500000000001, 4, 1, 3.9990000000000001, 3.9990000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.548599999999993, 0, 0.0654, 0],
[1007, 3.9990000000000001, 0.44700000000000001, 0.44700000000000001, 0, 1.0868500000000001, 5, 1, 3.9990000000000001, 3.9990000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.549499999999995, 0, 0.065100000000000005, 0],
[1007, 0, 0, 0, 0, 1.0868500000000001, 6, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1008, 0, 0, 110, -40, 1.0874200000000001, 174.09999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1014, 14.996, 0, 4.7999999999999998, 0, 1.08325, 20.600000000000001, 1, 14.996, 14.996, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 92.381, 0, 0, 0.025499999999999998],
[1014, 0, 0, 0, 0, 1.08325, 12.800000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1014, 0, 0, 0, 0, 1.08325, 12.5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1016, 0, 0, 0, 0, 1.08029, 20, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1016, 0, 0, 0, 0, 1.08029, 19, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1025, 11.997, 18, 18, 9, 1.07158, 30, 1, 11.997, 11.997, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 94.355599999999995, 0, 0.012999999999999999, 0],
[1026, 0, 0, 18, 9, 1.07151, 30, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1027, 0, 0, 14, 10.5, 1.0714699999999999, 32.200000000000003, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1114, 0, 0, 37.5, 16.800000000000001, 1.08691, 62.5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1115, 0, 0, 37.5, 7.5, 1.0759000000000001, 62.5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1114, 39.988999999999997, 7.5, 37.5, 7.5, 1.08691, 62.5, 1, 39.988999999999997, 39.988999999999997, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.908600000000007, 0, 0, 0.013299999999999999],
[1116, 0, 0, 37.5, 16.800000000000001, 1.0806199999999999, 62.5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1153, 16.995000000000001, 0, 5.2510000000000003, 0, 1.0701799999999999, 30.5, 1, 16.995000000000001, 16.995000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 93.156499999999994, 0, 0, 0.0103],
[1153, 0, 0, 0, 0, 1.0701799999999999, 6, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1154, 16.995000000000001, 0, 5.2510000000000003, 0, 1.0702700000000001, 30.5, 1, 16.995000000000001, 16.995000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 93.143699999999995, 0, 0, 0.0117],
[1154, 0, 0, 0, 0, 1.0702700000000001, 25, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1155, 15.996, 0, 5.25, 0, 1.0728500000000001, 30.5, 1, 15.996, 15.996, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 92.773899999999998, 0, 0, 0.1178],
[1155, 0, 0, 0, 0, 1.0728500000000001, 6, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1180, 59.984000000000002, 15.549300000000001, 52.5, 0, 1.0801799999999999, 87.5, 1, 59.984000000000002, 59.984000000000002, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.653800000000004, 0, 0, 0],
[1181, 0, 0, 52.5, 0, 1.0812200000000001, 87.5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1181, 0, 0, 42, 16.800000000000001, 1.0812200000000001, 65.299999999999997, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1189, 49.985999999999997, 0, 0, 0, 1.07992, 50, 1, 49.985999999999997, 49.985999999999997, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.767799999999994, 0, 0.026700000000000002, 0],
[1247, 9.9969999999999999, 0.85450700000000002, 2, 0, 1.07484, 16.699999999999999, 1, 9.9969999999999999, 9.9969999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.882999999999996, 0, 0, 0],
[1247, 0, 0, 0, 0, 1.07484, 24, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1248, 0, 0, 0, 0, 1.07711, 14.6, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1248, 0, 0, 0, 0, 1.07711, 14.6, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1248, 0, 0, 0, 0, 1.07711, 14.6, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1249, 0, 0, 0, 0, 1.07345, 5.5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1249, 0, 0, 0, 0, 1.07345, 5.5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1287, 0, 0, 41, -6.5, 1.07056, 68.599999999999994, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1288, 134, 46.956600000000002, 123, -15, 1.09091, 260.80000000000001, 1, 230, 134, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1.6591, 0, 0],
[1289, 0, 0, 123, -15, 1.08328, 256.39999999999998, 0, 225, 134, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1343, 19.995000000000001, 0, 5, 0, 1.0843799999999999, 22.600000000000001, 1, 19.995000000000001, 19.995000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.610500000000002, 0, 0, 0.16120000000000001],
[1344, 0, 0, 0, 0, 1.0844, 12, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1344, 24.992999999999999, 0, 5, 0, 1.0844, 32.399999999999999, 1, 24.992999999999999, 24.992999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.609700000000004, 0, 0, 0.16120000000000001],
[1352, 0, 0, 90, -5, 1.0693900000000001, 142.09999999999999, 0, 110, 79, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1353, 79, 9.1761300000000006, 80, -2, 1.0812200000000001, 144.19999999999999, 1, 120, 79, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 2.5960999999999999, 0, 0],
[1352, 0, 0, 80, -2, 1.0693900000000001, 144.19999999999999, 0, 120, 79, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1354, 0, 0, 80, -2, 1.0888800000000001, 144.19999999999999, 0, 120, 79, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1364, 0, 0, 89, -6, 1.0765899999999999, 153.40000000000001, 0, 125, 84, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1364, 0, 0, 89, -6, 1.0765899999999999, 153.40000000000001, 0, 125, 84, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1375, 79.977999999999994, -1.87547, 80, -25, 1.06873, 141.69999999999999, 1, 79.977999999999994, 79.977999999999994, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 92.656999999999996, 0, 0, 0],
[1375, 0, 0, 80, -25, 1.06873, 128.09999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1376, 0, 0, 80, -25, 1.0688200000000001, 143.40000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1377, 0, 0, 80, -25, 1.0708599999999999, 136, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1415, 0, 0, 33.5, 12, 1.07453, 36.700000000000003, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1416, 0, 0, 41.200000000000003, -13.699999999999999, 1.07412, 68.700000000000003, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1416, 0, 0, 41.200000000000003, -13.699999999999999, 1.07412, 68.700000000000003, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1433, 9.9969999999999999, 2, 2, 0, 1.0784100000000001, 12.199999999999999, 1, 9.9969999999999999, 9.9969999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 92.778099999999995, 0, 0.22339999999999999, 0],
[1433, 9.9969999999999999, 2, 2, 0, 1.0784100000000001, 12.199999999999999, 1, 9.9969999999999999, 9.9969999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 92.778099999999995, 0, 0.22339999999999999, 0],
[1434, 0, 0, 0, 0, 1.0777699999999999, 4, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1434, 0, 0, 0, 0, 1.0777699999999999, 4, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1436, 9.9969999999999999, 3.75, 3.75, 0, 1.0872599999999999, 15.5, 1, 9.9969999999999999, 9.9969999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.712400000000002, 0, 0.025600000000000001, 0],
[1435, 12.996, 6.75, 6.75, 0, 1.0867, 23.5, 1, 12.996, 12.996, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.788499999999999, 0, 0.033700000000000001, 0],
[1440, 0, 0, 123, -15, 1.0791599999999999, 256.39999999999998, 0, 225, 140, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1462, 0, 0, 35, -6, 1.0764400000000001, 57.799999999999997, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1462, 0, 0, 35, -6, 1.0764400000000001, 57.799999999999997, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1645, 0, 0, 9.3000000000000007, 1.8999999999999999, 1.07176, 17.600000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1645, 0, 0, 9.3000000000000007, 1.8999999999999999, 1.07176, 17.600000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1645, 0, 0, 9.3000000000000007, 1.8999999999999999, 1.07176, 17.600000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1645, 0, 0, 9.3000000000000007, 2, 1.07176, 17.600000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1645, 0, 0, 0, 0, 1.07176, 3.7999999999999998, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1645, 0, 0, 0, 0, 1.07176, 4.2000000000000002, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1673, 55, 23.485499999999998, 117, -29, 1.08464, 192.59999999999999, 1, 153, 55, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 4.6875, 0, 0],
[1674, 0, 0, 82, -2, 1.07498, 152, 0, 128, 70, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1674, 0, 0, 117, -29, 1.07498, 192.59999999999999, 0, 153, 55, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1675, 0, 0, 82, -2, 1.0781000000000001, 147.80000000000001, 0, 123, 70, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1685, 80, 0, 40, 0, 1.0784199999999999, 117, 1, 110, 80, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.1238000000000001, 0, 0.23130000000000001],
[1686, 0, 0, 42, 16.800000000000001, 1.0782400000000001, 61.600000000000001, 0, 45, 30, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1686, 0, 0, 40, 0, 1.0782400000000001, 117, 0, 110, 80, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1686, 0, 0, 42, 16.800000000000001, 1.0782400000000001, 61.600000000000001, 0, 45, 30, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1686, 80, 0, 40, 0, 1.0782400000000001, 117, 1, 110, 80, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.2203999999999997, 0, 0.1804],
[1685, 0, 0, 40, 16, 1.0784199999999999, 60.200000000000003, 0, 45, 30, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1777, 0, 0, 6.5999999999999996, 0.69999999999999996, 1.07307, 8.3000000000000007, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1794, 0, 0, 0, 0, 1.0804400000000001, 25, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1794, 19.995000000000001, 0, 4, 0, 1.0804400000000001, 25.300000000000001, 1, 19.995000000000001, 19.995000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.348699999999994, 0, 0, 0.3221],
[1794, 0, 0, 0, 0, 1.0804400000000001, 25, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1794, 0, 0, 0, 0, 1.0804400000000001, 25, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1795, 37.990000000000002, 14.004, 26, 13, 1.08673, 47.700000000000003, 1, 37.990000000000002, 37.990000000000002, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.728200000000001, 0, 0, 0],
[1837, 160, 33.934199999999997, 140, -35, 1.09091, 265, 1, 225, 160, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1.7963, 0, 0],
[1837, 0, 0, 140, -35, 1.09091, 265, 0, 225, 140, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1839, 160, -9.4868699999999997, 140, -35, 1.09091, 265, 1, 225, 160, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0.092600000000000002, 0, 0],
[1873, 0, 0, 26, 13, 1.07795, 43.600000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1873, 0, 0, 8.3000000000000007, 1.5, 1.07795, 11.5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1874, 0, 0, 12, 5.7999999999999998, 1.07447, 27.699999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1874, 0, 0, 26, 13, 1.07447, 39.700000000000003, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1907, 0, 0, 0, 0, 1.07643, 32, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1908, 0, 0, 0, 0, 1.0764199999999999, 32, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1927, 0, 0, 0, 0, 1.06864, 10.5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1927, 0, 0, 0, 0, 1.06864, 10.5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1929, 100, 17.847999999999999, 90, 0, 1.08372, 150, 1, 120, 100, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1.4256, 0, 0],
[1930, 0, 0, 90, 0, 1.0835699999999999, 150, 0, 120, 100, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1945, 1, 0, 0, 0, 1.09236, 1.1000000000000001, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 90.3827, 0, 0, 0.16739999999999999],
[1948, 1, 0, 0, 0, 1.0931, 1.1000000000000001, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.2727, 0, 0, 0.47239999999999999],
[1959, 0.20000000000000001, 0, 0, 0, 1.09823, 0.20000000000000001, 1, 0.20000000000000001, 0.20000000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 90.742500000000007, 0, 0, 0.35510000000000003],
[1963, 0.10000000000000001, 0, 0, 0, 1.09246, 0.10000000000000001, 1, 0.10000000000000001, 0.10000000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.681200000000004, 0, 0, 0.62250000000000005],
[1965, 15, -0.001, 15, -0.001, 1.0854299999999999, 52.200000000000003, 1, 15, 15, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.320599999999999, 0, 0, 0.079000000000000001],
[1965, 0, 0, 15, 0, 1.0854299999999999, 52.200000000000003, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1966, 0, 0, 10, 0, 1.08751, 33.5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1992, 90, -16.280200000000001, 149, -48, 1.09091, 267.39999999999998, 1, 222, 90, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 22.782299999999999, 0, 0],
[1998, 0, 0, 8, 0, 1.07816, 27.300000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1998, 0, 0, 8, 0, 1.07816, 28.399999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[1998, 0, 0, 8, 0, 1.07816, 27.300000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[2002, 31, 0, 15, 0, 1.07352, 57, 1, 31, 31, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 93.747, 0, 0, 0.057299999999999997],
[2002, 80, 0, 80, 0, 1.07352, 128.09999999999999, 1, 80, 80, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 93.747, 0, 0, 0.057299999999999997],
[2003, 0, 0, 90, 0, 1.0726800000000001, 150.40000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[2008, 0.40000000000000002, 0, 0, 0, 1.0704800000000001, 0.40000000000000002, 1, 0.40000000000000002, 0.40000000000000002, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 96.610900000000001, 0, 0.15720000000000001, 0],
[2015, 0, 0, 10, 0, 1.0821799999999999, 30.199999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[2015, 0, 0, 10, 0, 1.0821799999999999, 30.199999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[2015, 20, 0, 12, 0, 1.0821799999999999, 55.799999999999997, 1, 20, 20, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 93.693799999999996, 0, 0, 0.38900000000000001],
[2016, 0, 0, 2, 0, 1.0817099999999999, 5.4000000000000004, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[2016, 0, 0, 2, 0, 1.0817099999999999, 6.2999999999999998, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[2036, 9.5, 0, 0, 0, 1.0827, 10.5, 1, 9.5, 9.5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 92.777000000000001, 0, 0, 0.29089999999999999],
[2040, 5, 0, 0, 0, 1.08125, 5.5, 1, 5, 5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 92.224000000000004, 0, 0, 0.061899999999999997],
[2042, 90, 23.7776, 90, 0, 1.08064, 150, 1, 120, 90, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 4.2794999999999996, 0, 0],
[2047, 0.10000000000000001, 0, 0, 0, 1.0943099999999999, 0.10000000000000001, 1, 0.10000000000000001, 0.10000000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.132900000000006, 0, 0, 0.4032],
[2057, 1, 0, 0, 0, 1.0530299999999999, 1.1000000000000001, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 97.167000000000002, 0, 0, 0.25829999999999997],
[2064, 0, 0, 1, 0, 1.0750299999999999, 3.2000000000000002, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[2064, 2, 2, 2, 0, 1.0750299999999999, 4.5, 1, 2, 2, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 92.432599999999994, 0, 0.0533, 0],
[2071, 0.20000000000000001, 0, 0, 0, 1.0925499999999999, 0.20000000000000001, 1, 0.20000000000000001, 0.20000000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.734999999999999, 0, 0, 0.623],
[2091, 0, 0, 12, 0, 1.0805499999999999, 51.399999999999999, 0, 50, 25, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[2091, 30, 3.1968800000000002, 12, 0, 1.0805499999999999, 51.399999999999999, 1, 50, 30, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 4.2737999999999996, 0.00069999999999999999, 0],
[2092, 20, 0, 10, 0, 1.0908199999999999, 29.699999999999999, 1, 28, 20, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.1475999999999997, 0, 0.43490000000000001],
[2094, 30, 0, 12, 0, 1.00467, 56.299999999999997, 1, 55, 30, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 4.7668999999999997, 0, 0.13919999999999999],
[2097, 1.7, 0, 0, 0, 1.07518, 1.8999999999999999, 1, 1.7, 1.7, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 93.117900000000006, 0, 0, 0.043799999999999999],
[2119, 3, 0, 0, 0, 1.0628899999999999, 3.2999999999999998, 1, 3, 3, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 95.929599999999994, 0, 0.33339999999999997, 0],
[2141, 1, 0, 0, 0, 1.09277, 1.1000000000000001, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 90.222300000000004, 0, 0, 0.1181],
[2176, 0.80000000000000004, 0, 0, 0, 1.0869, 0.90000000000000002, 1, 0.80000000000000004, 0.80000000000000004, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.475700000000003, 0, 0, 0.22900000000000001],
[2203, 0.80000000000000004, 0, 0, 0, 1.0535699999999999, 0.90000000000000002, 1, 0.80000000000000004, 0.80000000000000004, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 97.197299999999998, 0, 0, 0.29509999999999997],
[2204, 0.20000000000000001, 0, 0, 0, 1.0781799999999999, 0.20000000000000001, 1, 0.20000000000000001, 0.20000000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 92.248000000000005, 0, 0, 0.15359999999999999],
[2209, 4, 0, 0, 0, 1.08693, 4.4000000000000004, 1, 4, 4, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.837199999999996, 0, 0, 0.2581],
[2215, 200, -15.214700000000001, 104, -23, 1.09091, 225.40000000000001, 1, 200, 150, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1.1657, 0, 0, 0],
[2216, 191.309, 20.5641, 111, -18, 1.09091, 228.69999999999999, 1, 200, 150, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[2229, 0.40000000000000002, 0, 0, 0, 1.05507, 0.40000000000000002, 1, 0.40000000000000002, 0.40000000000000002, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 96.803299999999993, 0, 0, 0.2999],
[2236, 9, 0, 0, 0, 1.0530200000000001, 9.9000000000000004, 1, 9, 9, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 94.348100000000002, 0, 0.1164, 0],
[2254, 40, 9.4328900000000004, 15, 0, 1.0794900000000001, 66.700000000000003, 1, 40, 40, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 94.346500000000006, 0, 0, 0],
[2255, 0, 0, 15, 0, 1.07945, 66.700000000000003, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[2266, 1.5, 0, 0, 0, 1.0883400000000001, 1.7, 1, 1.5, 1.5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.198999999999998, 0, 0, 0.18629999999999999],
[2279, 4, 0, 0, 0, 1.08284, 4.4000000000000004, 1, 4, 4, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 95.084599999999995, 0, 0, 0.21540000000000001],
[2294, 0.80000000000000004, 0, 0, 0, 1.0800099999999999, 0.90000000000000002, 1, 0.80000000000000004, 0.80000000000000004, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 94.6083, 0, 0, 0.075999999999999998],
[2296, 0.20000000000000001, 0, 0, 0, 1.09826, 0.20000000000000001, 1, 0.20000000000000001, 0.20000000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 90.694100000000006, 0, 0, 0.33810000000000001],
[2297, 0.20000000000000001, 0, 0, 0, 1.0807899999999999, 0.20000000000000001, 1, 0.20000000000000001, 0.20000000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 94.1965, 0, 0, 0.45200000000000001],
[2329, 0, 0, 15, 0, 1.07951, 58, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[2329, 0, 0, 6, 0, 1.07951, 19, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[2329, 2, 1.6779200000000001, 2, 0, 1.07951, 4.5, 1, 2, 2, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 94.399600000000007, 0, 0, 0],
[2332, 0.10000000000000001, 0, 0, 0, 1.0682199999999999, 0.10000000000000001, 1, 0.10000000000000001, 0.10000000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 96.804000000000002, 0, 0.22259999999999999, 0],
[2344, 94, 21.343800000000002, 149, -53, 1.09091, 278.30000000000001, 1, 235, 94, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 9.2376000000000005, 0, 0],
[2355, 0, 0, 15, 0, 1.0911, 52.200000000000003, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[2355, 62.5, 0.0244651, 80, 0, 1.0911, 128.09999999999999, 1, 62.5, 62.5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 90.372600000000006, 0, 0, 0.00029999999999999997],
[2356, 0, 0, 80, 0, 1.0846199999999999, 128.09999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[2361, 4.0999999999999996, 0, 0, 0, 1.0983499999999999, 4.5, 1, 4.0999999999999996, 4.0999999999999996, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 90.661299999999997, 0, 0, 0.32919999999999999],
[2367, 2.5, 0, 0, 0, 1.0890299999999999, 2.7999999999999998, 1, 2.5, 2.5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.4572, 0, 0, 0.26269999999999999],
[2371, 0.20000000000000001, 0, 0, 0, 1.0828, 0.20000000000000001, 1, 0.20000000000000001, 0.20000000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.744299999999996, 0, 0, 0.087900000000000006],
[2432, 3, -0.001, 10, -0.001, 1.0910500000000001, 14.5, 1, 3, 3, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 92.643100000000004, 0, 0, 1.0429999999999999],
[2432, 0, 0, 10, 0, 1.0910500000000001, 15.6, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[2439, 0.5, 0, 0, 0, 1.06145, 0.59999999999999998, 1, 0.5, 0.5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 96.900899999999993, 0, 0, 0.55020000000000002],
[2449, 0.80000000000000004, 1.7, 1.7, 0, 1.03003, 1.8999999999999999, 1, 0.80000000000000004, 0.80000000000000004, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 98.399100000000004, 0, 0.056300000000000003, 0],
[2452, 65, 15, 15, 0, 1.0675600000000001, 71.599999999999994, 1, 65, 65, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 95.680300000000003, 0, 0.054100000000000002, 0],
[2454, 0, 0, 0.20000000000000001, 0, 1.0605500000000001, 0.20000000000000001, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 97.400300000000001, 0, 0, 0.021499999999999998],
[2460, 0.10000000000000001, 0.10000000000000001, 0.10000000000000001, 0, 1.0232000000000001, 0.10000000000000001, 1, 0.10000000000000001, 0.10000000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 99.861199999999997, 0, 0.45119999999999999, 0],
[2468, 0.29999999999999999, 0, 0.10000000000000001, 0, 1.05596, 0.29999999999999999, 1, 0.29999999999999999, 0.29999999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 98.150300000000001, 0, 0, 0.21340000000000001],
[2471, 28, 5, 5, 0, 1.0260899999999999, 28.399999999999999, 1, 28, 28, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 98.842399999999998, 0, 0.1767, 0],
[2482, 0.20000000000000001, 0, 0, 0, 1.0410999999999999, 0.20000000000000001, 1, 0.20000000000000001, 0.20000000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 100.01009999999999, 0, 0.092299999999999993, 0],
[2483, 0.29999999999999999, 0.10000000000000001, 0.10000000000000001, 0, 1.0407900000000001, 0.29999999999999999, 1, 0.29999999999999999, 0.29999999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 98.728700000000003, 0, 0.042700000000000002, 0],
[2484, 0.29999999999999999, 0, 0.10000000000000001, 0, 1.0550999999999999, 0.29999999999999999, 1, 0.29999999999999999, 0.29999999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 97.956900000000005, 0, 0, 0.1522],
[2486, 0.90000000000000002, 0, 0, 0, 1.03061, 1, 1, 0.90000000000000002, 0.90000000000000002, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 103.0401, 0, 0, 0.25059999999999999],
[2489, 4, 0.29999999999999999, 0.29999999999999999, 0, 1.05996, 4.4000000000000004, 1, 4, 4, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 97.105099999999993, 0, 0.0167, 0],
[2492, 12, 3, 3, 0, 1.01993, 13.5, 1, 12, 12, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 100.16419999999999, 0, 0.54920000000000002, 0],
[2501, 35, 5, 5, 0, 1.02983, 40.299999999999997, 1, 35, 35, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 98.381299999999996, 0, 0.070000000000000007, 0],
[2510, 0, 1.2, 1.2, 0, 1.0508999999999999, 1.2, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 93.715999999999994, 0, 1.1100000000000001, 0],
[2527, 2.5, 1.5, 1.5, 0, 1.0667800000000001, 3.1000000000000001, 1, 2.5, 2.5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 95.836500000000001, 0, 0.052400000000000002, 0],
[2530, 21, 19, 19, 0, 1.0568500000000001, 29.899999999999999, 1, 21, 21, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 93.023200000000003, 0, 0.99119999999999997, 0],
[2547, 0.5, 0.20000000000000001, 0.20000000000000001, 0, 1.0613699999999999, 0.59999999999999998, 1, 0.5, 0.5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 96.980099999999993, 0, 0.076600000000000001, 0],
[2548, 0, 0.5, 0.5, 0, 1.0609299999999999, 0.5, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 97.062100000000001, 0, 0.071900000000000006, 0],
[2555, 37, 26, 26, 0, 1.01417, 48.299999999999997, 1, 37, 37, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 100.20189999999999, 0, 1.3811, 0],
[2564, 0.20000000000000001, 0.10000000000000001, 0.10000000000000001, 0, 1.03318, 0.20000000000000001, 1, 0.20000000000000001, 0.20000000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 99.089699999999993, 0, 0.1225, 0],
[2569, 0.20000000000000001, 0, 0, 0, 1.03624, 0.20000000000000001, 1, 0.20000000000000001, 0.20000000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 98.941199999999995, 0, 0, 0.1208],
[2572, 10, 12, 12, 0, 1.0533399999999999, 16.300000000000001, 1, 10, 10, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 93.383799999999994, 0, 1.0805, 0],
[2574, 0.5, 0, 0.10000000000000001, 0, 1.0594600000000001, 0.59999999999999998, 1, 0.5, 0.5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 97.835999999999999, 0, 0, 0.2077],
[2579, 0, 0.80000000000000004, 0.80000000000000004, 0, 1.04697, 0.80000000000000004, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 92.2453, 0, 1.6055999999999999, 0],
[2583, 0, 2.5, 2.5, 0, 1.0522100000000001, 2.5, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 93.550600000000003, 0, 1.0900000000000001, 0],
[2590, 0.5, 0, 0.10000000000000001, 0, 1.0580700000000001, 0.59999999999999998, 1, 0.5, 0.5, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 97.6554, 0, 0, 0.1462],
[2607, 0.20000000000000001, 0.10000000000000001, 0.10000000000000001, 0, 1.03891, 0.20000000000000001, 1, 0.20000000000000001, 0.20000000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 98.197100000000006, 0, 0.0349, 0],
[2626, 0.10000000000000001, 0.10000000000000001, 0.10000000000000001, 0, 1.02806, 0.10000000000000001, 1, 0.10000000000000001, 0.10000000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 99.3142, 0, 0.33500000000000002, 0],
[2629, 0.10000000000000001, 0, 0, 0, 1.02823, 0.10000000000000001, 1, 0.10000000000000001, 0.10000000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 98.538300000000007, 0, 0.1153, 0],
[2633, 10.6, 7.9000000000000004, 7.9000000000000004, 0, 1.02888, 14.1, 1, 10.6, 10.6, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 98.5501, 0, 0.0504, 0],
[2635, 0.20000000000000001, 0.10000000000000001, 0.10000000000000001, 0, 1.01549, 0.20000000000000001, 1, 0.20000000000000001, 0.20000000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 100.5425, 0, 0.90400000000000003, 0],
[2644, 0.20000000000000001, 0, 0, 0, 1.02925, 0.20000000000000001, 1, 0.20000000000000001, 0.20000000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 98.397199999999998, 0, 0.1142, 0],
[2649, 0, 1.8999999999999999, 1.8999999999999999, 0, 1.03685, 1.8999999999999999, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 101.2204, 0, 0.13289999999999999, 0],
[2654, 0.69999999999999996, 0, 0, 0, 1.0552299999999999, 0.80000000000000004, 1, 0.69999999999999996, 0.69999999999999996, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 97.574600000000004, 0, 0.0044999999999999997, 0],
[2663, 0.10000000000000001, 0, 0, 0, 1.05409, 0.10000000000000001, 1, 0.10000000000000001, 0.10000000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 97.831800000000001, 0, 0, 0.067400000000000002],
[2668, 1, 0.10000000000000001, 0.10000000000000001, 0, 1.0126500000000001, 1.1000000000000001, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 100.6888, 0, 0.35160000000000002, 0],
[2676, 55, 35, 35, 0, 1.04986, 69.900000000000006, 1, 55, 55, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 97.306799999999996, 0, 0.42930000000000001, 0],
[2685, 2, 1, 1, 0, 1.0573699999999999, 2.3999999999999999, 1, 2, 2, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 97.223299999999995, 0, 0.092799999999999994, 0],
[2696, 0.10000000000000001, 0.10000000000000001, 0.10000000000000001, 0, 1.03146, 0.10000000000000001, 1, 0.10000000000000001, 0.10000000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 99.040000000000006, 0, 0.1142, 0],
[2702, 25, 2.5, 2.5, 0, 1.0640499999999999, 26.800000000000001, 1, 25, 25, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 95.421000000000006, 0, 0.16250000000000001, 0],
[2702, 25, 2.5, 2.5, 0, 1.0640499999999999, 26.800000000000001, 1, 25, 25, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 95.421000000000006, 0, 0.16250000000000001, 0],
[2702, 0, 0, 0, 0, 1.0640499999999999, 26.699999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[2702, 0, 0, 0, 0, 1.0640499999999999, 26.699999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[2703, 0, 0, 0, 0, 1.0640000000000001, 26.699999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[2703, 0, 0, 0, 0, 1.0640000000000001, 26.699999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[2713, 20, 14, 14, 0, 1.0608500000000001, 26.100000000000001, 1, 20, 20, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 96.359099999999998, 0, 0.1515, 0],
[2717, 0, 1.2, 1.2, 0, 1.0488999999999999, 1.2, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 94.105999999999995, 0, 1.0754999999999999, 0],
[2721, 0, 0, 26, -18, 1.06284, 56.399999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[2721, 0, 0, 26, -18, 1.06284, 56.399999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[2721, 0, 0, 26, -18, 1.06284, 56.399999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[451, 5.7999999999999998, 0, 0, 0, 1.07667, 5.7999999999999998, 1, 5.7999999999999998, 5.7999999999999998, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 93.069199999999995, 0, 0, 0.30590000000000001],
[2150, 2.5720000000000001, 0.75700000000000001, 0.75700000000000001, 0.75700000000000001, 1.0826100000000001, 2.7000000000000002, 1, 2.5720000000000001, 2.5720000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 92.080500000000001, 0, 0, 0.15890000000000001],
[1646, 2.069, -0.14599999999999999, -0.14599999999999999, -0.14599999999999999, 1.07176, 2.1000000000000001, 1, 2.069, 2.069, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 93.341399999999993, 0, 0, 0.91069999999999995],
[1731, 0.59999999999999998, 0.245, 0.245, 0.245, 1.06995, 0.59999999999999998, 1, 0.59999999999999998, 0.59999999999999998, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 92.017600000000002, 0, 0.0309, 0],
[28, 20.152999999999999, 30, 30, 30, 1.0269999999999999, 36.100000000000001, 1, 20.152999999999999, 20.152999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 90.215599999999995, 0, 0, 0.085099999999999995],
[155, 4.9029999999999996, -32.491999999999997, -32.491999999999997, -32.491999999999997, 1.0886400000000001, 32.899999999999999, 1, 4.9029999999999996, 4.9029999999999996, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 90.169600000000003, 0, 0, 0.044900000000000002],
[386, 7.6100000000000003, 0, 0, 0, 1.08555, 7.5999999999999996, 1, 7.6100000000000003, 7.6100000000000003, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 94.007199999999997, 0, 0, 0],
[846, 0.02, 0.02, 0.02, 0.02, 1.0742400000000001, 0, 1, 0.02, 0.02, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 92.445899999999995, 0, 0, 0.76300000000000001],
[1007, 3.5190000000000001, 0.57999999999999996, 0.57999999999999996, 0.57999999999999996, 1.0868500000000001, 3.6000000000000001, 1, 3.5190000000000001, 3.5190000000000001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.549499999999995, 0, 0.065100000000000005, 0],
[1873, 9.7240000000000002, 3.4660000000000002, 3.4660000000000002, 3.4660000000000002, 1.07795, 10.300000000000001, 1, 9.7240000000000002, 9.7240000000000002, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.665000000000006, 0, 0, 0.1082],
[1930, 0.61799999999999999, 0.129, 0.129, 0.129, 1.0835699999999999, 0.59999999999999998, 1, 0.61799999999999999, 0.61799999999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.013000000000005, 0, 0.0015, 0],
[2724, 0, 0, 0, 0, 1.0125, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 91.656999999999996, 0, 0, 0.1515],
[2725, 0, 0, 0, 0, 1.0075000000000001, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 92.053899999999999, 0, 0, 0.091999999999999998],
[2726, 0, 0, 0, 0, 1.0545500000000001, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 94.936199999999999, 0, 0.1142, 0],
[2727, 173.964, -23.196100000000001, 0, -83.616, 0.99750000000000005, 174, 1, 173.964, 173.964, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 90.206599999999995, 0, 0, 0],
[2728, 80, -62.840000000000003, 14.9, -62.840000000000003, 1.0636399999999999, 81.400000000000006, 1, 80, 80, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 89.132900000000006, 0, 0, 1.8785000000000001],
[2729, 183.53399999999999, -9.6755600000000008, 0, -54.189999999999998, 1.0886400000000001, 183.5, 1, 183.53399999999999, 183.53399999999999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 93.596999999999994, 0, 0, 0],
[2730, 0, 0, 0, 0, 1.02, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 93.235600000000005, 0, 0, 0.78169999999999995],
[2731, 80, -18.079999999999998, 0, -18.079999999999998, 1.1000000000000001, 80, 1, 80, 80, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 86.317700000000002, 0, 0, 0.26989999999999997]
];
branch = [
[7, 8, 0.00064000000000000005, 0.030499999999999999, 0, 400, 400, 400, 1.0435000000000001, 0.59999999999999998, 1, -360, 360, -123.8322, -24.506399999999999, 123.9277, 29.055700000000002, 0, 0, 0, 0],
[26, 28, 0.00036000000000000002, 0.025190000000000001, 0, 500, 500, 500, 1.0911, 0, 1, -360, 360, 125.65170000000001, -117.4898, -125.5484, 124.7145, 0, 0, 0, 0],
[27, 29, 0.00036000000000000002, 0.025190000000000001, 0, 500, 500, 500, 1.0759000000000001, 0, 1, -360, 360, 20.768599999999999, -64.269999999999996, -20.7531, 65.354799999999997, 0, 0, 0, 0],
[39, 41, 0.00034000000000000002, 0.020969999999999999, 0, 500, 500, 500, 1.0792999999999999, 0, 1, -360, 360, -9.4687999999999999, -64.090199999999996, 9.4824000000000002, 64.926699999999997, 0, 0, 0, 0],
[42, 45, 0.00034000000000000002, 0.020969999999999999, 0, 500, 500, 500, 1.0296000000000001, 0, 1, -360, 360, 8.4573999999999998, 18.3353, -8.4562000000000008, -18.258299999999998, 0, 0, 0, 0],
[54, 56, 0.00080999999999999996, 0.029999999999999999, 0, 400, 400, 400, 1.0501, 0, 1, -360, 360, 9.6217000000000006, -2.1432000000000002, -9.6210000000000004, 2.1699000000000002, 0, 0, 0, 0],
[63, 65, 0.00014999999999999999, 0.010710000000000001, 0, 1250, 1250, 1250, 0.96730000000000005, 0, 1, -360, 360, 0.0688, 229.7148, -0, -224.80199999999999, 0, 0, 0, 0],
[64, 65, 0.00014999999999999999, 0.010710000000000001, 0, 1250, 1250, 1250, 0.96650000000000003, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[90, 92, 0.00075000000000000002, 0.02444, -0.0083199999999999993, 330, 330, 330, 1.0474000000000001, 0, 1, -360, 360, -104.6764, 13.4642, 104.752, -10.0839, 0, 0, 0, 0],
[91, 93, 0.00075000000000000002, 0.02469, -0.0080000000000000002, 330, 330, 330, 1.0445, 0, 1, -360, 360, -103.72029999999999, 25.9101, 103.7974, -22.489000000000001, 0, 0, 0, 0],
[125, 128, 0.00050000000000000001, 0.028750000000000001, -0.016, 400, 400, 400, 1.1172, 0, 1, -360, 360, -85.043099999999995, -162.99090000000001, 85.219399999999993, 174.75069999999999, 0, 0, 0, 0],
[149, 150, 0.00064000000000000005, 0.030499999999999999, 0, 400, 400, 400, 1.077, 0, 1, -360, 360, 161.5634, -51.612299999999998, -161.38570000000001, 60.077199999999998, 0, 0, 0, 0],
[155, 157, 0.000232, 0.023, 0, 500, 500, 500, 1.0887, 0, 1, -360, 360, -70.563800000000001, -23.116, 70.5762, 24.346, 0, 0, 0, 0],
[156, 158, 0.000232, 0.023, 0, 500, 500, 500, 1.0887, 0, 1, -360, 360, -70.465400000000002, -22.908999999999999, 70.477699999999999, 24.133800000000001, 0, 0, 0, 0],
[169, 171, 0.00035, 0.02375, 0, 500, 500, 500, 1.0893999999999999, 0, 1, -360, 360, 20.655200000000001, -44.583100000000002, -20.646999999999998, 45.137500000000003, 0, 0, 0, 0],
[183, 184, 0.00059000000000000003, 0.030918999999999999, 0, 400, 400, 400, 1.0584, 0, 1, -360, 360, -26.945, 19.2682, 26.951000000000001, -18.954899999999999, 0, 0, 0, 0],
[190, 192, 0.00040000000000000002, 0.029999999999999999, 0, 500, 500, 500, 1.0854999999999999, -3.6000000000000001, 1, -360, 360, 89.066000000000003, -49.550600000000003, -89.025300000000001, 52.603099999999998, 0, 0, 0, 0],
[2727, 157, 0.00031, 0.0033800000000000002, 0.099199999999999997, 1386, 1386, 1386, 0, 0, 1, -360, 360, 88.148799999999994, -12.233000000000001, -88.125500000000002, 2.1473, 0, 0, 0, 0],
[2727, 158, 0.00031, 0.0033800000000000002, 0.099199999999999997, 1386, 1386, 1386, 0, 0, 1, -360, 360, 85.815200000000004, -10.963100000000001, -85.793199999999999, 0.86419999999999997, 0, 0, 0, 0],
[2728, 68, 0.014341, 0.083530999999999994, 0.12603400000000001, 385, 385, 385, 0, 0, 1, -360, 360, 80, -62.840000000000003, -78.790400000000005, 55.200400000000002, 0, 0, 0, 0],
[2726, 76, 0.012189999999999999, 0.070659, 0.11741799999999999, 412, 412, 412, 0, 0, 1, -360, 360, -35.500399999999999, -9.4039999999999999, 35.634, -3.4714, 0, 0, 0, 0],
[2726, 105, 0.011781, 0.070870000000000002, 0.116838, 412, 412, 412, 0, 0, 1, -360, 360, -147.99959999999999, -1.2509999999999999, 150.23480000000001, 0.97509999999999997, 0, 0, 0, 0],
[127, 2725, 0.0015250000000000001, 0.016837000000000001, 0.50575999999999999, 1386, 1386, 1386, 0, 0, 1, -360, 360, 289.68189999999998, -18.343599999999999, -288.47800000000001, -21.931999999999999, 0, 0, 0, 0],
[2729, 148, 0.0016509999999999999, 0.015909, 0.046947999999999997, 316, 316, 316, 0, 0, 1, -360, 360, 91.038499999999999, -4.4927000000000001, -90.924800000000005, -0.061199999999999997, 0, 0, 0, 0],
[2729, 149, 0.0016509999999999999, 0.015909, 0.046947999999999997, 316, 316, 316, 0, 0, 1, -360, 360, 92.495500000000007, -5.1829000000000001, -92.378200000000007, 0.6643, 0, 0, 0, 0],
[2730, 47, 0.0018799999999999999, 0.022870000000000001, 0.64319999999999999, 831, 831, 831, 0, 0, 1, -360, 360, -117.7105, -71.217799999999997, 117.9817, 5.8266, 0, 0, 0, 0],
[2730, 48, 0.0018799999999999999, 0.022870000000000001, 0.64319999999999999, 831, 831, 831, 0, 0, 1, -360, 360, -117.3745, -71.269199999999998, 117.6443, 5.8616000000000001, 0, 0, 0, 0],
[82, 2724, 0.0027690000000000002, 0.031161999999999999, 0.89824000000000004, 1386, 1386, 1386, 0, 0, 1, -360, 360, 189.452, -42.313800000000001, -188.53, -43.734000000000002, 0, 0, 0, 0],
[42, 23, 0.01345, 0.081141000000000005, 0.14113400000000001, 339, 339, 339, 0, 0, 1, -360, 360, 80.911199999999994, 1.1067, -80.152199999999993, -12.8887, 0, 0, 0, 0],
[26, 90, 0.0090910000000000001, 0.062400999999999998, 0.111417, 453, 453, 453, 0, 0, 1, -360, 360, 163.05549999999999, -9.7888999999999999, -161.08699999999999, 9.7131000000000007, 0, 0, 0, 0],
[27, 91, 0.0086800000000000002, 0.064049999999999996, 0.096993999999999997, 427, 427, 427, 0, 0, 1, -360, 360, 111.8605, -5.7154999999999996, -110.97490000000001, 0.43059999999999998, 0, 0, 0, 0],
[146, 30, 0.016961, 0.12365900000000001, 0.196988, 316, 316, 316, 0, 0, 1, -360, 360, 47.020299999999999, 2.6467999999999998, -46.680199999999999, -23.482099999999999, 0, 0, 0, 0],
[135, 33, 0.0051200000000000004, 0.026179999999999998, 0.029621000000000001, 301, 301, 301, 0, 0, 1, -360, 360, -59.792099999999998, 18.341000000000001, 59.960299999999997, -21.066199999999998, 0, 0, 0, 0],
[134, 20, 0.01068, 0.061961000000000002, 0.094961000000000004, 385, 385, 385, 0, 0, 1, -360, 360, -91.8018, 13.0786, 92.575500000000005, -20.0974, 0, 0, 0, 0],
[164, 21, 0.014651000000000001, 0.105891, 0.170852, 316, 316, 316, 0, 0, 1, -360, 360, 52.535800000000002, 2.6392000000000002, -52.181600000000003, -20.430199999999999, 0, 0, 0, 0],
[40, 109, 0.014880000000000001, 0.081610000000000002, 0.114805, 314, 314, 314, 0, 0, 1, -360, 360, -12.2235, 12.386699999999999, 12.2874, -25.946000000000002, 0, 0, 0, 0],
[39, 91, 0.011159000000000001, 0.072309999999999999, 0.103673, 324, 324, 324, 0, 0, 1, -360, 360, -74.849599999999995, 17.241099999999999, 75.410300000000007, -26.237500000000001, 0, 0, 0, 0],
[178, 83, 0.0055170000000000002, 0.059484000000000002, 0.17077500000000001, 316, 316, 316, 0, 0, 1, -360, 360, -18.4998, -4.7561999999999998, 18.5166, -16.063600000000001, 0, 0, 0, 0],
[203, 165, 0.01176, 0.068289000000000002, 0.102802, 324, 324, 324, 0, 0, 1, -360, 360, -176.31790000000001, -2.2635999999999998, 179.46559999999999, 8.3419000000000008, 0, 0, 0, 0],
[194, 165, 0.016818, 0.089091000000000004, 0.12993499999999999, 358, 358, 358, 0, 0, 1, -360, 360, -151.892, 18.492599999999999, 155.2483, -16.3171, 0, 0, 0, 0],
[193, 164, 0.013842999999999999, 0.087025000000000005, 0.13484199999999999, 383, 383, 383, 0, 0, 1, -360, 360, -157.34219999999999, 14.584300000000001, 160.28020000000001, -12.307499999999999, 0, 0, 0, 0],
[207, 167, 0.016760000000000001, 0.097169000000000005, 0.14868500000000001, 269, 269, 269, 0, 0, 1, -360, 360, -76.668999999999997, 2.9085999999999999, 77.496200000000002, -16.308199999999999, 0, 0, 0, 0],
[42, 10, 0.01269, 0.074979000000000004, 0.13019600000000001, 351, 351, 351, 0, 0, 1, -360, 360, 85.634600000000006, -1.3025, -84.838800000000006, -9.1244999999999994, 0, 0, 0, 0],
[198, 18, 0.014090999999999999, 0.10413, 0.15972, 316, 316, 316, 0, 0, 1, -360, 360, -65.578199999999995, -2.1061000000000001, 66.112200000000001, -12.345800000000001, 0, 0, 0, 0],
[100, 54, 0.0037190000000000001, 0.043799999999999999, 0.100962, 457, 457, 457, 0, 0, 1, -360, 360, -41.443899999999999, 5.2317, 41.500599999999999, -16.763100000000001, 0, 0, 0, 0],
[162, 82, 0.0019400000000000001, 0.020559999999999998, 0.51583999999999997, 1178, 1178, 1178, 0, 0, 1, -360, 360, -151.6198, -14.6729, 152.0368, -36.531799999999997, 0, 0, 0, 0],
[44, 9, 0.0015, 0.01506, 0.4032, 1386, 1386, 1386, 0, 0, 1, -360, 360, 204.67830000000001, 10.7691, -204.09299999999999, -48.998600000000003, 0, 0, 0, 0],
[185, 150, 0.0029399999999999999, 0.034630000000000001, 0.92159999999999997, 693, 693, 693, 0, 0, 1, -360, 360, -303.92160000000001, -3.5531000000000001, 306.51319999999998, -64.541399999999996, 0, 0, 0, 0],
[121, 56, 0.0016900000000000001, 0.019939999999999999, 0.50624000000000002, 831, 831, 831, 0, 0, 1, -360, 360, -18.0382, -19.964200000000002, 18.0441, -35.409799999999997, 0, 0, 0, 0],
[29, 93, 0.0013699999999999999, 0.016250000000000001, 0.41183999999999998, 1386, 1386, 1386, 0, 0, 1, -360, 360, 201.6293, -59.7545, -201.10169999999999, 20.887, 0, 0, 0, 0],
[28, 123, 0.00231, 0.027689999999999999, 0.70143999999999995, 1386, 1386, 1386, 0, 0, 1, -360, 360, 253.18090000000001, -44.313499999999998, -251.82400000000001, -15.8774, 0, 0, 0, 0],
[25, 192, 0.0020699999999999998, 0.024740000000000002, 0.66400000000000003, 1386, 1386, 1386, 0, 0, 1, -360, 360, 372.78219999999999, 6.8227000000000002, -370.08210000000003, -45.275799999999997, 0, 0, 0, 0],
[120, 63, 0.0015, 0.01788, 0.45119999999999999, 831, 831, 831, 0, 0, 1, -360, 360, 73.5364, 25.568999999999999, -73.427800000000005, -73.292699999999996, 0, 0, 0, 0],
[122, 63, 0.0046899999999999997, 0.055440000000000003, 1.4048, 831, 831, 831, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[82, 31, 0.00331, 0.034250000000000003, 0.85887999999999998, 977, 977, 977, 0, 0, 1, -360, 360, -81.998000000000005, -60.747199999999999, 82.210599999999999, -30.416699999999999, 0, 0, 0, 0],
[92, 28, 0.0021900000000000001, 0.023689999999999999, 0.59584000000000004, 1178, 1178, 1178, 0, 0, 1, -360, 360, -136.8646, -1.8958999999999999, 137.2567, -59.149299999999997, 0, 0, 0, 0],
[12, 4, 0.016740000000000001, 0.097110000000000002, 0.144232, 427, 427, 427, 0, 0, 1, -360, 360, -136.52269999999999, -6.0972999999999997, 139.24080000000001, 4.8932000000000002, 0, 0, 0, 0],
[30, 11, 0.0057000000000000002, 0.0407, 0.06021, 316, 316, 316, 0, 0, 1, -360, 360, -10.3324, 11.5832, 10.3489, -18.412099999999999, 0, 0, 0, 0],
[24, 4, 0.0044190000000000002, 0.032229000000000001, 0.049852, 383, 383, 383, 0, 0, 1, -360, 360, 63.427599999999998, 4.3521000000000001, -63.279299999999999, -9.3048000000000002, 0, 0, 0, 0],
[17, 7, 0.014591, 0.11219, 0.16552800000000001, 383, 383, 383, 0, 0, 1, -360, 360, -64.339699999999993, -2.3683000000000001, 64.868700000000004, -12.7591, 0, 0, 0, 0],
[21, 10, 0.012109999999999999, 0.087418999999999997, 0.14016600000000001, 316, 316, 316, 0, 0, 1, -360, 360, -3.9876999999999998, 5.5224000000000002, 4.0087999999999999, -21.624099999999999, 0, 0, 0, 0],
[26, 5, 0.0097730000000000004, 0.050515999999999998, 0.088958999999999996, 377, 377, 377, 0, 0, 1, -360, 360, 157.81389999999999, -8.0706000000000007, -155.83170000000001, 7.4922000000000004, 0, 0, 0, 0],
[17, 3, 0.01068, 0.078950000000000006, 0.245194, 274, 274, 274, 0, 0, 1, -360, 360, 51.699300000000001, -28.670400000000001, -51.433, 2.1303000000000001, 0, 0, 0, 0],
[26, 19, 0.0057000000000000002, 0.039521000000000001, 0.075533000000000003, 440, 440, 440, 0, 0, 1, -360, 360, 173.50479999999999, -3.3576000000000001, -172.10759999999999, 3.8313000000000001, 0, 0, 0, 0],
[27, 20, 0.0057000000000000002, 0.039521000000000001, 0.075533000000000003, 440, 440, 440, 0, 0, 1, -360, 360, 97.391599999999997, 1.8234999999999999, -96.948800000000006, -7.9599000000000002, 0, 0, 0, 0],
[13, 6, 0.0052500000000000003, 0.039879999999999999, 0.061952, 316, 316, 316, 0, 0, 1, -360, 360, -4.6468999999999996, -21.682400000000001, 4.6628999999999996, 14.645, 0, 0, 0, 0],
[13, 12, 2.0999999999999999e-05, 0.00020699999999999999, 0, 316, 316, 316, 0, 0, 1, -360, 360, -45.0182, -6.0515999999999996, 45.018599999999999, 6.0552999999999999, 0, 0, 0, 0],
[32, 13, 0.00093000000000000005, 0.0065100000000000002, 0.011132, 316, 316, 316, 0, 0, 1, -360, 360, -49.6387, -28.824000000000002, 49.665199999999999, 27.734000000000002, 0, 0, 0, 0],
[23, 11, 0.0020500000000000002, 0.013259999999999999, 0.022429000000000001, 385, 385, 385, 0, 0, 1, -360, 360, -11.049200000000001, -20.350300000000001, 11.0579, 17.837700000000002, 0, 0, 0, 0],
[33, 5, 0.0078309999999999994, 0.042999999999999997, 0.049619999999999997, 301, 301, 301, 0, 0, 1, -360, 360, -67.961799999999997, 13.4642, 68.278700000000001, -17.7117, 0, 0, 0, 0],
[19, 4, 0.0029299999999999999, 0.015990000000000001, 0.024781000000000001, 324, 324, 324, 0, 0, 1, -360, 360, 73.959599999999995, 4.0106000000000002, -73.826599999999999, -6.2789999999999999, 0, 0, 0, 0],
[26, 1, 0.0015499999999999999, 0.011690000000000001, 0.018197999999999999, 633, 633, 633, 0, 0, 1, -360, 360, 71.796199999999999, 78.841399999999993, -71.650499999999994, -79.958600000000004, 0, 0, 0, 0],
[27, 2, 0.0015499999999999999, 0.011690000000000001, 0.018197999999999999, 633, 633, 633, 0, 0, 1, -360, 360, -2.6604999999999999, 10.414, 2.6623000000000001, -12.630000000000001, 0, 0, 0, 0],
[27, 24, 0.0038409999999999998, 0.028531000000000001, 0.045883, 392, 392, 392, 0, 0, 1, -360, 360, 104.4949, 3.661, -104.1516, -6.7126999999999999, 0, 0, 0, 0],
[25, 9, 0.00298, 0.034180000000000002, 0.93503999999999998, 831, 831, 831, 0, 0, 1, -360, 360, -72.872200000000007, -53.434899999999999, 73.019099999999995, -46.1297, 0, 0, 0, 0],
[28, 25, 0.0035799999999999998, 0.042619999999999998, 1.0944, 1386, 1386, 1386, 0, 0, 1, -360, 360, 372.76510000000002, -49.013399999999997, -368.20549999999997, -15.5146, 0, 0, 0, 0],
[14, 29, 0.0033600000000000001, 0.03977, 1.02163, 1316, 1316, 1316, 0, 0, 1, -360, 360, -284.87490000000003, -38.328800000000001, 287.4228, -42.139299999999999, 0, 0, 0, 0],
[8, 15, 0.00299, 0.036749999999999998, 0.91839999999999999, 1150, 1150, 1150, 0, 0, 1, -360, 360, 69.052800000000005, -76.682599999999994, -68.901799999999994, -21.9682, 0, 0, 0, 0],
[8, 14, 0.0011199999999999999, 0.01329, 0.341248, 1150, 1150, 1150, 0, 0, 1, -360, 360, -144.59280000000001, 41.987000000000002, 144.84620000000001, -75.836299999999994, 0, 0, 0, 0],
[31, 29, 0.00075000000000000002, 0.0089999999999999993, 0.22847999999999999, 1150, 1150, 1150, 0, 0, 1, -360, 360, -206.15000000000001, 24.2332, 206.4503, -45.613300000000002, 0, 0, 0, 0],
[62, 58, 0.010479, 0.060969000000000002, 0.092047000000000004, 269, 269, 269, 0, 0, 1, -360, 360, -8.3877000000000006, -4.6782000000000004, 8.3940000000000001, -6.2215999999999996, 0, 0, 0, 0],
[60, 55, 0.0088199999999999997, 0.065641000000000005, 0.100662, 274, 274, 274, 0, 0, 1, -360, 360, -21.750599999999999, 6.2209000000000003, 21.795999999999999, -18.073699999999999, 0, 0, 0, 0],
[67, 34, 0.011219, 0.065581, 0.098349000000000006, 274, 274, 274, 0, 0, 1, -360, 360, -17.421199999999999, -16.710799999999999, 17.459900000000001, 4.9086999999999996, 0, 0, 0, 0],
[50, 34, 0.01163, 0.070309999999999997, 0.10580199999999999, 341, 341, 341, 0, 0, 1, -360, 360, 7.1449999999999996, -22.637699999999999, -7.1147999999999998, 9.8971, 0, 0, 0, 0],
[58, 42, 0.00545, 0.040210999999999997, 0.066986000000000004, 404, 404, 404, 0, 0, 1, -360, 360, -8.3865999999999996, 12.999000000000001, 8.4030000000000005, -20.796600000000002, 0, 0, 0, 0],
[59, 43, 0.00545, 0.040210999999999997, 0.066986000000000004, 404, 404, 404, 0, 0, 1, -360, 360, -8.6994000000000007, 13.1409, 8.7163000000000004, -20.935700000000001, 0, 0, 0, 0],
[59, 34, 0.0083700000000000007, 0.048680000000000001, 0.073481000000000005, 379, 379, 379, 0, 0, 1, -360, 360, -19.490400000000001, -45.194400000000002, 19.634499999999999, 37.138599999999997, 0, 0, 0, 0],
[68, 51, 0.0031589999999999999, 0.020760000000000001, 0.031460000000000002, 385, 385, 385, 0, 0, 1, -360, 360, 47.613900000000001, -26.823399999999999, -47.537999999999997, 23.5244, 0, 0, 0, 0],
[51, 38, 0.006979, 0.051961, 0.079666000000000001, 316, 316, 316, 0, 0, 1, -360, 360, 22.926300000000001, -7.6684999999999999, -22.895600000000002, -1.7475000000000001, 0, 0, 0, 0],
[36, 55, 0.0037399999999999998, 0.027831000000000002, 0.042688999999999998, 274, 274, 274, 0, 0, 1, -360, 360, -22.656400000000001, -2.2208999999999999, 22.6724, -2.8008000000000002, 0, 0, 0, 0],
[37, 35, 0.0076899999999999998, 0.057271000000000002, 0.087894, 316, 316, 316, 0, 0, 1, -360, 360, 20.062799999999999, 23.571899999999999, -19.983799999999999, -33.402799999999999, 0, 0, 0, 0],
[54, 37, 0.0055599999999999998, 0.041450000000000001, 0.063598000000000002, 383, 383, 383, 0, 0, 1, -360, 360, 14.9894, -3.7551000000000001, -14.979100000000001, -3.8256000000000001, 0, 0, 0, 0],
[67, 36, 0.0045209999999999998, 0.033680000000000002, 0.051691000000000001, 392, 392, 392, 0, 0, 1, -360, 360, -5.1192000000000002, 13.2712, 5.1302000000000003, -19.437000000000001, 0, 0, 0, 0],
[67, 66, 0.0015100000000000001, 0.0087810000000000006, 0.013165, 341, 341, 341, 0, 0, 1, -360, 360, 22.540400000000002, 3.4396, -22.533899999999999, -4.9987000000000004, 0, 0, 0, 0],
[61, 42, 0.0057400000000000003, 0.042831000000000001, 0.065726999999999994, 404, 404, 404, 0, 0, 1, -360, 360, -19.860399999999998, 12.831200000000001, 19.893000000000001, -20.355699999999999, 0, 0, 0, 0],
[62, 43, 0.0070699999999999999, 0.045408999999999998, 0.069308999999999996, 314, 314, 314, 0, 0, 1, -360, 360, -18.753, 11.9232, 18.789300000000001, -19.881399999999999, 0, 0, 0, 0],
[61, 39, 0.01213, 0.062150999999999998, 0.093712000000000004, 314, 314, 314, 0, 0, 1, -360, 360, -9.6479999999999997, -33.891300000000001, 9.7393999999999998, 23.051500000000001, 0, 0, 0, 0],
[60, 40, 0.0024789999999999999, 0.017978999999999998, 0.027588000000000001, 316, 316, 316, 0, 0, 1, -360, 360, -45.770200000000003, -18.646799999999999, 45.818800000000003, 15.6296, 0, 0, 0, 0],
[46, 39, 0.0024009999999999999, 0.01494, 0.022525, 341, 341, 341, 0, 0, 1, -360, 360, -40.950299999999999, 1.6679999999999999, 40.9833, -4.2218999999999998, 0, 0, 0, 0],
[49, 45, 0.00167, 0.0189, 0.54176000000000002, 1150, 1150, 1150, 0, 0, 1, -360, 360, 9.3221000000000007, -46.465499999999999, -9.3164999999999996, -12.983499999999999, 0, 0, 0, 0],
[57, 53, 0.00109, 0.01277, 0.34176000000000001, 1150, 1150, 1150, 0, 0, 1, -360, 360, 61.627400000000002, -39.122399999999999, -61.5854, 2.1608000000000001, 0, 0, 0, 0],
[41, 57, 0.0022590000000000002, 0.026439000000000001, 0.70784000000000002, 1150, 1150, 1150, 0, 0, 1, -360, 360, -9.4824000000000002, -64.926699999999997, 9.4992000000000001, -11.792400000000001, 0, 0, 0, 0],
[63, 57, 0.00093999999999999997, 0.010970000000000001, 0.29376000000000002, 1393, 1393, 1393, 0, 0, 1, -360, 360, -152.2099, -81.228899999999996, 152.4496, 52.148000000000003, 0, 0, 0, 0],
[47, 64, 0.0011299999999999999, 0.01406, 0.37487999999999999, 1386, 1386, 1386, 0, 0, 1, -360, 360, -242.16720000000001, 12.3254, 242.79249999999999, -44.948599999999999, 0, 0, 0, 0],
[52, 44, 0.0017600000000000001, 0.021440000000000001, 0.57343999999999995, 1150, 1150, 1150, 0, 0, 1, -360, 360, -43.0642, -36.165900000000001, 43.094299999999997, -26.527999999999999, 0, 0, 0, 0],
[96, 125, 0.0048760000000000001, 0.033616, 0.059609000000000002, 404, 404, 404, 0, 0, 1, -360, 360, 11.5511, 3.5106999999999999, -11.543699999999999, -10.6629, 0, 0, 0, 0],
[75, 106, 0.01093, 0.059193999999999997, 0.084390000000000007, 246, 246, 246, 0, 0, 1, -360, 360, -0.14180000000000001, 4.0388999999999999, 0.14929999999999999, -14.0715, 0, 0, 0, 0],
[106, 94, 0.0019419999999999999, 0.013925999999999999, 0.022845000000000001, 404, 404, 404, 0, 0, 1, -360, 360, 58.095300000000002, -7.3887999999999998, -58.0396, 5.0744999999999996, 0, 0, 0, 0],
[79, 85, 0.0043179999999999998, 0.029752000000000001, 0.052639999999999999, 316, 316, 316, 0, 0, 1, -360, 360, -7.1380999999999997, -13.7767, 7.1440999999999999, 7.5651000000000002, 0, 0, 0, 0],
[131, 130, 0.00066100000000000002, 0.0049589999999999999, 0.0075789999999999998, 379, 379, 379, 0, 0, 1, -360, 360, 47.602400000000003, -20.754300000000001, -47.587800000000001, 19.9468, 0, 0, 0, 0],
[107, 131, 0.005372, 0.040392999999999998, 0.060054999999999997, 379, 379, 379, 0, 0, 1, -360, 360, -89.003, -16.714700000000001, 89.368899999999996, 12.266400000000001, 0, 0, 0, 0],
[91, 131, 0.00082600000000000002, 0.0052480000000000001, 0.0086829999999999997, 301, 301, 301, 0, 0, 1, -360, 360, 137.1001, -8.7211999999999996, -136.97139999999999, 8.4878, 0, 0, 0, 0],
[100, 119, 0.015887999999999999, 0.087603, 0.11681800000000001, 314, 314, 314, 0, 0, 1, -360, 360, 1.1516, 8.2344000000000008, -1.1207, -22.059200000000001, 0, 0, 0, 0],
[81, 113, 0.0021689999999999999, 0.014586999999999999, 0.025749000000000001, 269, 269, 269, 0, 0, 1, -360, 360, 2.0834000000000001, 2.6698, -2.0830000000000002, -5.7092999999999998, 0, 0, 0, 0],
[116, 101, 0.017727, 0.11677700000000001, 0.16361100000000001, 246, 246, 246, 0, 0, 1, -360, 360, 9.8392999999999997, -21.896899999999999, -9.8026, 2.5228000000000002, 0, 0, 0, 0],
[126, 74, 0.0059300000000000004, 0.040930000000000001, 0.072145000000000001, 404, 404, 404, 0, 0, 1, -360, 360, 14.3629, 0.92110000000000003, -14.3514, -9.5139999999999993, 0, 0, 0, 0],
[108, 90, 0.0039050000000000001, 0.028471, 0.044983000000000002, 383, 383, 383, 0, 0, 1, -360, 360, -152.05109999999999, -2.1631, 152.8049, 2.2416999999999998, 0, 0, 0, 0],
[118, 79, 0.0081609999999999999, 0.042417000000000003, 0.061197000000000001, 356, 356, 356, 0, 0, 1, -360, 360, -12.638999999999999, -1.0577000000000001, 12.650499999999999, -6.1311, 0, 0, 0, 0],
[119, 78, 0.0081609999999999999, 0.042417000000000003, 0.061197000000000001, 356, 356, 356, 0, 0, 1, -360, 360, -39.756100000000004, 5.7423000000000002, 39.871099999999998, -12.3901, 0, 0, 0, 0],
[79, 76, 0.0051859999999999996, 0.038387999999999999, 0.058748000000000002, 453, 453, 453, 0, 0, 1, -360, 360, 207.2799, -4.2877999999999998, -205.39859999999999, 11.301, 0, 0, 0, 0],
[78, 73, 0.0021280000000000001, 0.014029, 0.022603000000000002, 301, 301, 301, 0, 0, 1, -360, 360, 118.34350000000001, -6.8587999999999996, -118.09099999999999, 5.8517999999999999, 0, 0, 0, 0],
[114, 78, 0.0046280000000000002, 0.027747999999999998, 0.046115000000000003, 324, 324, 324, 0, 0, 1, -360, 360, -50.606000000000002, 1.5739000000000001, 50.707099999999997, -6.4189999999999996, 0, 0, 0, 0],
[103, 72, 0.011219, 0.070744000000000001, 0.115705, 246, 246, 246, 0, 0, 1, -360, 360, -87.154200000000003, 2.5638999999999998, 87.890699999999995, -11.517300000000001, 0, 0, 0, 0],
[110, 117, 0.006012, 0.041466999999999997, 0.073635999999999993, 383, 383, 383, 0, 0, 1, -360, 360, -40.563499999999998, -7.2590000000000003, 40.647799999999997, -0.86639999999999995, 0, 0, 0, 0],
[91, 69, 0.0020660000000000001, 0.012789, 0.020551, 269, 269, 269, 0, 0, 1, -360, 360, 36.481299999999997, -3.0043000000000002, -36.458599999999997, 0.65780000000000005, 0, 0, 0, 0],
[86, 90, 0.001364, 0.0097310000000000001, 0.016243, 453, 453, 453, 0, 0, 1, -360, 360, -78.590000000000003, 12.3424, 78.661600000000007, -13.798999999999999, 0, 0, 0, 0],
[129, 87, 0.00057899999999999998, 0.0041120000000000002, 0.0070080000000000003, 404, 404, 404, 0, 0, 1, -360, 360, -45.610700000000001, 3.1682000000000001, 45.620699999999999, -3.9459, 0, 0, 0, 0],
[132, 76, 0.00084699999999999999, 0.0062399999999999999, 0.0095440000000000004, 457, 457, 457, 0, 0, 1, -360, 360, -137, 7.8680000000000003, 137.13669999999999, -7.9763000000000002, 0, 0, 0, 0],
[133, 77, 0.00084699999999999999, 0.0062599999999999999, 0.0094769999999999993, 457, 457, 457, 0, 0, 1, -360, 360, -137, 7.9428000000000001, 137.13669999999999, -8.0397999999999996, 0, 0, 0, 0],
[102, 77, 0.001591, 0.011115999999999999, 0.019127999999999999, 453, 453, 453, 0, 0, 1, -360, 360, 104.6588, -9.375, -104.509, 8.1845999999999997, 0, 0, 0, 0],
[125, 104, 0.0031410000000000001, 0.021590999999999999, 0.038391000000000002, 404, 404, 404, 0, 0, 1, -360, 360, 96.251900000000006, 13.0844, -96.004400000000004, -15.9869, 0, 0, 0, 0],
[126, 111, 0.0045450000000000004, 0.031570000000000001, 0.055312, 316, 316, 316, 0, 0, 1, -360, 360, 70.642899999999997, 22.1629, -70.430199999999999, -27.2896, 0, 0, 0, 0],
[104, 84, 0.001446, 0.0099170000000000005, 0.017597999999999999, 316, 316, 316, 0, 0, 1, -360, 360, -0.21210000000000001, 7.5460000000000003, 0.21299999999999999, -9.6379999999999999, 0, 0, 0, 0],
[105, 95, 0.0038219999999999999, 0.026674, 0.046154000000000001, 316, 316, 316, 0, 0, 1, -360, 360, -27.546099999999999, 10.772600000000001, 27.5762, -16.056100000000001, 0, 0, 0, 0],
[112, 80, 0.0077689999999999999, 0.041280999999999998, 0.063907000000000005, 269, 269, 269, 0, 0, 1, -360, 360, 6.6882999999999999, -3.9622999999999999, -6.6853999999999996, -3.5798000000000001, 0, 0, 0, 0],
[89, 78, 0.004463, 0.030412999999999999, 0.048670999999999999, 246, 246, 246, 0, 0, 1, -360, 360, -3.8289, -7.0568999999999997, 3.8300999999999998, 1.3129, 0, 0, 0, 0],
[117, 108, 0.005888, 0.035062000000000003, 0.052349, 246, 246, 246, 0, 0, 1, -360, 360, -30.458400000000001, -14.167999999999999, 30.5105, 8.2385000000000002, 0, 0, 0, 0],
[109, 99, 0.0031610000000000002, 0.023408999999999999, 0.036165000000000003, 316, 316, 316, 0, 0, 1, -360, 360, 41.821300000000001, 7.6338999999999997, -41.772599999999997, -11.591900000000001, 0, 0, 0, 0],
[116, 79, 0.0018389999999999999, 0.012603, 0.022398999999999999, 316, 316, 316, 0, 0, 1, -360, 360, 51.683300000000003, -1.2192000000000001, -51.6419, -1.1520999999999999, 0, 0, 0, 0],
[107, 88, 0.0017149999999999999, 0.0096069999999999992, 0.014239, 301, 301, 301, 0, 0, 1, -360, 360, 69.013800000000003, 27.3567, -68.933599999999998, -28.593800000000002, 0, 0, 0, 0],
[98, 79, 0.0034090000000000001, 0.024421000000000002, 0.039968999999999998, 246, 246, 246, 0, 0, 1, -360, 360, 30.1785, 6.1077000000000004, -30.150300000000001, -10.6523, 0, 0, 0, 0],
[117, 78, 0.0018389999999999999, 0.012603, 0.02239, 316, 316, 316, 0, 0, 1, -360, 360, -40.218400000000003, 16.264800000000001, 40.248199999999997, -18.712800000000001, 0, 0, 0, 0],
[83, 97, 0.0057019999999999996, 0.041487999999999997, 0.066171999999999995, 404, 404, 404, 0, 0, 1, -360, 360, 24.250399999999999, 11.958399999999999, -24.211099999999998, -19.742100000000001, 0, 0, 0, 0],
[124, 118, 0.0045869999999999999, 0.024628000000000001, 0.036165000000000003, 314, 314, 314, 0, 0, 1, -360, 360, -25.596599999999999, -11.4908, 25.625499999999999, 7.3752000000000004, 0, 0, 0, 0],
[124, 110, 0.0021489999999999999, 0.013327, 0.022109, 246, 246, 246, 0, 0, 1, -360, 360, -11.555300000000001, -4.008, 11.5579, 1.4193, 0, 0, 0, 0],
[100, 71, 0.000785, 0.0048760000000000001, 0.00726, 269, 269, 269, 0, 0, 1, -360, 360, 0, -0.87960000000000005, 0, -0, 0, 0, 0, 0],
[101, 70, 0.000785, 0.0048760000000000001, 0.007241, 269, 269, 269, 0, 0, 1, -360, 360, 0, -0.87729999999999997, 0, -0, 0, 0, 0, 0],
[93, 127, 0.0024130000000000002, 0.027543999999999999, 0.76796799999999998, 831, 831, 831, 0, 0, 1, -360, 360, 129.4169, 13.581099999999999, -128.9811, -91.675700000000006, 0, 0, 0, 0],
[82, 127, 0.0021310000000000001, 0.024319, 0.67744000000000004, 1386, 1386, 1386, 0, 0, 1, -360, 360, 87.921199999999999, -12.2112, -87.756799999999998, -58.497500000000002, 0, 0, 0, 0],
[122, 115, 0.00091299999999999997, 0.0104, 0.28988799999999998, 1150, 1150, 1150, 0, 0, 1, -360, 360, 40.047699999999999, 44.858800000000002, -40.003399999999999, -75.700400000000002, 0, 0, 0, 0],
[123, 121, 0.0031189999999999998, 0.035631000000000003, 0.99107199999999995, 831, 831, 831, 0, 0, 1, -360, 360, 107.53449999999999, -73.132900000000006, -107.1925, -31.2104, 0, 0, 0, 0],
[115, 128, 0.000919, 0.010512000000000001, 0.29292800000000002, 1150, 1150, 1150, 0, 0, 1, -360, 360, -54.581499999999998, 41.3416, 54.634799999999998, -72.051699999999997, 0, 0, 0, 0],
[173, 156, 0.01545, 0.073348999999999998, 0.126614, 427, 427, 427, 0, 0, 1, -360, 360, -112.6408, 7.8269000000000002, 114.2998, -15.3096, 0, 0, 0, 0],
[174, 155, 0.01545, 0.073348999999999998, 0.126614, 427, 427, 427, 0, 0, 1, -360, 360, -112.4183, 7.8022, 114.0706, -15.316000000000001, 0, 0, 0, 0],
[176, 155, 0.01457, 0.079549999999999996, 0.14007, 324, 324, 324, 0, 0, 1, -360, 360, -49.349800000000002, 5.7606000000000002, 49.6629, -21.2178, 0, 0, 0, 0],
[177, 156, 0.01457, 0.079549999999999996, 0.14007, 324, 324, 324, 0, 0, 1, -360, 360, -49.469799999999999, 5.7786, 49.784399999999998, -21.228100000000001, 0, 0, 0, 0],
[176, 144, 0.0060309999999999999, 0.044010000000000001, 0.069792999999999994, 316, 316, 316, 0, 0, 1, -360, 360, 27.5868, -2.2633999999999999, -27.549299999999999, -6.0236999999999998, 0, 0, 0, 0],
[165, 140, 0.011030999999999999, 0.080570000000000003, 0.124127, 404, 404, 404, 0, 0, 1, -360, 360, 72.392899999999997, -17.354299999999999, -71.906800000000004, 5.8517999999999999, 0, 0, 0, 0],
[137, 155, 0.0058310000000000002, 0.04231, 0.070664000000000005, 383, 383, 383, 0, 0, 1, -360, 360, -66.904700000000005, 13.3964, 67.132000000000005, -20.405000000000001, 0, 0, 0, 0],
[170, 173, 0.018489999999999999, 0.095599000000000003, 0.159139, 305, 305, 305, 0, 0, 1, -360, 360, -58.839799999999997, 15.600199999999999, 59.458300000000001, -31.749199999999998, 0, 0, 0, 0],
[152, 174, 0.010581, 0.052999999999999999, 0.088474999999999998, 385, 385, 385, 0, 0, 1, -360, 360, -69.920400000000001, 12.1866, 70.376099999999994, -20.5671, 0, 0, 0, 0],
[154, 156, 0.012520999999999999, 0.091358999999999996, 0.145394, 453, 453, 453, 0, 0, 1, -360, 360, -78.501099999999994, 7.0239000000000003, 79.155799999999999, -20.0517, 0, 0, 0, 0],
[136, 137, 0.0050600000000000003, 0.036539000000000002, 0.063598000000000002, 305, 305, 305, 0, 0, 1, -360, 360, -35.264200000000002, 3.0459000000000001, 35.317300000000003, -10.479799999999999, 0, 0, 0, 0],
[148, 143, 0.01043, 0.077891000000000002, 0.12206500000000001, 383, 383, 383, 0, 0, 1, -360, 360, 18.055299999999999, -18.241, -18.0167, 3.7738, 0, 0, 0, 0],
[153, 181, 0.0077019999999999996, 0.056917000000000002, 0.086733000000000005, 316, 316, 316, 0, 0, 1, -360, 360, 33.692799999999998, 9.9992999999999999, -33.6068, -19.910499999999999, 0, 0, 0, 0],
[153, 180, 0.0022560000000000002, 0.016674000000000001, 0.025409999999999999, 333, 333, 333, 0, 0, 1, -360, 360, -116.6199, 0.22389999999999999, 116.87, -1.5, 0, 0, 0, 0],
[175, 147, 0.0091470000000000006, 0.089553999999999995, 0.215196, 246, 246, 246, 0, 0, 1, -360, 360, -45.1188, -14.240600000000001, 45.2746, -10.101800000000001, 0, 0, 0, 0],
[175, 169, 0.0024399999999999999, 0.013180000000000001, 0.021295999999999999, 341, 341, 341, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[169, 140, 0.0035500000000000002, 0.025930000000000002, 0.041237000000000003, 404, 404, 404, 0, 0, 1, -360, 360, -41.217300000000002, 29.228000000000002, 41.2956, -33.690199999999997, 0, 0, 0, 0],
[170, 167, 0.01312, 0.076218999999999995, 0.116644, 324, 324, 324, 0, 0, 1, -360, 360, 92.788499999999999, -20.233699999999999, -91.849900000000005, 11.3688, 0, 0, 0, 0],
[169, 152, 0.0093410000000000003, 0.052249999999999998, 0.087701000000000001, 305, 305, 305, 0, 0, 1, -360, 360, -36.606099999999998, 21.7334, 36.764000000000003, -31.5229, 0, 0, 0, 0],
[146, 135, 0.0061409999999999998, 0.032521000000000001, 0.052456000000000003, 356, 356, 356, 0, 0, 1, -360, 360, -114.52800000000001, 13.656499999999999, 115.20910000000001, -16.396999999999998, 0, 0, 0, 0],
[147, 134, 0.0043800000000000002, 0.031879999999999999, 0.050722999999999997, 453, 453, 453, 0, 0, 1, -360, 360, -118.18000000000001, 8.5704999999999991, 118.69119999999999, -10.9878, 0, 0, 0, 0],
[164, 147, 0.00047899999999999999, 0.00331, 0.0057109999999999999, 404, 404, 404, 0, 0, 1, -360, 360, -64.028700000000001, 56.143900000000002, 64.057500000000005, -56.6355, 0, 0, 0, 0],
[165, 146, 0.00047899999999999999, 0.00331, 0.0057109999999999999, 404, 404, 404, 0, 0, 1, -360, 360, -71.693799999999996, 60.262799999999999, 71.7286, -60.712800000000001, 0, 0, 0, 0],
[154, 143, 0.010539, 0.076858999999999997, 0.12235500000000001, 316, 316, 316, 0, 0, 1, -360, 360, 46.759799999999998, -5.6885000000000003, -46.571800000000003, -7.8836000000000004, 0, 0, 0, 0],
[159, 148, 0.0046899999999999997, 0.034651000000000001, 0.053821000000000001, 383, 383, 383, 0, 0, 1, -360, 360, -49.698700000000002, 9.6926000000000005, 49.801299999999998, -15.4155, 0, 0, 0, 0],
[149, 141, 0.0064689999999999999, 0.041300000000000003, 0.069211999999999996, 383, 383, 383, 0, 0, 1, -360, 360, 42.497100000000003, -3.1297999999999999, -42.399900000000002, -4.5495000000000001, 0, 0, 0, 0],
[168, 141, 0.0010499999999999999, 0.0072110000000000004, 0.010279999999999999, 316, 316, 316, 0, 0, 1, -360, 360, -18.083300000000001, -8.3999000000000006, 18.0867, 7.1943999999999999, 0, 0, 0, 0],
[168, 159, 0.0060990000000000003, 0.044831000000000003, 0.070954000000000003, 316, 316, 316, 0, 0, 1, -360, 360, -4.3243999999999998, -16.389900000000001, 4.3329000000000004, 7.9348999999999998, 0, 0, 0, 0],
[176, 136, 0.0022109999999999999, 0.016549999999999999, 0.024781000000000001, 316, 316, 316, 0, 0, 1, -360, 360, 6.7754000000000003, -4.8235999999999999, -6.7744, 1.7844, 0, 0, 0, 0],
[178, 177, 0.005169, 0.036978999999999998, 0.058951000000000003, 316, 316, 316, 0, 0, 1, -360, 360, -10.2104, 1.8005, 10.215999999999999, -9.0150000000000006, 0, 0, 0, 0],
[181, 173, 0.0024009999999999999, 0.017788999999999999, 0.027588000000000001, 381, 381, 381, 0, 0, 1, -360, 360, -31.8933, 5.3681000000000001, 31.9146, -8.5332000000000008, 0, 0, 0, 0],
[157, 138, 0.0027399999999999998, 0.026960000000000001, 0.70591999999999999, 977, 977, 977, 0, 0, 1, -360, 360, 142.87459999999999, -96.503600000000006, -142.24420000000001, 28.2136, 0, 0, 0, 0],
[163, 139, 0.0016999999999999999, 0.017330000000000002, 0.45632, 915, 915, 915, 0, 0, 1, -360, 360, -9.9832000000000001, 3.2290000000000001, 9.9969999999999999, -52.050199999999997, 0, 0, 0, 0],
[161, 162, 0.0013600000000000001, 0.015740000000000001, 0.43366399999999999, 1469, 1469, 1469, 0, 0, 1, -360, 360, -62.232300000000002, -17.549900000000001, 62.281599999999997, -28.6126, 0, 0, 0, 0],
[171, 151, 0.0037100000000000002, 0.04326, 1.1868799999999999, 693, 693, 693, 0, 0, 1, -360, 360, -3.2033, -77.344399999999993, 3.2113, -48.606000000000002, 0, 0, 0, 0],
[188, 193, 0.01882, 0.13758100000000001, 0.25380999999999998, 299, 299, 299, 0, 0, 1, -360, 360, -68.462900000000005, 5.0639000000000003, 69.255099999999999, -29.7744, 0, 0, 0, 0],
[197, 203, 0.027560000000000001, 0.16014, 0.242871, 269, 269, 269, 0, 0, 1, -360, 360, -43.191000000000003, -9.5526, 43.643500000000003, -15.8697, 0, 0, 0, 0],
[189, 208, 0.019050000000000001, 0.11132, 0.167851, 269, 269, 269, 0, 0, 1, -360, 360, -19.476400000000002, -9.8681000000000001, 19.536000000000001, -10.203799999999999, 0, 0, 0, 0],
[191, 194, 0.0079500000000000005, 0.05919, 0.090798000000000004, 316, 316, 316, 0, 0, 1, -360, 360, -85.769599999999997, 18.521599999999999, 86.293800000000005, -25.485099999999999, 0, 0, 0, 0],
[193, 182, 0.0018, 0.021141, 0.051498000000000002, 633, 633, 633, 0, 0, 1, -360, 360, 42.2744, -3.8965000000000001, -42.247399999999999, -1.9142999999999999, 0, 0, 0, 0],
[202, 204, 0.0073099999999999997, 0.055788999999999998, 0.083635000000000001, 274, 274, 274, 0, 0, 1, -360, 360, -77.135300000000001, 19.672499999999999, 77.542599999999993, -26.3429, 0, 0, 0, 0],
[190, 201, 0.00564, 0.041960999999999998, 0.064371999999999999, 274, 274, 274, 0, 0, 1, -360, 360, -51.615099999999998, 35.3538, 51.812199999999997, -41.546300000000002, 0, 0, 0, 0],
[208, 183, 0.0057000000000000002, 0.042360000000000002, 0.12971199999999999, 366, 366, 366, 0, 0, 1, -360, 360, -26.904800000000002, 3.7839999999999998, 26.945, -19.2682, 0, 0, 0, 0],
[200, 184, 0.00131, 0.015480000000000001, 0.41152, 1150, 1150, 1150, 0, 0, 1, -360, 360, -216.66399999999999, -54.4253, 217.2603, 17.718, 0, 0, 0, 0],
[186, 192, 0.0022399999999999998, 0.025829999999999999, 0.72352000000000005, 831, 831, 831, 0, 0, 1, -360, 360, -334.56619999999998, 47.524500000000003, 337.05860000000001, -95.616200000000006, 0, 0, 0, 0],
[195, 187, 0.0020999999999999999, 0.024750000000000001, 0.65791999999999995, 1150, 1150, 1150, 0, 0, 1, -360, 360, 8.5757999999999992, -6.0682, -8.5572999999999997, -64.805499999999995, 0, 0, 0, 0],
[205, 199, 0.0015, 0.017680000000000001, 0.46944000000000002, 831, 831, 831, 0, 0, 1, -360, 360, -185.8845, 22.808499999999999, 186.4034, -66.443700000000007, 0, 0, 0, 0],
[186, 205, 0.00133, 0.015689999999999999, 0.41820800000000002, 831, 831, 831, 0, 0, 1, -360, 360, 127.0407, -6.2717000000000001, -126.8374, -36.034599999999998, 0, 0, 0, 0],
[187, 206, 0.00133, 0.015689999999999999, 0.41820800000000002, 831, 831, 831, 0, 0, 1, -360, 360, 125.9071, -6.2355, -125.70740000000001, -36.114899999999999, 0, 0, 0, 0],
[394, 1, 0.00157, 0.066119999999999998, 0, 160, 160, 160, 1.008, 0, 1, -360, 360, -71.500600000000006, -73.646299999999997, 71.650499999999994, 79.958600000000004, 0, 0, 0, 0],
[395, 2, 0.00157, 0.066119999999999998, 0, 160, 160, 160, 0.96409999999999996, 0, 1, -360, 360, 2.6644999999999999, -12.539999999999999, -2.6623000000000001, 12.630000000000001, 0, 0, 0, 0],
[247, 246, 0.001008, 0.047273000000000003, 0, 300, 300, 300, 1, 0, 1, -360, 360, 142.67429999999999, -30.512, -142.47810000000001, 39.711399999999998, 0, 0, 0, 0],
[247, 29, 0.00079000000000000001, 0.03678, 0, 426, 426, 426, 1, 0, 1, -360, 360, 227.32570000000001, 6.5119999999999996, -226.9522, 10.8781, 0, 0, 0, 0],
[249, 3, 0.0016509999999999999, 0.067360000000000003, 0, 160, 160, 160, 0.98229999999999995, 0, 1, -360, 360, -41.1312, 5.0488, 41.1554, -4.0636999999999999, 0, 0, 0, 0],
[250, 3, 0.0016509999999999999, 0.067360000000000003, 0, 160, 160, 160, 0.98809999999999998, 0, 1, -360, 360, -10.2761, -1.8705000000000001, 10.2776, 1.9335, 0, 0, 0, 0],
[277, 4, 0.0016509999999999999, 0.069010000000000002, 0, 160, 160, 160, 1.0185, 0, 1, -360, 360, -34.3367, -11.2159, 34.354799999999997, 11.973699999999999, 0, 0, 0, 0],
[278, 5, 0.0016509999999999999, 0.069010000000000002, 0, 160, 160, 160, 1.0129999999999999, 0, 1, -360, 360, -51.0261, -7.3956, 51.063000000000002, 8.9341000000000008, 0, 0, 0, 0],
[343, 6, 0.0016509999999999999, 0.068598999999999993, 0, 160, 160, 160, 1.0061, 0, 1, -360, 360, -54.250599999999999, -20.571300000000001, 54.299700000000001, 22.611799999999999, 0, 0, 0, 0],
[343, 6, 0.0016509999999999999, 0.068598999999999993, 0, 160, 160, 160, 1.0116000000000001, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[344, 9, 0.0015, 0.061879999999999998, 0, 250, 250, 250, 1.0583, 0, 1, -360, 360, -82.561800000000005, -41.329599999999999, 82.686000000000007, 46.453400000000002, 0, 0, 0, 0],
[355, 10, 0.0016509999999999999, 0.067750000000000005, 0, 160, 160, 160, 1.0068999999999999, 0, 1, -360, 360, -54.025700000000001, -17.2044, 54.073, 19.146000000000001, 0, 0, 0, 0],
[356, 11, 0.0016509999999999999, 0.067750000000000005, 0, 160, 160, 160, 0.99890000000000001, 0, 1, -360, 360, -48.462499999999999, -4.9730999999999996, 48.496899999999997, 6.3849999999999998, 0, 0, 0, 0],
[357, 12, 0.0016509999999999999, 0.067750000000000005, 0, 160, 160, 160, 0.99860000000000004, 0, 1, -360, 360, -48.322899999999997, -4.4291, 48.356999999999999, 5.8289999999999997, 0, 0, 0, 0],
[362, 14, 0.00087000000000000001, 0.052440000000000001, -0.021440000000000001, 330, 330, 330, 1.0620000000000001, 0, 1, -360, 360, -139.84139999999999, -46.941499999999998, 140.02879999999999, 60.475299999999997, 0, 0, 0, 0],
[370, 15, 0.00087000000000000001, 0.052440000000000001, -0.021440000000000001, 330, 330, 330, 1.0464, 0, 1, -360, 360, -68.860900000000001, -17.164100000000001, 68.901799999999994, 21.9682, 0, 0, 0, 0],
[387, 17, 0.00124, 0.068390999999999993, 0, 160, 160, 160, 0.99270000000000003, 0, 1, -360, 360, -7.6485000000000003, -2.4624999999999999, 7.6492000000000004, 2.5007999999999999, 0, 0, 0, 0],
[386, 18, 0.00124, 0.068390999999999993, 0, 160, 160, 160, 1.0168999999999999, 0, 1, -360, 360, 61.179299999999998, -37.682899999999997, -61.121299999999998, 40.882199999999997, 0, 0, 0, 0],
[392, 19, 0.0016509999999999999, 0.069010000000000002, 0, 160, 160, 160, 1.0146999999999999, 0, 1, -360, 360, -43.573099999999997, -7.8263999999999996, 43.600099999999998, 8.9550999999999998, 0, 0, 0, 0],
[393, 20, 0.0016509999999999999, 0.069010000000000002, 0, 160, 160, 160, 1.014, 0, 1, -360, 360, -58.871600000000001, -9.2049000000000003, 58.9206, 11.254799999999999, 0, 0, 0, 0],
[399, 21, 0.0015499999999999999, 0.066119999999999998, 0, 160, 160, 160, 0.99329999999999996, 0, 1, -360, 360, -32.830300000000001, -3.2557, 32.844799999999999, 3.8732000000000002, 0, 0, 0, 0],
[400, 21, 0.00157, 0.066119999999999998, 0, 160, 160, 160, 1, 0, 1, -360, 360, -23.3155, -10.6587, 23.3245, 11.034599999999999, 0, 0, 0, 0],
[405, 23, 0.0016509999999999999, 0.069010000000000002, 0, 160, 160, 160, 1.0145999999999999, 0, 1, -360, 360, -54.905999999999999, -20.1492, 54.956800000000001, 22.273, 0, 0, 0, 0],
[406, 23, 0.0016509999999999999, 0.069010000000000002, 0, 160, 160, 160, 1.0044, 0, 1, -360, 360, -36.223799999999997, -10.1, 36.244599999999998, 10.965999999999999, 0, 0, 0, 0],
[407, 24, 0.00157, 0.067978999999999998, 0, 160, 160, 160, 0.97040000000000004, 0, 1, -360, 360, -38.6235, 0.24809999999999999, 38.642800000000001, 0.58730000000000004, 0, 0, 0, 0],
[408, 24, 0.0016509999999999999, 0.069010000000000002, 0, 160, 160, 160, 0.95579999999999998, 0, 1, -360, 360, -2.081, -1.7689999999999999, 2.0811000000000002, 1.7733000000000001, 0, 0, 0, 0],
[414, 25, 0.0015, 0.061879999999999998, 0, 250, 250, 250, 1.0423, 0, 1, -360, 360, -68.229699999999994, -5.4470000000000001, 68.295500000000004, 8.1592000000000002, 0, 0, 0, 0],
[466, 30, 0.0016509999999999999, 0.068180000000000004, 0, 160, 160, 160, 1.0002, 0, 1, -360, 360, -56.964300000000001, -9.9039000000000001, 57.012700000000002, 11.898999999999999, 0, 0, 0, 0],
[490, 31, 0.0013699999999999999, 0.061190000000000001, -0.01504, 250, 250, 250, 1.0647, 0, 1, -360, 360, -63.828699999999998, -0.83189999999999997, 63.879899999999999, 4.7638999999999996, 0, 0, 0, 0],
[491, 31, 0.0013699999999999999, 0.061190000000000001, -0.01504, 250, 250, 250, 1.0596000000000001, 0, 1, -360, 360, -60.014299999999999, 2.2423000000000002, 60.059399999999997, 1.4196, 0, 0, 0, 0],
[546, 32, 0.0016509999999999999, 0.069010000000000002, 0, 160, 160, 160, 1.0147999999999999, 0, 1, -360, 360, -49.591099999999997, -26.835599999999999, 49.6387, 28.824000000000002, 0, 0, 0, 0],
[575, 33, 0.0016509999999999999, 0.069010000000000002, 0, 160, 160, 160, 1.0096000000000001, 0, 1, -360, 360, -7.9999000000000002, -7.5324, 8.0015000000000001, 7.6020000000000003, 0, 0, 0, 0],
[576, 33, 0.0016509999999999999, 0.069010000000000002, 0, 160, 160, 160, 1.0025999999999999, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[589, 34, 0.0014009999999999999, 0.066799999999999998, 0, 160, 160, 160, 0.94999999999999996, 0, 1, -360, 360, 30.020499999999998, 53.894599999999997, -29.979600000000001, -51.944400000000002, 0, 0, 0, 0],
[589, 34, 0.0014009999999999999, 0.066799999999999998, 0, 160, 160, 160, 1.0049999999999999, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[594, 35, 0.0015100000000000001, 0.067151000000000002, 0, 160, 160, 160, 1.0133000000000001, 0, 1, -360, 360, -19.964200000000002, -32.531399999999998, 19.983799999999999, 33.402799999999999, 0, 0, 0, 0],
[614, 37, 0.00157, 0.078080999999999998, 0, 160, 160, 160, 0.98740000000000006, 0, 1, -360, 360, -12.440300000000001, -1.8073999999999999, 12.442299999999999, 1.9101999999999999, 0, 0, 0, 0],
[618, 38, 0.00149, 0.066158999999999996, 0, 160, 160, 160, 0.9849, 0, 1, -360, 360, -22.889099999999999, -1.4594, 22.895600000000002, 1.7475000000000001, 0, 0, 0, 0],
[666, 42, 0.00157, 0.067750000000000005, 0, 160, 160, 160, 0.98319999999999996, 0, 1, -360, 360, -3.1934, 4.2003000000000004, 3.1938, -4.1844000000000001, 0, 0, 0, 0],
[668, 46, 0.0016299999999999999, 0.069460999999999995, 0, 160, 160, 160, 0.97160000000000002, 0, 1, -360, 360, -40.927900000000001, 2.6208, 40.950299999999999, -1.6679999999999999, 0, 0, 0, 0],
[670, 48, 0.0013500000000000001, 0.060519999999999997, 0, 250, 250, 250, 0.99260000000000004, 0, 1, -360, 360, -6.5326000000000004, 24.3703, 6.5404, -24.022600000000001, 0, 0, 0, 0],
[697, 49, 0.0013500000000000001, 0.060519999999999997, 0, 250, 250, 250, 1.0683, 0, 1, -360, 360, 9.3498000000000001, -45.224699999999999, -9.3221000000000007, 46.465499999999999, 0, 0, 0, 0],
[698, 49, 0.0015299999999999999, 0.061559999999999997, 0, 250, 250, 250, 1.0471999999999999, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[716, 50, 0.00157, 0.066158999999999996, 0, 160, 160, 160, 0.98419999999999996, 0, 1, -360, 360, -17.462, -6.5884999999999998, 17.4665, 6.7803000000000004, 0, 0, 0, 0],
[732, 53, 0.0014, 0.062350000000000003, 0, 250, 250, 250, 1.0291999999999999, 0, 1, -360, 360, -36.664700000000003, -5.4900000000000002, 36.682299999999998, 6.2765000000000004, 0, 0, 0, 0],
[735, 52, 0.00139, 0.059839999999999997, 0, 250, 250, 250, 0.98280000000000001, 0, 1, -360, 360, -67.899000000000001, -24.7913, 67.967200000000005, 27.728200000000001, 0, 0, 0, 0],
[742, 55, 0.0014499999999999999, 0.068390999999999993, 0, 160, 160, 160, 1.0142, 0, 1, -360, 360, -5.4096000000000002, -27.0807, 5.4191000000000003, 27.5275, 0, 0, 0, 0],
[760, 60, 0.0016509999999999999, 0.067750000000000005, 0, 160, 160, 160, 0.98399999999999999, 0, 1, -360, 360, -33.630600000000001, -7.6637000000000004, 33.646900000000002, 8.3325999999999993, 0, 0, 0, 0],
[759, 60, 0.00157, 0.067750000000000005, 0, 160, 160, 160, 0.98160000000000003, 0, 1, -360, 360, -33.859000000000002, -3.4453, 33.874000000000002, 4.0933000000000002, 0, 0, 0, 0],
[770, 61, 0.0016299999999999999, 0.067831000000000002, 0, 160, 160, 160, 0.98850000000000005, 0, 1, -360, 360, -28.414200000000001, -1.8996999999999999, 28.4254, 2.3643000000000001, 0, 0, 0, 0],
[769, 62, 0.0014300000000000001, 0.068309999999999996, 0, 160, 160, 160, 0.99370000000000003, 0, 1, -360, 360, -28.212499999999999, -10.916499999999999, 28.223700000000001, 11.450100000000001, 0, 0, 0, 0],
[779, 63, 0.00139, 0.0608, 0, 250, 250, 250, 1.0226999999999999, 0, 1, -360, 360, 8.6928000000000001, 14.3467, -8.6892999999999994, -14.190300000000001, 0, 0, 0, 0],
[780, 64, 0.0014, 0.062350000000000003, 0, 250, 250, 250, 1.0213000000000001, 0, 1, -360, 360, 8.5419999999999998, 16.2805, -8.5376999999999992, -16.0883, 0, 0, 0, 0],
[808, 66, 0.0016299999999999999, 0.067539000000000002, 0, 160, 160, 160, 0.9819, 0, 1, -360, 360, -22.526700000000002, -4.702, 22.533899999999999, 4.9987000000000004, 0, 0, 0, 0],
[833, 68, 0.0016100000000000001, 0.06762, 0, 160, 160, 160, 0.96379999999999999, 0, 1, -360, 360, -31.152699999999999, 29.375800000000002, 31.176500000000001, -28.377099999999999, 0, 0, 0, 0],
[855, 69, 0.0020699999999999998, 0.067770999999999998, -0.0030010000000000002, 160, 160, 160, 1.0004999999999999, 0, 1, -360, 360, -36.4358, 1.7659, 36.458599999999997, -0.65780000000000005, 0, 0, 0, 0],
[885, 72, 0.0016509999999999999, 0.067978999999999998, -0.0031939999999999998, 160, 160, 160, 1.0190999999999999, 0, 1, -360, 360, -30.184799999999999, -4.7228000000000003, 30.197900000000001, 5.641, 0, 0, 0, 0],
[902, 75, 0.0014499999999999999, 0.069210999999999995, -0.0053239999999999997, 160, 160, 160, 1.0058, 0, 1, -360, 360, -14.4903, -4.7016, 14.4931, 5.4745999999999997, 0, 0, 0, 0],
[1002, 82, 0.00156, 0.062689999999999996, -0.00992, 250, 250, 250, 1.1097999999999999, 0, 1, -360, 360, 16.297999999999998, -61.887999999999998, -16.2331, 65.5261, 0, 0, 0, 0],
[1003, 82, 0.00156, 0.062689999999999996, -0.00992, 250, 250, 250, 1.0623, 0, 1, -360, 360, -30.807400000000001, 3.3483999999999998, 30.821200000000001, -1.7221, 0, 0, 0, 0],
[1092, 83, 0.0016509999999999999, 0.06694, -0.0030980000000000001, 160, 160, 160, 0.99680000000000002, 0, 1, -360, 360, 17.877600000000001, -2.4281000000000001, -17.873200000000001, 2.9863, 0, 0, 0, 0],
[1093, 83, 0.0014499999999999999, 0.066531000000000007, -0.0031939999999999998, 160, 160, 160, 0.99850000000000005, 0, 1, -360, 360, 24.9011, -0.39040000000000002, -24.893799999999999, 1.1188, 0, 0, 0, 0],
[1115, 84, 0.0014499999999999999, 0.065500000000000003, -0.0025170000000000001, 160, 160, 160, 1.0002, 0, 1, -360, 360, 15.401, 9.1302000000000003, -15.3971, -8.6557999999999993, 0, 0, 0, 0],
[1114, 85, 0.0014499999999999999, 0.070449999999999999, -0.0025170000000000001, 160, 160, 160, 1.024, 0, 1, -360, 360, -8.0376999999999992, -10.3255, 8.0398999999999994, 10.7279, 0, 0, 0, 0],
[1188, 88, 0.0014499999999999999, 0.069831000000000004, -0.002323, 160, 160, 160, 0.94879999999999998, 0, 1, -360, 360, -63.594999999999999, -12.135, 63.647500000000001, 14.932700000000001, 0, 0, 0, 0],
[1189, 89, 0.0016509999999999999, 0.067770999999999998, -0.002807, 160, 160, 160, 1.0286999999999999, 0, 1, -360, 360, -9.1079000000000008, -20.100000000000001, 9.1150000000000002, 20.717700000000001, 0, 0, 0, 0],
[1234, 94, 0.0014499999999999999, 0.067360000000000003, -0.0065820000000000002, 160, 160, 160, 1.02, 0, 1, -360, 360, -10.051299999999999, -10.68, 10.0541, 11.5852, 0, 0, 0, 0],
[1233, 95, 0.0016509999999999999, 0.06694, -0.0029039999999999999, 160, 160, 160, 1.0184, 0, 1, -360, 360, -20.402999999999999, 1.1881999999999999, 20.408799999999999, -0.60809999999999997, 0, 0, 0, 0],
[1248, 96, 0.0014499999999999999, 0.068390999999999993, -0.0031939999999999998, 160, 160, 160, 1.0088999999999999, 0, 1, -360, 360, -12.6549, -15.6106, 12.6599, 16.229700000000001, 0, 0, 0, 0],
[1256, 100, 0.0016509999999999999, 0.06694, -0.002323, 160, 160, 160, 0.97760000000000002, 0, 1, -360, 360, -26.901499999999999, 9.3926999999999996, 26.912400000000002, -8.6669, 0, 0, 0, 0],
[1255, 101, 0.0016509999999999999, 0.06694, -0.0031939999999999998, 160, 160, 160, 0.97919999999999996, 0, 1, -360, 360, -23.174700000000001, 6.2690000000000001, 23.182500000000001, -5.5655000000000001, 0, 0, 0, 0],
[1287, 102, 0.0014499999999999999, 0.067559999999999995, -0.0022260000000000001, 160, 160, 160, 1.0102, 0, 1, -360, 360, 3.048, -0.85850000000000004, -3.0478999999999998, 1.1248, 0, 0, 0, 0],
[1286, 103, 0.0016509999999999999, 0.067559999999999995, -0.0031939999999999998, 160, 160, 160, 1.0149999999999999, 0, 1, -360, 360, 14.462, -5.1571999999999996, -14.458600000000001, 5.6679000000000004, 0, 0, 0, 0],
[1289, 104, 0.0014499999999999999, 0.066531000000000007, -0.0029039999999999999, 160, 160, 160, 1.0185, 0, 1, -360, 360, -21.9343, -7.8921999999999999, 21.940999999999999, 8.5444999999999993, 0, 0, 0, 0],
[1364, 105, 0.0016509999999999999, 0.068598999999999993, -0.0029039999999999999, 160, 160, 160, 1.0244, 0, 1, -360, 360, -71.499600000000001, -22.675899999999999, 71.579999999999998, 26.357800000000001, 0, 0, 0, 0],
[1352, 106, 0.0020699999999999998, 0.093599000000000002, -0.003388, 160, 160, 160, 0.98519999999999996, 0, 1, -360, 360, -14.282400000000001, 17.668099999999999, 14.291, -16.869700000000002, 0, 0, 0, 0],
[1354, 107, 0.0018600000000000001, 0.092771000000000006, -0.0030010000000000002, 160, 160, 160, 1.0309999999999999, 0, 1, -360, 360, -19.445, -12.005100000000001, 19.453499999999998, 12.7775, 0, 0, 0, 0],
[1389, 108, 0.0014499999999999999, 0.067151000000000002, -0.0022260000000000001, 160, 160, 160, 0.99880000000000002, 0, 1, -360, 360, -22.2729, -2.4693999999999998, 22.279, 3.0185, 0, 0, 0, 0],
[1395, 110, 0.0014499999999999999, 0.065699999999999995, -0.0052269999999999999, 160, 160, 160, 1.0084, 0, 1, -360, 360, -28.994900000000001, -4.7396000000000003, 29.005600000000001, 5.8396999999999997, 0, 0, 0, 0],
[1433, 111, 0.0014499999999999999, 0.067559999999999995, -0.0034849999999999998, 160, 160, 160, 1.0333000000000001, 0, 1, -360, 360, -63.680199999999999, -27.976099999999999, 63.741799999999998, 31.251799999999999, 0, 0, 0, 0],
[1570, 113, 0.0014499999999999999, 0.067559999999999995, -0.0029039999999999999, 160, 160, 160, 1.0142, 0, 1, -360, 360, -52.654200000000003, -2.1916000000000002, 52.688499999999998, 4.1308999999999996, 0, 0, 0, 0],
[1630, 115, 0.00156, 0.062689999999999996, -0.0086400000000000001, 250, 250, 250, 1.0696000000000001, 0, 1, -360, 360, -53.061900000000001, -14.9542, 53.107100000000003, 17.691600000000001, 0, 0, 0, 0],
[1632, 115, 0.00156, 0.062939999999999996, -0.0086400000000000001, 250, 250, 250, 1.0736000000000001, 0, 1, -360, 360, -41.448900000000002, -14.586399999999999, 41.477699999999999, 16.667200000000001, 0, 0, 0, 0],
[1675, 116, 0.0014499999999999999, 0.067360000000000003, -0.0022260000000000001, 160, 160, 160, 1.0117, 0, 1, -360, 360, -30.493099999999998, -4.0659999999999998, 30.5047, 4.8704999999999998, 0, 0, 0, 0],
[1685, 119, 0.0014499999999999999, 0.066739999999999994, -0.0065820000000000002, 160, 160, 160, 1.0132000000000001, 0, 1, -360, 360, -27.8796, -8.7334999999999994, 27.8903, 9.9991000000000003, 0, 0, 0, 0],
[1791, 120, 0.0013699999999999999, 0.059880000000000003, -0.01504, 250, 250, 250, 1.0490999999999999, 0, 1, -360, 360, -51.652099999999997, -22.174099999999999, 51.693199999999997, 25.595099999999999, 0, 0, 0, 0],
[1793, 122, 0.0013699999999999999, 0.061190000000000001, -0.00992, 250, 250, 250, 1.0838000000000001, 0, 1, -360, 360, -57.745899999999999, -23.360900000000001, 57.796599999999998, 26.6875, 0, 0, 0, 0],
[1794, 123, 0.00156, 0.062689999999999996, -0.00992, 250, 250, 250, 1.0628, 0, 1, -360, 360, -46.409399999999998, -14.9793, 46.444400000000002, 17.4556, 0, 0, 0, 0],
[1819, 124, 0.0016509999999999999, 0.06694, -0.0030010000000000002, 160, 160, 160, 1.0128999999999999, 0, 1, -360, 360, -37.129300000000001, -14.230499999999999, 37.151899999999998, 15.498799999999999, 0, 0, 0, 0],
[1839, 125, 0.0014499999999999999, 0.068598999999999993, -0.002323, 160, 160, 160, 1.0544, 0, 1, -360, 360, -43.238399999999999, -55.975999999999999, 43.303100000000001, 59.305900000000001, 0, 0, 0, 0],
[1838, 126, 0.0016509999999999999, 0.068180000000000004, -0.0029039999999999999, 160, 160, 160, 1.0230999999999999, 0, 1, -360, 360, -64.137600000000006, -11.788600000000001, 64.196899999999999, 14.5848, 0, 0, 0, 0],
[1859, 129, 0.0014499999999999999, 0.067559999999999995, -0.0037750000000000001, 160, 160, 160, 0.98480000000000001, 0, 1, -360, 360, -35.171300000000002, 28.126200000000001, 35.194699999999997, -26.570499999999999, 0, 0, 0, 0],
[1860, 130, 0.0014499999999999999, 0.065500000000000003, -0.0029039999999999999, 160, 160, 160, 1.0018, 0, 1, -360, 360, -57.963200000000001, -1.2778, 58.003599999999999, 3.4544999999999999, 0, 0, 0, 0],
[1930, 134, 0.0016509999999999999, 0.0625, 0, 160, 160, 160, 1.0167999999999999, 0, 1, -360, 360, -1.9357, -6.7971000000000004, 1.9363999999999999, 6.8230000000000004, 0, 0, 0, 0],
[1951, 136, 0.0014499999999999999, 0.068180000000000004, 0, 160, 160, 160, 1.0053000000000001, 0, 1, -360, 360, -20.414200000000001, 1.6975, 20.4192, -1.4652000000000001, 0, 0, 0, 0],
[1952, 136, 0.0016509999999999999, 0.068180000000000004, 0, 160, 160, 160, 1.0044999999999999, 0, 1, -360, 360, -21.613, 3.6305999999999998, 21.619399999999999, -3.3652000000000002, 0, 0, 0, 0],
[1975, 137, 0.0015100000000000001, 0.066879999999999995, 0, 160, 160, 160, 1.0065999999999999, 0, 1, -360, 360, -31.574999999999999, 3.4643000000000002, 31.587399999999999, -2.9165000000000001, 0, 0, 0, 0],
[1977, 138, 0.0015299999999999999, 0.062059999999999997, 0, 250, 250, 250, 1.083, 0, 1, -360, 360, -68.245099999999994, -9.0588999999999995, 68.313900000000004, 11.851599999999999, 0, 0, 0, 0],
[1978, 139, 0.0015200000000000001, 0.062059999999999997, 0, 250, 250, 250, 1.0786, 0, 1, -360, 360, -63.872599999999998, -9.5229999999999997, 63.9328, 11.9808, 0, 0, 0, 0],
[1983, 140, 0.0015100000000000001, 0.066879999999999995, 0, 160, 160, 160, 1.0179, 0, 1, -360, 360, -30.59, -26.895299999999999, 30.6113, 27.8384, 0, 0, 0, 0],
[2009, 141, 0.0015100000000000001, 0.066879999999999995, 0, 160, 160, 160, 0.99670000000000003, 0, 1, -360, 360, -24.305599999999998, 2.9792999999999998, 24.313099999999999, -2.6448999999999998, 0, 0, 0, 0],
[2015, 143, 0.0016100000000000001, 0.066531000000000007, 0, 160, 160, 160, 0.99829999999999997, 0, 1, -360, 360, -31.415299999999998, -4.4299999999999997, 31.428699999999999, 4.9843000000000002, 0, 0, 0, 0],
[2016, 143, 0.0016100000000000001, 0.066531000000000007, 0, 160, 160, 160, 0.99460000000000004, 0, 1, -360, 360, -33.145200000000003, 1.4767999999999999, 33.159700000000001, -0.87460000000000004, 0, 0, 0, 0],
[2077, 144, 0.0014499999999999999, 0.068180000000000004, 0, 160, 160, 160, 1.0054000000000001, 0, 1, -360, 360, -0.65429999999999999, -0.85189999999999999, 0.65439999999999998, 0.85260000000000002, 0, 0, 0, 0],
[2078, 144, 0.0014499999999999999, 0.068180000000000004, 0, 160, 160, 160, 1.0042, 0, 1, -360, 360, -26.885999999999999, -4.7534000000000001, 26.8949, 5.1711, 0, 0, 0, 0],
[2093, 146, 0.0016509999999999999, 0.068510000000000001, 0, 160, 160, 160, 1.0561, 0, 1, -360, 360, -8.5075000000000003, -59.9129, 8.5611999999999995, 62.1447, 0, 0, 0, 0],
[2092, 147, 0.0034090000000000001, 0.231401, 0, 80, 80, 80, 1.0618000000000001, 0, 1, -360, 360, -4.7851999999999997, -20.3857, 4.7986000000000004, 21.2987, 0, 0, 0, 0],
[2094, 2092, 0.01124, 0.45247900000000002, 0, 80, 80, 80, 0.89759999999999995, 0, 1, -360, 360, 11.470599999999999, 5.3071000000000002, -11.456799999999999, -4.7515999999999998, 0, 0, 0, 0],
[2094, 147, 0.00562, 0.22624, 0, 80, 80, 80, 0.94069999999999998, 0, 1, -360, 360, 16.383400000000002, -5.3071000000000002, -16.369299999999999, 5.8734999999999999, 0, 0, 0, 0],
[2104, 148, 0.0016299999999999999, 0.061358999999999997, 0.0041619999999999999, 160, 160, 160, 1.0179, 0, 1, -360, 360, 9.4963999999999995, -25.027200000000001, -9.4865999999999993, 24.902000000000001, 0, 0, 0, 0],
[2146, 152, 0.0016509999999999999, 0.059299999999999999, 0, 160, 160, 160, 1.0125, 0, 1, -360, 360, -33.136299999999999, -18.612200000000001, 33.156500000000001, 19.336300000000001, 0, 0, 0, 0],
[2154, 153, 0.0016509999999999999, 0.059299999999999999, 0, 160, 160, 160, 0.99939999999999996, 0, 1, -360, 360, -58.586199999999998, 8.6747999999999994, 58.633099999999999, -6.9898999999999996, 0, 0, 0, 0],
[2155, 154, 0.0016509999999999999, 0.059299999999999999, 0, 160, 160, 160, 0.99880000000000002, 0, 1, -360, 360, -55.992600000000003, 6.0972, 56.0351, -4.5697000000000001, 0, 0, 0, 0],
[2171, 156, 0.0016509999999999999, 0.092771000000000006, 0, 160, 160, 160, 1.0143, 0, 1, -360, 360, -3.8603000000000001, -3.2393999999999998, 3.8607, 3.2587000000000002, 0, 0, 0, 0],
[2172, 155, 0.0016509999999999999, 0.06694, 0, 160, 160, 160, 1.0073000000000001, 0, 1, -360, 360, 1.905, 4.2153, -1.9047000000000001, -4.2035999999999998, 0, 0, 0, 0],
[2178, 159, 0.00028899999999999998, 0.061358999999999997, 0.0041619999999999999, 160, 160, 160, 0.98980000000000001, 0, 1, -360, 360, -18.790600000000001, 6.4122000000000003, 18.791599999999999, -6.7149999999999999, 0, 0, 0, 0],
[2179, 159, 0.0016509999999999999, 0.068598999999999993, 0, 160, 160, 160, 0.9889, 0, 1, -360, 360, -26.562899999999999, 11.3819, 26.574200000000001, -10.9125, 0, 0, 0, 0],
[2210, 161, 0.00101, 0.061879999999999998, -0.01984, 330, 330, 330, 1.0810999999999999, 0, 1, -360, 360, -62.1935, -13.052, 62.232300000000002, 17.549900000000001, 0, 0, 0, 0],
[2213, 162, 0.00101, 0.061879999999999998, 0, 330, 330, 330, 1.0904, 0, 1, -360, 360, -43.940300000000001, -25.871300000000002, 43.965400000000002, 27.412800000000001, 0, 0, 0, 0],
[2214, 162, 0.0013799999999999999, 0.059310000000000002, 0, 250, 250, 250, 1.0798000000000001, 0, 1, -360, 360, -55.314700000000002, -10.869199999999999, 55.356000000000002, 12.643700000000001, 0, 0, 0, 0],
[2215, 164, 0.0016299999999999999, 0.070331000000000005, 0, 160, 160, 160, 1.0359, 0, 1, -360, 360, 107.6052, -28.7818, -107.43219999999999, 36.246400000000001, 0, 0, 0, 0],
[2234, 167, 0.0016509999999999999, 0.059299999999999999, 0, 160, 160, 160, 0.98050000000000004, 0, 1, -360, 360, -8.5475999999999992, 1.5138, 8.5486000000000004, -1.4774, 0, 0, 0, 0],
[2235, 167, 0.0016509999999999999, 0.059299999999999999, 0, 160, 160, 160, 0.98650000000000004, 0, 1, -360, 360, -5.8041, -6.3807, 5.8052000000000001, 6.4169, 0, 0, 0, 0],
[2236, 168, 0.00281, 0.10600999999999999, 0, 100, 100, 100, 0.98480000000000001, 0, 1, -360, 360, -9.9730000000000008, -15.507, 9.9811999999999994, 15.817399999999999, 0, 0, 0, 0],
[2237, 168, 0.00281, 0.10600999999999999, 0, 100, 100, 100, 0.93869999999999998, 0, 1, -360, 360, -12.420999999999999, -8.7639999999999993, 12.426500000000001, 8.9725000000000001, 0, 0, 0, 0],
[2239, 170, 0.0016509999999999999, 0.059299999999999999, 0, 160, 160, 160, 0.99680000000000002, 0, 1, -360, 360, -23.2117, 2.0123000000000002, 23.219000000000001, -1.7504, 0, 0, 0, 0],
[2238, 171, 0.00101, 0.061879999999999998, -0.01984, 330, 330, 330, 1.0795999999999999, 0, 1, -360, 360, -12.4786, -11.3438, 12.4816, 13.6061, 0, 0, 0, 0],
[2239, 171, 0.0015299999999999999, 0.062059999999999997, 0, 250, 250, 250, 1.0876999999999999, 0, 1, -360, 360, -11.361800000000001, -18.321400000000001, 11.3687, 18.6008, 0, 0, 0, 0],
[2252, 173, 0.0016509999999999999, 0.066531000000000007, 0, 160, 160, 160, 1.0224, 0, 1, -360, 360, -43.572699999999998, -34.957000000000001, 43.6173, 36.754899999999999, 0, 0, 0, 0],
[2253, 174, 0.0016509999999999999, 0.067750000000000005, 0, 160, 160, 160, 1.0066999999999999, 0, 1, -360, 360, -19.686499999999999, -8.2060999999999993, 19.692799999999998, 8.4647000000000006, 0, 0, 0, 0],
[2258, 175, 0.0016509999999999999, 0.052289000000000002, 0, 160, 160, 160, 1.0210999999999999, 0, 1, -360, 360, -45.087899999999998, -13.262, 45.1188, 14.240600000000001, 0, 0, 0, 0],
[2320, 176, 0.0016509999999999999, 0.068180000000000004, 0, 160, 160, 160, 1.0084, 0, 1, -360, 360, -27.6937, -3.7128999999999999, 27.7043, 4.1482000000000001, 0, 0, 0, 0],
[2321, 177, 0.0016509999999999999, 0.068180000000000004, 0, 160, 160, 160, 1.0064, 0, 1, -360, 360, -26.5276, -0.023699999999999999, 26.537099999999999, 0.41439999999999999, 0, 0, 0, 0],
[2424, 178, 0.0016509999999999999, 0.066320000000000004, 0, 160, 160, 160, 1.0063, 0, 1, -360, 360, -28.699000000000002, -2.5072999999999999, 28.7102, 2.9557000000000002, 0, 0, 0, 0],
[2446, 181, 0.0016509999999999999, 0.066320000000000004, 0, 160, 160, 160, 1.0087999999999999, 0, 1, -360, 360, -38.572000000000003, -9.5701000000000001, 38.593899999999998, 10.450100000000001, 0, 0, 0, 0],
[2445, 181, 0.0016509999999999999, 0.066320000000000004, 0, 160, 160, 160, 1.0099, 0, 1, -360, 360, -26.896100000000001, -3.6846000000000001, 26.906199999999998, 4.0922999999999998, 0, 0, 0, 0],
[2467, 182, 0.0015499999999999999, 0.065847000000000003, 0, 160, 160, 160, 1.0170999999999999, 0, 1, -360, 360, -42.2241, -0.92420000000000002, 42.247399999999999, 1.9142999999999999, 0, 0, 0, 0],
[2490, 185, 0.0013699999999999999, 0.059686999999999997, 0, 250, 250, 250, 1.0666, 0, 1, -360, 360, -59.661000000000001, -2.7572000000000001, 59.706800000000001, 4.7552000000000003, 0, 0, 0, 0],
[2499, 186, 0.0012899999999999999, 0.064368999999999996, 0, 250, 250, 250, 1.0441, 0, 1, -360, 360, -47.9238, -12.3972, 47.953800000000001, 13.8925, 0, 0, 0, 0],
[2500, 187, 0.0012899999999999999, 0.064368999999999996, 0, 250, 250, 250, 1.0469999999999999, 0, 1, -360, 360, -42.195700000000002, -14.6585, 42.220199999999998, 15.879, 0, 0, 0, 0],
[2503, 189, 0.0037000000000000002, 0.18657000000000001, 0, 120, 120, 120, 0.97030000000000005, 0, 1, -360, 360, -23.6206, 3.3498999999999999, 23.637799999999999, -2.4811000000000001, 0, 0, 0, 0],
[2504, 188, 0.001591, 0.066942000000000002, 0, 160, 160, 160, 0.9778, 0, 1, -360, 360, -64.246600000000001, -4.9737, 64.301500000000004, 7.2849000000000004, 0, 0, 0, 0],
[2520, 190, 0.0016299999999999999, 0.066714999999999997, 0, 160, 160, 160, 0.99829999999999997, 0, 1, -360, 360, -24.486899999999999, -1.6152, 24.495000000000001, 1.95, 0, 0, 0, 0],
[2522, 191, 0.0016299999999999999, 0.066714999999999997, 0, 160, 160, 160, 0.99380000000000002, 0, 1, -360, 360, -23.814800000000002, 6.6184000000000003, 23.823, -6.2816999999999998, 0, 0, 0, 0],
[2521, 192, 0.00059000000000000003, 0.042063000000000003, 0, 330, 330, 330, 1.1053999999999999, 0, 1, -360, 360, -121.92140000000001, -79.206400000000002, 122.0488, 88.288799999999995, 0, 0, 0, 0],
[2528, 193, 0.001591, 0.067354999999999998, 0, 160, 160, 160, 1.0236000000000001, 0, 1, -360, 360, -55.728499999999997, -12.651899999999999, 55.7729, 14.5312, 0, 0, 0, 0],
[2529, 194, 0.001591, 0.067354999999999998, 0, 160, 160, 160, 1.0219, 0, 1, -360, 360, -55.594799999999999, -9.7209000000000003, 55.637999999999998, 11.547599999999999, 0, 0, 0, 0],
[2594, 196, 0.00088999999999999995, 0.054113000000000001, 0, 330, 330, 330, 1.0253000000000001, 0, 1, -360, 360, 8.5767000000000007, -6.0133000000000001, -8.5757999999999992, 6.0682, 0, 0, 0, 0],
[2595, 197, 0.0016100000000000001, 0.067561999999999997, 0, 160, 160, 160, 0.99760000000000004, 0, 1, -360, 360, -54.3245, 0.67510000000000003, 54.365900000000003, 1.0650999999999999, 0, 0, 0, 0],
[2596, 198, 0.0016100000000000001, 0.067561999999999997, 0, 160, 160, 160, 1.0033000000000001, 0, 1, -360, 360, -54.360199999999999, -8.7852999999999994, 54.403300000000002, 10.593299999999999, 0, 0, 0, 0],
[2661, 199, 0.00059000000000000003, 0.042063000000000003, 0, 330, 330, 330, 1.0672999999999999, 0, 1, -360, 360, -30.252500000000001, 2.9258000000000002, 30.2577, -2.5579999999999998, 0, 0, 0, 0],
[2681, 202, 0.002771, 0.106198, 0, 100, 100, 100, 1.0124, 0, 1, -360, 360, -9.8432999999999993, -5.3852000000000002, 9.8462999999999994, 5.5000999999999998, 0, 0, 0, 0],
[2680, 201, 0.00157, 0.067500000000000004, 0, 160, 160, 160, 1.0167999999999999, 0, 1, -360, 360, -15.469099999999999, -16.073599999999999, 15.475899999999999, 16.364699999999999, 0, 0, 0, 0],
[2698, 203, 0.0016100000000000001, 0.067354999999999998, 0, 160, 160, 160, 1.0307999999999999, 0, 1, -360, 360, -27.570900000000002, -21.820900000000002, 27.5885, 22.556999999999999, 0, 0, 0, 0],
[2698, 204, 0.0016509999999999999, 0.066714999999999997, 0, 160, 160, 160, 1.0303, 0, 1, -360, 360, -27.523800000000001, -21.188700000000001, 27.541399999999999, 21.8996, 0, 0, 0, 0],
[2718, 205, 0.0013699999999999999, 0.059686999999999997, 0, 250, 250, 250, 1.0476000000000001, 0, 1, -360, 360, -19.196000000000002, -4.2506000000000004, 19.201000000000001, 4.4683999999999999, 0, 0, 0, 0],
[2719, 205, 0.0013699999999999999, 0.059686999999999997, 0, 250, 250, 250, 1.0496000000000001, 0, 1, -360, 360, -19.221699999999998, -7.6646000000000001, 19.2272, 7.9069000000000003, 0, 0, 0, 0],
[2721, 207, 0.0015499999999999999, 0.067974999999999994, 0, 160, 160, 160, 0.997, 0, 1, -360, 360, -42.097999999999999, 1.7029000000000001, 42.120600000000003, -0.71419999999999995, 0, 0, 0, 0],
[2722, 208, 0.0016100000000000001, 0.067748000000000003, 0, 160, 160, 160, 0.99980000000000002, 0, 1, -360, 360, -41.893700000000003, -3.2378999999999998, 41.917099999999998, 4.2233999999999998, 0, 0, 0, 0],
[2585, 350, 0.054462999999999998, 0.101322, 0.0096799999999999994, 76, 76, 76, 0, 0, 1, -360, 360, -9.5860000000000003, 6.7324000000000002, 9.6557999999999993, -7.6947999999999999, 0, 0, 0, 0],
[2083, 293, 0.023719, 0.061240000000000003, 0.006241, 51, 51, 51, 0, 0, 1, -360, 360, 3.2867000000000002, 0.019699999999999999, -3.2846000000000002, -0.77659999999999996, 0, 0, 0, 0],
[2118, 316, 0.024711, 0.062810000000000005, 0.006411, 62, 62, 62, 0, 0, 1, -360, 360, 7.8227000000000002, 2.9878999999999998, -7.8080999999999996, -3.7353000000000001, 0, 0, 0, 0],
[1929, 420, 0.042065999999999999, 0.10860300000000001, 0.011069000000000001, 62, 62, 62, 0, 0, 1, -360, 360, 4.9809000000000001, 4.4934000000000003, -4.9634, -5.8174999999999999, 0, 0, 0, 0],
[2065, 221, 0.061817999999999998, 0.105041, 0.01014, 59, 59, 59, 0, 0, 1, -360, 360, -1.5486, -1.2466999999999999, 1.55, -0, 0, 0, 0, 0],
[2378, 524, 0.059256000000000003, 0.103967, 0.010481000000000001, 59, 59, 59, 0, 0, 1, -360, 360, -5.4493999999999998, 0.71450000000000002, 5.4646999999999997, -1.9662999999999999, 0, 0, 0, 0],
[1264, 243, 0.033057999999999997, 0.080991999999999995, 0.010070000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -26.189299999999999, 0.42330000000000001, 26.375900000000001, -1.2000999999999999, 0, 0, 0, 0],
[1274, 440, 0.021488, 0.071066000000000004, 0.007241, 90, 90, 90, 0, 0, 1, -360, 360, 9.9360999999999997, 1.1919999999999999, -9.9179999999999993, -2, 0, 0, 0, 0],
[677, 381, 0.047273000000000003, 0.083876000000000006, 0.0078600000000000007, 78, 78, 78, 0, 0, 1, -360, 360, -9.9802, 5.2443999999999997, 10.035, -6.0427999999999997, 0, 0, 0, 0],
[629, 406, 0.074628, 0.130248, 0.012439, 78, 78, 78, 0, 0, 1, -360, 360, 13.6784, -9.2871000000000006, -13.5068, 8.1740999999999993, 0, 0, 0, 0],
[775, 464, 0.052231, 0.090082999999999996, 0.0086610000000000003, 78, 78, 78, 0, 0, 1, -360, 360, -8.1295999999999999, 3.9373999999999998, 8.1689000000000007, -4.8573000000000004, 0, 0, 0, 0],
[829, 1280, 0.045446, 0.079339000000000007, 0.0085210000000000008, 90, 90, 90, 0, 0, 1, -360, 360, -6.9626999999999999, 0.81940000000000002, 6.9819000000000004, -1.8004, 0, 0, 0, 0],
[678, 1576, 0.037190000000000001, 0.060331000000000003, 0.006561, 58, 58, 58, 0, 0, 1, -360, 360, -3.3451, -1.3878999999999999, 3.3489, 0.61670000000000003, 0, 0, 0, 0],
[742, 1655, 0.041321999999999998, 0.13966899999999999, 0.012409999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 13.812099999999999, 1.6171, -13.7446, -2.8679999999999999, 0, 0, 0, 0],
[768, 1362, 0.023966999999999999, 0.053719000000000003, 0.0088090000000000009, 51, 51, 51, 0, 0, 1, -360, 360, 2.8975, -2.4855, -2.895, 1.4781, 0, 0, 0, 0],
[1739, 598, 0.024379999999999999, 0.049091000000000003, 0.0047089999999999996, 76, 76, 76, 0, 0, 1, -360, 360, 6.5709999999999997, 8.6268999999999991, -6.5453000000000001, -9.1182999999999996, 0, 0, 0, 0],
[2204, 1150, 0.035536999999999999, 0.066124000000000002, 0.0076499999999999997, 90, 90, 90, 0, 0, 1, -360, 360, -13.1694, -3.2763, 13.222799999999999, 2.4487000000000001, 0, 0, 0, 0],
[2417, 1149, 0.070248000000000005, 0.120661, 0.012900999999999999, 67, 67, 67, 0, 0, 1, -360, 360, -2.581, -0.39600000000000002, 2.5849000000000002, -1.1676, 0, 0, 0, 0],
[2423, 985, 0.021488, 0.027272999999999999, 0.0051110000000000001, 90, 90, 90, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2652, 2153, 0.068255999999999997, 0.18429799999999999, 0.017981, 50, 50, 50, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2486, 2358, 0.034627999999999999, 0.060743999999999999, 0.0057109999999999999, 69, 69, 69, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2687, 2012, 0.029173999999999999, 0.051157000000000001, 0.0048589999999999996, 78, 78, 78, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2673, 2215, 0.037190000000000001, 0.096685999999999994, 0.010159, 102, 102, 102, 0, 0, 1, -360, 360, -42.191800000000001, -2.8814000000000002, 42.737299999999998, 3.0442, 0, 0, 0, 0],
[2609, 2216, 0.082066, 0.20008300000000001, 0.022169999999999999, 102, 102, 102, 0, 0, 1, -360, 360, -12.5512, -15.360099999999999, 12.798999999999999, 13.270099999999999, 0, 0, 0, 0],
[2614, 2215, 0.044628000000000001, 0.115207, 0.012049000000000001, 102, 102, 102, 0, 0, 1, -360, 360, -40.3264, -4.5568, 40.932899999999997, 4.6391, 0, 0, 0, 0],
[2562, 2092, 0.041321999999999998, 0.087603, 0.012199, 87, 87, 87, 0, 0, 1, -360, 360, -82.948499999999996, 16.933199999999999, 85.405299999999997, -13.2271, 0, 0, 0, 0],
[2560, 1934, 0.039255999999999999, 0.10743800000000001, 0.011081000000000001, 87, 87, 87, 0, 0, 1, -360, 360, -28.707899999999999, 6.3261000000000003, 28.9923, -6.8875999999999999, 0, 0, 0, 0],
[2579, 2216, 0.056280999999999998, 0.183223, 0.018759999999999999, 123, 123, 123, 0, 0, 1, -360, 360, -15.0701, -21.348500000000001, 15.379099999999999, 20.088799999999999, 0, 0, 0, 0],
[1689, 791, 0.038843000000000003, 0.064463000000000006, 0.0069499999999999996, 58, 58, 58, 0, 0, 1, -360, 360, 13.654299999999999, -0.87819999999999998, -13.593299999999999, 0.157, 0, 0, 0, 0],
[2649, 2203, 0.023057999999999999, 0.074380000000000002, 0.0078410000000000007, 123, 123, 123, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[665, 453, 0.046776999999999999, 0.323967, 0.031510999999999997, 123, 123, 123, 0, 0, 1, -360, 360, 15.076000000000001, -3.7784, -14.981199999999999, 0.83499999999999996, 0, 0, 0, 0],
[1292, 2075, 0.040495999999999997, 0.050412999999999999, 0.0071900000000000002, 57, 57, 57, 0, 0, 1, -360, 360, -0.46679999999999999, -1.6036999999999999, 0.46729999999999999, 0.72960000000000003, 0, 0, 0, 0],
[524, 1214, 0.057015999999999997, 0.113223, 0.012319999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 3.8348, -1.5884, -3.8275999999999999, 0.098799999999999999, 0, 0, 0, 0],
[665, 464, 0.016364, 0.053141000000000001, 0.0061900000000000002, 120, 120, 120, 0, 0, 1, -360, 360, 12.701000000000001, -2.9853999999999998, -12.6769, 2.3573, 0, 0, 0, 0],
[666, 253, 0.056612000000000003, 0.13050400000000001, 0.012999999999999999, 78, 78, 78, 0, 0, 1, -360, 360, 30.444900000000001, -6.7088999999999999, -29.9678, 6.3352000000000004, 0, 0, 0, 0],
[511, 1018, 0.0099170000000000005, 0.029752000000000001, 0.0035599999999999998, 137, 137, 137, 0, 0, 1, -360, 360, 19.071899999999999, -1.7823, -19.042200000000001, 1.4361999999999999, 0, 0, 0, 0],
[2534, 2389, 0.053331000000000003, 0.089256000000000002, 0.0091690000000000001, 78, 78, 78, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[763, 381, 0.013967, 0.045040999999999998, 0.00462, 123, 123, 123, 0, 0, 1, -360, 360, -4.7584999999999997, 5.0979000000000001, 4.7648000000000001, -5.6048, 0, 0, 0, 0],
[711, 334, 0.059916999999999998, 0.10148799999999999, 0.01089, 78, 78, 78, 0, 0, 1, -360, 360, 6.6500000000000004, -0.83819999999999995, -6.6272000000000002, -0.38969999999999999, 0, 0, 0, 0],
[696, 453, 0.074380000000000002, 0.130248, 0.012359, 84, 84, 84, 0, 0, 1, -360, 360, 31.3475, -5.9447000000000001, -30.7075, 5.6337999999999999, 0, 0, 0, 0],
[2552, 255, 0.038843000000000003, 0.126446, 0.012999999999999999, 76, 76, 76, 0, 0, 1, -360, 360, -14.024699999999999, 3.1739999999999999, 14.098000000000001, -4.3944999999999999, 0, 0, 0, 0],
[2585, 241, 0.037017000000000001, 0.06719, 0.0063889999999999997, 76, 76, 76, 0, 0, 1, -360, 360, -12.690099999999999, -0.56759999999999999, 12.742800000000001, -0.062, 0, 0, 0, 0],
[729, 480, 0.01719, 0.055703000000000003, 0.0056889999999999996, 123, 123, 123, 0, 0, 1, -360, 360, -2.5379, 1.9809000000000001, 2.5396000000000001, -2.6278000000000001, 0, 0, 0, 0],
[829, 1669, 0.01405, 0.042984000000000001, 0.00513, 114, 114, 114, 0, 0, 1, -360, 360, 1.8707, -0.81940000000000002, -1.8702000000000001, 0.21110000000000001, 0, 0, 0, 0],
[1769, 710, 0.021488, 0.040495999999999997, 0.0079909999999999998, 120, 120, 120, 0, 0, 1, -360, 360, 3.0028999999999999, 0.67920000000000003, -3.0009999999999999, -1.6249, 0, 0, 0, 0],
[1707, 710, 0.019008000000000001, 0.033876000000000003, 0.0069699999999999996, 57, 57, 57, 0, 0, 1, -360, 360, 3.7892999999999999, -1.0861000000000001, -3.7869999999999999, 0.26290000000000002, 0, 0, 0, 0],
[1593, 741, 0.047933999999999997, 0.062810000000000005, 0.01111, 58, 58, 58, 0, 0, 1, -360, 360, -33.229799999999997, 0.37230000000000002, 33.6828, -1.0952999999999999, 0, 0, 0, 0],
[761, 334, 0.042313999999999997, 0.075288999999999995, 0.0070590000000000002, 78, 78, 78, 0, 0, 1, -360, 360, -0.80910000000000004, 2.2084999999999999, 0.81189999999999996, -3.0230000000000001, 0, 0, 0, 0],
[2671, 373, 0.037273000000000001, 0.130413, 0.010919, 69, 69, 69, 0, 0, 1, -360, 360, -12.887700000000001, 4.9720000000000004, 12.9529, -5.9744000000000002, 0, 0, 0, 0],
[2457, 337, 0.076858999999999997, 0.095041, 0.010159, 69, 69, 69, 0, 0, 1, -360, 360, -3.9157000000000002, 4.2088999999999999, 3.9413, -5.3483000000000001, 0, 0, 0, 0],
[666, 471, 0.056529000000000003, 0.18586800000000001, 0.019078999999999999, 123, 123, 123, 0, 0, 1, -360, 360, 2.8544, -4.8445, -2.8433999999999999, 2.6913999999999998, 0, 0, 0, 0],
[713, 449, 0.028256, 0.096685999999999994, 0.0093609999999999995, 34, 34, 34, 0, 0, 1, -360, 360, -7.4930000000000003, -3.2587000000000002, 7.5086000000000004, 2.2250999999999999, 0, 0, 0, 0],
[2540, 2332, 0.043139999999999998, 0.071901000000000007, 0.0074099999999999999, 69, 69, 69, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[659, 1022, 0.019008000000000001, 0.058678000000000001, 0.0068199999999999997, 90, 90, 90, 0, 0, 1, -360, 360, -14.6972, -1.8097000000000001, 14.733700000000001, 1.1447000000000001, 0, 0, 0, 0],
[2584, 2389, 0.030744, 0.099172999999999997, 0.01021, 69, 69, 69, 0, 0, 1, -360, 360, 3.5261999999999998, -4.6551, -3.5190999999999999, 3.4239000000000002, 0, 0, 0, 0],
[2581, 348, 0.021396999999999999, 0.067602999999999996, 0.0069210000000000001, 19, 19, 19, 0, 0, 1, -360, 360, 2.7054, -0.2722, -2.7040000000000002, -0.5, 0, 0, 0, 0],
[1520, 2135, 0.012397, 0.037190000000000001, 0.0043610000000000003, 114, 114, 114, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[429, 357, 0.012231000000000001, 0.028677999999999999, 0.0029499999999999999, 133, 133, 133, 0, 0, 1, -360, 360, -20.263500000000001, -2.4321000000000002, 20.308499999999999, 2.2031999999999998, 0, 0, 0, 0],
[318, 220, 0.019587, 0.063553999999999999, 0.0065900000000000004, 133, 133, 133, 0, 0, 1, -360, 360, -11.5806, 1.7526999999999999, 11.604900000000001, -2.4112, 0, 0, 0, 0],
[566, 519, 0.0068599999999999998, 0.022065999999999999, 0.0023210000000000001, 133, 133, 133, 0, 0, 1, -360, 360, -29.538699999999999, -7.9767999999999999, 29.595500000000001, 7.8974000000000002, 0, 0, 0, 0],
[428, 566, 0.0055370000000000003, 0.018016999999999998, 0.0018389999999999999, 133, 133, 133, 0, 0, 1, -360, 360, -27.694900000000001, -7.6632999999999996, 27.735600000000002, 7.5891000000000002, 0, 0, 0, 0],
[566, 570, 0.0027269999999999998, 0.0094959999999999992, 0.0009990000000000001, 133, 133, 133, 0, 0, 1, -360, 360, 1.8030999999999999, 0.38769999999999999, -1.8029999999999999, -0.5, 0, 0, 0, 0],
[347, 343, 0.023553999999999999, 0.061066000000000002, 0.0062899999999999996, 120, 120, 120, 0, 0, 1, -360, 360, -0, -0, 0, -0.72060000000000002, 0, 0, 0, 0],
[346, 344, 0.023387999999999999, 0.061900999999999998, 0.0062899999999999996, 120, 120, 120, 0, 0, 1, -360, 360, 3.9108999999999998, -17.919899999999998, -3.8441000000000001, 17.3779, 0, 0, 0, 0],
[389, 343, 0.015446, 0.044875999999999999, 0.004339, 120, 120, 120, 0, 0, 1, -360, 360, -8.2954000000000008, -3.5811999999999999, 8.3062000000000005, 3.1168, 0, 0, 0, 0],
[477, 344, 0.019668999999999999, 0.059587000000000001, 0.0058710000000000004, 120, 120, 120, 0, 0, 1, -360, 360, -13.991099999999999, -5.0530999999999997, 14.028600000000001, 4.4931999999999999, 0, 0, 0, 0],
[262, 405, 0.031817999999999999, 0.058512000000000002, 0.0055900000000000004, 90, 90, 90, 0, 0, 1, -360, 360, -4.8689999999999998, -2.1000000000000001, 4.8765000000000001, 1.4756, 0, 0, 0, 0],
[263, 406, 0.032562000000000001, 0.061240000000000003, 0.0054910000000000002, 90, 90, 90, 0, 0, 1, -360, 360, 0, -0, 0, -0.62419999999999998, 0, 0, 0, 0],
[460, 344, 0.0024789999999999999, 0.0077689999999999999, 0.00087100000000000003, 137, 137, 137, 0, 0, 1, -360, 360, -36.473300000000002, -9.5193999999999992, 36.503999999999998, 9.5151000000000003, 0, 0, 0, 0],
[481, 405, 0.040578999999999997, 0.076123999999999997, 0.0067809999999999997, 90, 90, 90, 0, 0, 1, -360, 360, -12.744, -4.0831999999999997, 12.8073, 3.4316, 0, 0, 0, 0],
[519, 460, 0.013967, 0.043966999999999999, 0.0048500000000000001, 137, 137, 137, 0, 0, 1, -360, 360, -29.685700000000001, -8.4060000000000006, 29.802299999999999, 8.2194000000000003, 0, 0, 0, 0],
[427, 349, 0.043057999999999999, 0.071569999999999995, 0.007541, 90, 90, 90, 0, 0, 1, -360, 360, -9.9244000000000003, 1.9098999999999999, 9.9642999999999997, -2.6892999999999998, 0, 0, 0, 0],
[371, 240, 0.027363999999999999, 0.059916999999999998, 0.0058100000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -16.682300000000001, 7.1588000000000003, 16.7639, -7.6311999999999998, 0, 0, 0, 0],
[426, 238, 0.024553999999999999, 0.079669000000000004, 0.0081799999999999998, 133, 133, 133, 0, 0, 1, -360, 360, 5.3179999999999996, -1.6287, -5.3114999999999997, 0.73129999999999995, 0, 0, 0, 0],
[481, 274, 0.055537000000000003, 0.121653, 0.01065, 90, 90, 90, 0, 0, 1, -360, 360, 4.6299999999999999, 0.083199999999999996, -4.6192000000000002, -1.2574000000000001, 0, 0, 0, 0],
[463, 451, 0.111818, 0.190744, 0.019088999999999998, 90, 90, 90, 0, 0, 1, -360, 360, -13.739100000000001, 4.3215000000000003, 13.955399999999999, -6.1128, 0, 0, 0, 0],
[466, 254, 0.030825999999999999, 0.10008300000000001, 0.010340999999999999, 133, 133, 133, 0, 0, 1, -360, 360, 4.8403, 5.2602000000000002, -4.8247, -6.3838999999999997, 0, 0, 0, 0],
[289, 277, 0.019668999999999999, 0.064554, 0.0065199999999999998, 133, 133, 133, 0, 0, 1, -360, 360, -13.0007, -1.653, 13.0281, 0.9415, 0, 0, 0, 0],
[304, 278, 0.020909000000000001, 0.068760000000000002, 0.0069410000000000001, 133, 133, 133, 0, 0, 1, -360, 360, -0, -0, 0, -0.84940000000000004, 0, 0, 0, 0],
[331, 393, 0.023636000000000001, 0.077364000000000002, 0.0078890000000000002, 120, 120, 120, 0, 0, 1, -360, 360, -16.412400000000002, -0.10630000000000001, 16.464600000000001, -0.68979999999999997, 0, 0, 0, 0],
[332, 331, 0.0024789999999999999, 0.0080169999999999998, 0.00081999999999999998, 120, 120, 120, 0, 0, 1, -360, 360, -12.803100000000001, 1.2043999999999999, 12.8064, -1.2937000000000001, 0, 0, 0, 0],
[335, 260, 0.043139999999999998, 0.082809999999999995, 0.0074999999999999997, 90, 90, 90, 0, 0, 1, -360, 360, -1.8029999999999999, -0.5, 1.8042, -0.40479999999999999, 0, 0, 0, 0],
[377, 278, 0.02281, 0.074463000000000001, 0.0075890000000000003, 133, 133, 133, 0, 0, 1, -360, 360, -18.974699999999999, -4.4744000000000002, 19.0457, 3.7831000000000001, 0, 0, 0, 0],
[578, 431, 0.029339, 0.095124, 0.00992, 133, 133, 133, 0, 0, 1, -360, 360, -0.90200000000000002, -0.20000000000000001, 0.9022, -1.0208999999999999, 0, 0, 0, 0],
[390, 316, 0.013719, 0.044554000000000003, 0.0046100000000000004, 133, 133, 133, 0, 0, 1, -360, 360, 0.5464, -5.1108000000000002, -0.54379999999999995, 4.5579999999999998, 0, 0, 0, 0],
[339, 239, 0.029752000000000001, 0.076858999999999997, 0.0079500000000000005, 120, 120, 120, 0, 0, 1, -360, 360, -2.4249000000000001, -5.4710000000000001, 2.4331, 4.5976999999999997, 0, 0, 0, 0],
[386, 328, 0.031488000000000002, 0.10347099999999999, 0.010449999999999999, 133, 133, 133, 0, 0, 1, -360, 360, 34.846699999999998, -8.9202999999999992, -34.492600000000003, 8.8930000000000007, 0, 0, 0, 0],
[387, 374, 0.047364000000000003, 0.083141000000000007, 0.0078890000000000002, 90, 90, 90, 0, 0, 1, -360, 360, 5.7897999999999996, -1.5022, -5.7754000000000003, 0.6331, 0, 0, 0, 0],
[374, 290, 0.024298, 0.079752000000000003, 0.0080490000000000006, 133, 133, 133, 0, 0, 1, -360, 360, 30.8049, -9.5350999999999999, -30.583500000000001, 9.3506, 0, 0, 0, 0],
[391, 355, 0.0064460000000000003, 0.020247999999999999, 0.0022290000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -8.6228999999999996, 1.036, 8.6272000000000002, -1.2759, 0, 0, 0, 0],
[419, 375, 0.037017000000000001, 0.121322, 0.0121, 133, 133, 133, 0, 0, 1, -360, 360, 9.4766999999999992, 1.3169999999999999, -9.4459, -2.5752000000000002, 0, 0, 0, 0],
[536, 466, 0.022561999999999999, 0.073222999999999996, 0.0074999999999999997, 133, 133, 133, 0, 0, 1, -360, 360, -1.5531999999999999, 2.3548, 1.5551999999999999, -3.2067000000000001, 0, 0, 0, 0],
[586, 329, 0.059256000000000003, 0.10455399999999999, 0.0096900000000000007, 90, 90, 90, 0, 0, 1, -360, 360, 1.5932999999999999, 0.22220000000000001, -1.5916999999999999, -1.3170999999999999, 0, 0, 0, 0],
[466, 223, 0.027438000000000001, 0.082636000000000001, 0.0099509999999999998, 133, 133, 133, 0, 0, 1, -360, 360, 1.6652, 1.7809999999999999, -1.6632, -2.9098999999999999, 0, 0, 0, 0],
[465, 479, 0.048933999999999998, 0.15504100000000001, 0.015730000000000001, 133, 133, 133, 0, 0, 1, -360, 360, 1.3006, -3.2913999999999999, -1.2974000000000001, 1.4990000000000001, 0, 0, 0, 0],
[455, 427, 0.023802, 0.078099000000000002, 0.0078890000000000002, 133, 133, 133, 0, 0, 1, -360, 360, -6.1294000000000004, 1.6561999999999999, 6.1383999999999999, -2.5099, 0, 0, 0, 0],
[292, 403, 0.0071069999999999996, 0.02281, 0.0024199999999999998, 133, 133, 133, 0, 0, 1, -360, 360, -16.529499999999999, -0.0212, 16.546800000000001, -0.19539999999999999, 0, 0, 0, 0],
[492, 456, 0.013719, 0.044380000000000003, 0.0045999999999999999, 137, 137, 137, 0, 0, 1, -360, 360, -8.1623000000000001, 4.6786000000000003, 8.1732999999999993, -5.1657000000000002, 0, 0, 0, 0],
[537, 295, 0.020909000000000001, 0.052727000000000003, 0.0058009999999999997, 120, 120, 120, 0, 0, 1, -360, 360, -5.6359000000000004, -6.6858000000000004, 5.6493000000000002, 6.0609999999999999, 0, 0, 0, 0],
[273, 321, 0.011157, 0.030412999999999999, 0.0032910000000000001, 133, 133, 133, 0, 0, 1, -360, 360, -11.819599999999999, -4.5269000000000004, 11.8353, 4.1988000000000003, 0, 0, 0, 0],
[321, 353, 0.0066860000000000001, 0.019338999999999999, 0.0020690000000000001, 137, 137, 137, 0, 0, 1, -360, 360, -15.892300000000001, -6.1988000000000003, 15.9094, 6.0141, 0, 0, 0, 0],
[569, 518, 0.0045539999999999999, 0.014711, 0.001539, 133, 133, 133, 0, 0, 1, -360, 360, -1.804, -1, 1.8042, 0.82830000000000004, 0, 0, 0, 0],
[211, 355, 0.0062810000000000001, 0.019338999999999999, 0.0022100000000000002, 137, 137, 137, 0, 0, 1, -360, 360, 16.743099999999998, 2.8506999999999998, -16.7272, -3.0533000000000001, 0, 0, 0, 0],
[211, 362, 0.0061980000000000004, 0.019917000000000001, 0.0020960000000000002, 137, 137, 137, 0, 0, 1, -360, 360, -19.4481, -4.8506999999999998, 19.469899999999999, 4.6810999999999998, 0, 0, 0, 0],
[551, 355, 0.0043800000000000002, 0.010826000000000001, 0.001191, 133, 133, 133, 0, 0, 1, -360, 360, -27.081499999999998, -6.3494000000000002, 27.1114, 6.2881, 0, 0, 0, 0],
[560, 504, 0.007273, 0.020660999999999999, 0.0020209999999999998, 120, 120, 120, 0, 0, 1, -360, 360, -5.3830999999999998, -0.27060000000000001, 5.3849999999999998, 0.049000000000000002, 0, 0, 0, 0],
[561, 505, 0.007273, 0.020660999999999999, 0.0020209999999999998, 120, 120, 120, 0, 0, 1, -360, 360, -0.6421, -1.3217000000000001, 0.64229999999999998, 1.0949, 0, 0, 0, 0],
[505, 495, 0.00562, 0.017769, 0.001951, 133, 133, 133, 0, 0, 1, -360, 360, -20.7516, -2.8003, 20.773499999999999, 2.6497999999999999, 0, 0, 0, 0],
[496, 356, 0.0074380000000000002, 0.019008000000000001, 0.002081, 133, 133, 133, 0, 0, 1, -360, 360, -36.1021, -7.7560000000000002, 36.191899999999997, 7.7497999999999996, 0, 0, 0, 0],
[546, 358, 0.0042979999999999997, 0.026942000000000001, 0.0028869999999999998, 120, 120, 120, 0, 0, 1, -360, 360, -16.490600000000001, 2.5386000000000002, 16.501200000000001, -2.8005, 0, 0, 0, 0],
[534, 356, 0.013636000000000001, 0.033966999999999997, 0.003751, 120, 120, 120, 0, 0, 1, -360, 360, -18.788399999999999, -7.1132, 18.8369, 6.8095999999999997, 0, 0, 0, 0],
[528, 355, 0.010826000000000001, 0.027189999999999999, 0.0030010000000000002, 120, 120, 120, 0, 0, 1, -360, 360, -27.497199999999999, -6.3011999999999997, 27.573399999999999, 6.1525999999999996, 0, 0, 0, 0],
[544, 533, 0.0038760000000000001, 0.0094210000000000006, 0.0010499999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 3.2198000000000002, 2.2282000000000002, -3.2193000000000001, -2.3452999999999999, 0, 0, 0, 0],
[538, 564, 0.010165, 0.025288999999999999, 0.0027079999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 2.6431, -10.6212, -2.6326000000000001, 10.3413, 0, 0, 0, 0],
[492, 355, 0.00157, 0.0051240000000000001, 0.00052999999999999998, 133, 133, 133, 0, 0, 1, -360, 360, 6.3593000000000002, -5.2786, -6.3583999999999996, 5.2214, 0, 0, 0, 0],
[493, 355, 0.0020660000000000001, 0.0066860000000000001, 0.00070899999999999999, 133, 133, 133, 0, 0, 1, -360, 360, -7.4847000000000001, -2.3763999999999998, 7.4858000000000002, 2.2993999999999999, 0, 0, 0, 0],
[538, 527, 0.017933999999999999, 0.048016000000000003, 0.0052199999999999998, 120, 120, 120, 0, 0, 1, -360, 360, -7.8563999999999998, 0.045600000000000002, 7.8662000000000001, -0.60870000000000002, 0, 0, 0, 0],
[541, 551, 0.01405, 0.039669000000000003, 0.0043200000000000001, 133, 133, 133, 0, 0, 1, -360, 360, -20.714600000000001, -4.5791000000000004, 20.770499999999998, 4.2493999999999996, 0, 0, 0, 0],
[539, 538, 0.0043800000000000002, 0.010578000000000001, 0.0011999999999999999, 120, 120, 120, 0, 0, 1, -360, 360, -5.4100000000000001, -1.8, 5.4112999999999998, 1.6677, 0, 0, 0, 0],
[540, 537, 0.0043800000000000002, 0.010578000000000001, 0.0011999999999999999, 120, 120, 120, 0, 0, 1, -360, 360, -5.4100000000000001, -1.8, 5.4112999999999998, 1.6674, 0, 0, 0, 0],
[561, 545, 0.007273, 0.017603000000000001, 0.0019599999999999999, 120, 120, 120, 0, 0, 1, -360, 360, -3.4580000000000002, -6.5811999999999999, 3.4615, 6.3691000000000004, 0, 0, 0, 0],
[561, 502, 0.00124, 0.003058, 0.00035100000000000002, 120, 120, 120, 0, 0, 1, -360, 360, 9.2535000000000007, 3.4318, -9.2524999999999995, -3.4685000000000001, 0, 0, 0, 0],
[541, 504, 0.0020660000000000001, 0.0069420000000000003, 0.00069899999999999997, 133, 133, 133, 0, 0, 1, -360, 360, 11.698600000000001, 2.0790999999999999, -11.696, -2.149, 0, 0, 0, 0],
[519, 344, 0.01405, 0.044463000000000003, 0.0048399999999999997, 133, 133, 133, 0, 0, 1, -360, 360, -35.703699999999998, -9.9603000000000002, 35.8733, 9.9434000000000005, 0, 0, 0, 0],
[568, 276, 0.0048760000000000001, 0.015793000000000001, 0.00166, 120, 120, 120, 0, 0, 1, -360, 360, 24.613299999999999, 8.6700999999999997, -24.584099999999999, -8.7645999999999997, 0, 0, 0, 0],
[529, 276, 0.013140000000000001, 0.034710999999999999, 0.00364, 120, 120, 120, 0, 0, 1, -360, 360, -24.504799999999999, -8.9664000000000001, 24.584099999999999, 8.7645999999999997, 0, 0, 0, 0],
[343, 275, 0.0086779999999999999, 0.028256, 0.0028700000000000002, 120, 120, 120, 0, 0, 1, -360, 360, 17.6021, 9.1622000000000003, -17.571999999999999, -9.3918999999999997, 0, 0, 0, 0],
[340, 275, 0.0020660000000000001, 0.0052890000000000003, 0.00054000000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -17.474900000000002, -9.4048999999999996, 17.481999999999999, 9.3619000000000003, 0, 0, 0, 0],
[537, 340, 0.0080990000000000003, 0.019587, 0.0021900000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -12.500299999999999, -7.9653, 12.5159, 7.7549000000000001, 0, 0, 0, 0],
[553, 341, 0.012479000000000001, 0.032148999999999997, 0.0031900000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 4.742, 2.2700999999999998, -4.7389000000000001, -2.6192000000000002, 0, 0, 0, 0],
[542, 497, 0.00041300000000000001, 0.001653, 0.0086610000000000003, 109, 109, 109, 0, 0, 1, -360, 360, 8.6404999999999994, 12.0685, -8.6396999999999995, -13.047499999999999, 0, 0, 0, 0],
[497, 564, 0.0025209999999999998, 0.0072069999999999999, 0.0092689999999999995, 120, 120, 120, 0, 0, 1, -360, 360, -2.6303000000000001, 9.2974999999999994, 2.6326000000000001, -10.3413, 0, 0, 0, 0],
[534, 564, 0.001372, 0.003545, 0.00036099999999999999, 120, 120, 120, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[357, 363, 0.012397, 0.039174, 0.0042909999999999997, 133, 133, 133, 0, 0, 1, -360, 360, -8.0434999999999999, -7.9848999999999997, 8.0571000000000002, 7.5385999999999997, 0, 0, 0, 0],
[520, 363, 0.0043800000000000002, 0.014132, 0.001498, 133, 133, 133, 0, 0, 1, -360, 360, -51.069299999999998, -13.2073, 51.176400000000001, 13.382300000000001, 0, 0, 0, 0],
[352, 508, 0.012727, 0.035619999999999999, 0.0035309999999999999, 133, 133, 133, 0, 0, 1, -360, 360, -19.043199999999999, -3.3163, 19.0854, 3.0367000000000002, 0, 0, 0, 0],
[560, 352, 0.000504, 0.001488, 0.00014999999999999999, 133, 133, 133, 0, 0, 1, -360, 360, -14.7142, -2.1301999999999999, 14.715199999999999, 2.1162999999999998, 0, 0, 0, 0],
[547, 273, 0.0042069999999999998, 0.011653, 0.001261, 133, 133, 133, 0, 0, 1, -360, 360, -6.5885999999999996, -3.2130999999999998, 6.5906000000000002, 3.0769000000000002, 0, 0, 0, 0],
[505, 422, 0.001397, 0.005868, 0.031039000000000001, 95, 95, 95, 0, 0, 1, -360, 360, 16.052399999999999, 0.35549999999999998, -16.049099999999999, -3.8311000000000002, 0, 0, 0, 0],
[355, 580, 0.0052890000000000003, 0.016941999999999999, 0.001781, 133, 133, 133, 0, 0, 1, -360, 360, 6.3133999999999997, 1.5722, -6.3113999999999999, -1.7683, 0, 0, 0, 0],
[357, 517, 0.003967, 0.01281, 0.0013500000000000001, 133, 133, 133, 0, 0, 1, -360, 360, 12.087999999999999, 3.1233, -12.0825, -3.2589999999999999, 0, 0, 0, 0],
[526, 546, 0.00041300000000000001, 0.0019009999999999999, 0.0099290000000000003, 98, 98, 98, 0, 0, 1, -360, 360, -22.5412, -4.8769, 22.543099999999999, 3.7576999999999998, 0, 0, 0, 0],
[533, 528, 0.0032230000000000002, 0.0079340000000000001, 0.00088099999999999995, 120, 120, 120, 0, 0, 1, -360, 360, -8.5620999999999992, -0.095399999999999999, 8.5641999999999996, 0.0011999999999999999, 0, 0, 0, 0],
[548, 493, 0.0031410000000000001, 0.0099170000000000005, 0.0010189999999999999, 133, 133, 133, 0, 0, 1, -360, 360, -4.7789999999999999, -1.5900000000000001, 4.7797000000000001, 1.4763999999999999, 0, 0, 0, 0],
[508, 581, 0.00057899999999999998, 0.0017440000000000001, 0.00017899999999999999, 133, 133, 133, 0, 0, 1, -360, 360, -41.625399999999999, -10.5367, 41.634799999999998, 10.5449, 0, 0, 0, 0],
[544, 537, 0.0043800000000000002, 0.010661, 0.001191, 120, 120, 120, 0, 0, 1, -360, 360, -14.0388, -5.2282000000000002, 14.047499999999999, 5.1148999999999996, 0, 0, 0, 0],
[553, 502, 0.010174000000000001, 0.024628000000000001, 0.0027390000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -4.742, -2.2700999999999998, 4.7445000000000004, 1.9684999999999999, 0, 0, 0, 0],
[550, 533, 0.0066119999999999998, 0.022314000000000001, 0.0021800000000000001, 133, 133, 133, 0, 0, 1, -360, 360, -2.3140000000000001, 0.46450000000000002, 2.3144, -0.70920000000000005, 0, 0, 0, 0],
[550, 537, 0.0057930000000000004, 0.018933999999999999, 0.00198, 133, 133, 133, 0, 0, 1, -360, 360, -12.112, -4.4645000000000001, 12.1205, 4.2689000000000004, 0, 0, 0, 0],
[535, 534, 0.0023140000000000001, 0.0068599999999999998, 0.00069899999999999997, 133, 133, 133, 0, 0, 1, -360, 360, -9.3202999999999996, -4.0357000000000003, 9.3224, 3.9632000000000001, 0, 0, 0, 0],
[538, 535, 0.012727, 0.041321999999999998, 0.0042209999999999999, 133, 133, 133, 0, 0, 1, -360, 360, 6.4625000000000004, 0.75449999999999995, -6.4577, -1.2142999999999999, 0, 0, 0, 0],
[520, 581, 0.0035539999999999999, 0.011396999999999999, 0.001191, 133, 133, 133, 0, 0, 1, -360, 360, 41.8733, 10.657299999999999, -41.814799999999998, -10.604900000000001, 0, 0, 0, 0],
[353, 509, 0.000504, 0.001488, 0.00014999999999999999, 133, 133, 133, 0, 0, 1, -360, 360, -15.9094, -6.0141, 15.9107, 6.0007999999999999, 0, 0, 0, 0],
[522, 580, 0.0021489999999999999, 0.0069420000000000003, 0.00073099999999999999, 133, 133, 133, 0, 0, 1, -360, 360, -4.508, -1.25, 4.5084, 1.1682999999999999, 0, 0, 0, 0],
[521, 516, 0.0023969999999999998, 0.0078510000000000003, 0.00081999999999999998, 133, 133, 133, 0, 0, 1, -360, 360, -4.508, -1.25, 4.5084999999999997, 1.1584000000000001, 0, 0, 0, 0],
[561, 547, 0.0035539999999999999, 0.0099170000000000005, 0.00106, 133, 133, 133, 0, 0, 1, -360, 360, 6.0346000000000002, 0.87109999999999999, -6.0334000000000003, -0.9869, 0, 0, 0, 0],
[560, 220, 0.0099170000000000005, 0.029752000000000001, 0.0031610000000000002, 120, 120, 120, 0, 0, 1, -360, 360, 17.040600000000001, -1.1883999999999999, -17.014900000000001, 0.91120000000000001, 0, 0, 0, 0],
[538, 506, 0.013388000000000001, 0.038760000000000003, 0.0040990000000000002, 120, 120, 120, 0, 0, 1, -360, 360, 21.378499999999999, 4.5533999999999999, -21.3215, -4.8490000000000002, 0, 0, 0, 0],
[503, 341, 0.019668999999999999, 0.053553999999999997, 0.0057790000000000003, 120, 120, 120, 0, 0, 1, -360, 360, 0.22040000000000001, -1.6145, -0.22009999999999999, 0.96919999999999995, 0, 0, 0, 0],
[506, 503, 0.0026359999999999999, 0.0085120000000000005, 0.00089099999999999997, 120, 120, 120, 0, 0, 1, -360, 360, 12.846500000000001, 2.4990000000000001, -12.8424, -2.5855000000000001, 0, 0, 0, 0],
[545, 519, 0.0085120000000000005, 0.022065999999999999, 0.0024099999999999998, 120, 120, 120, 0, 0, 1, -360, 360, -16.264500000000002, -10.629099999999999, 16.2928, 10.43, 0, 0, 0, 0],
[552, 518, 0.0046280000000000002, 0.012314, 0.001261, 120, 120, 120, 0, 0, 1, -360, 360, 0.64449999999999996, 1.3567, -0.64439999999999997, -1.4976, 0, 0, 0, 0],
[549, 405, 0.018933999999999999, 0.063553999999999999, 0.0064900000000000001, 133, 133, 133, 0, 0, 1, -360, 360, -4.7779999999999996, -1.5900000000000001, 4.782, 0.86199999999999999, 0, 0, 0, 0],
[527, 406, 0.016198000000000001, 0.040174000000000001, 0.0043610000000000003, 120, 120, 120, 0, 0, 1, -360, 360, -15.981199999999999, -1.6413, 16.0181, 1.2384999999999999, 0, 0, 0, 0],
[518, 498, 0.0086779999999999999, 0.027851000000000001, 0.002931, 133, 133, 133, 0, 0, 1, -360, 360, -2.9628000000000001, 0.0693, 2.9634999999999998, -0.39529999999999998, 0, 0, 0, 0],
[519, 403, 0.020660999999999999, 0.066446000000000005, 0.006979, 133, 133, 133, 0, 0, 1, -360, 360, 19.501100000000001, 0.038899999999999997, -19.431799999999999, -0.60460000000000003, 0, 0, 0, 0],
[546, 543, 0.00082600000000000002, 0.0037190000000000001, 0.019491000000000001, 109, 109, 109, 0, 0, 1, -360, 360, 25.957599999999999, 14.689299999999999, -25.950900000000001, -16.872199999999999, 0, 0, 0, 0],
[343, 568, 0.0041320000000000003, 0.013313999999999999, 0.0014009999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 28.342199999999998, 9.0129000000000001, -28.310300000000002, -9.0701000000000001, 0, 0, 0, 0],
[531, 525, 0.00056999999999999998, 0.0023140000000000001, 0.0121, 98, 98, 98, 0, 0, 1, -360, 360, -2.7050000000000001, -0.75, 2.7050000000000001, -0.62429999999999997, 0, 0, 0, 0],
[423, 532, 0.00056999999999999998, 0.0023140000000000001, 0.0121, 98, 98, 98, 0, 0, 1, -360, 360, 2.7050000000000001, -0.60960000000000003, -2.7050000000000001, -0.75, 0, 0, 0, 0],
[552, 529, 0.0041320000000000003, 0.010992, 0.0011689999999999999, 120, 120, 120, 0, 0, 1, -360, 360, -19.079499999999999, -7.2567000000000004, 19.094799999999999, 7.1664000000000003, 0, 0, 0, 0],
[509, 362, 0.003967, 0.012727, 0.0013699999999999999, 133, 133, 133, 0, 0, 1, -360, 360, -60.989699999999999, -21.000800000000002, 61.135100000000001, 21.311, 0, 0, 0, 0],
[471, 334, 0.033223000000000003, 0.107851, 0.011139, 133, 133, 133, 0, 0, 1, -360, 360, 0.49940000000000001, -3.6913999999999998, -0.49659999999999999, 2.4127000000000001, 0, 0, 0, 0],
[359, 297, 0.021239999999999998, 0.069751999999999995, 0.0070400000000000003, 133, 133, 133, 0, 0, 1, -360, 360, -6.7260999999999997, 0.15709999999999999, 6.7346000000000004, -0.92759999999999998, 0, 0, 0, 0],
[412, 345, 0.068602999999999997, 0.12, 0.01149, 90, 90, 90, 0, 0, 1, -360, 360, 15.4537, -12.6578, -15.220000000000001, 11.7698, 0, 0, 0, 0],
[585, 467, 0.041744000000000003, 0.076281000000000002, 0.0069499999999999996, 90, 90, 90, 0, 0, 1, -360, 360, -16.826899999999998, 4.7507000000000001, 16.942799999999998, -5.3158000000000003, 0, 0, 0, 0],
[523, 428, 0.013719, 0.037190000000000001, 0.00363, 120, 120, 120, 0, 0, 1, -360, 360, -21.322500000000002, -6.7016999999999998, 21.383900000000001, 6.4633000000000003, 0, 0, 0, 0],
[412, 253, 0.017769, 0.03124, 0.0029689999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -20.8627, 11.1578, 20.951799999999999, -11.3352, 0, 0, 0, 0],
[467, 451, 0.032397000000000002, 0.095867999999999995, 0.0096699999999999998, 90, 90, 90, 0, 0, 1, -360, 360, -25.7788, 0.015800000000000002, 25.9709, -0.53910000000000002, 0, 0, 0, 0],
[382, 240, 0.015041000000000001, 0.030752000000000002, 0.0029789999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -4.4368999999999996, -2.3325, 4.4401999999999999, 2.0057, 0, 0, 0, 0],
[417, 382, 0.011818, 0.019668999999999999, 0.0020690000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -2.633, -1.5621, 2.6339000000000001, 1.3325, 0, 0, 0, 0],
[254, 232, 0.0091739999999999999, 0.029825999999999998, 0.0030709999999999999, 133, 133, 133, 0, 0, 1, -360, 360, -3.7403, 2.3839000000000001, 3.742, -2.7248000000000001, 0, 0, 0, 0],
[424, 232, 0.0078510000000000003, 0.025446, 0.0026210000000000001, 133, 133, 133, 0, 0, 1, -360, 360, 7.3520000000000003, -2.0072999999999999, -7.3479999999999999, 1.7248000000000001, 0, 0, 0, 0],
[452, 451, 0.0063639999999999999, 0.020909000000000001, 0.0021199999999999999, 133, 133, 133, 0, 0, 1, -360, 360, 42.376600000000003, -6.8064999999999998, -42.273899999999998, 6.9028, 0, 0, 0, 0],
[523, 437, 0.022397, 0.039255999999999999, 0.0037200000000000002, 90, 90, 90, 0, 0, 1, -360, 360, 6.1397000000000004, 2.1032000000000002, -6.1310000000000002, -2.5, 0, 0, 0, 0],
[558, 438, 0.078677999999999998, 0.13933899999999999, 0.012919999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 4.5236000000000001, 0.59230000000000005, -4.508, -2, 0, 0, 0, 0],
[530, 523, 0.0059500000000000004, 0.01157, 0.001101, 90, 90, 90, 0, 0, 1, -360, 360, -10.127700000000001, -3.3088000000000002, 10.133800000000001, 3.1985000000000001, 0, 0, 0, 0],
[485, 212, 0.047190000000000003, 0.082726999999999995, 0.0078499999999999993, 90, 90, 90, 0, 0, 1, -360, 360, 4.7027999999999999, 3.0579999999999998, -4.6879999999999997, -3.8921999999999999, 0, 0, 0, 0],
[429, 425, 0.0049589999999999999, 0.014206999999999999, 0.0014499999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 16.657499999999999, 0.43209999999999998, -16.645299999999999, -0.56079999999999997, 0, 0, 0, 0],
[426, 387, 0.059256000000000003, 0.19198299999999999, 0.019740000000000001, 133, 133, 133, 0, 0, 1, -360, 360, -10.997999999999999, -0.87129999999999996, 11.0619, -1.1512, 0, 0, 0, 0],
[514, 240, 0.0028930000000000002, 0.0092560000000000003, 0.00096100000000000005, 133, 133, 133, 0, 0, 1, -360, 360, -0.69199999999999995, -5.1656000000000004, 0.69269999999999998, 5.0602, 0, 0, 0, 0],
[386, 384, 0.003967, 0.012984000000000001, 0.0013190000000000001, 133, 133, 133, 0, 0, 1, -360, 360, 21.982700000000001, 0.90239999999999998, -21.965900000000001, -0.99770000000000003, 0, 0, 0, 0],
[571, 384, 0.017017000000000001, 0.055123999999999999, 0.0054209999999999996, 133, 133, 133, 0, 0, 1, -360, 360, -16.515000000000001, 0.018700000000000001, 16.555900000000001, -0.50229999999999997, 0, 0, 0, 0],
[557, 554, 0.011065999999999999, 0.019338999999999999, 0.0018389999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -9.1968999999999994, 1.6268, 9.2056000000000004, -1.8170999999999999, 0, 0, 0, 0],
[477, 294, 0.0094210000000000006, 0.030412999999999999, 0.0031510000000000002, 133, 133, 133, 0, 0, 1, -360, 360, 13.0891, 4.5530999999999997, -13.0731, -4.8604000000000003, 0, 0, 0, 0],
[421, 349, 0.060908999999999998, 0.10124, 0.01098, 90, 90, 90, 0, 0, 1, -360, 360, 13.673, -2.7597999999999998, -13.5703, 1.6893, 0, 0, 0, 0],
[383, 386, 0.006777, 0.014463, 0.0013190000000000001, 133, 133, 133, 0, 0, 1, -360, 360, -25.230699999999999, 0.3755, 25.268699999999999, -0.44490000000000002, 0, 0, 0, 0],
[421, 383, 0.0065290000000000001, 0.012066, 0.0012899999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -16.919, 2.2597999999999998, 16.935700000000001, -2.3755000000000002, 0, 0, 0, 0],
[387, 385, 0.039669000000000003, 0.128603, 0.01323, 133, 133, 133, 0, 0, 1, -360, 360, 0.79679999999999995, 5.1159999999999997, -0.78459999999999996, -6.5683999999999996, 0, 0, 0, 0],
[385, 339, 0.023140999999999998, 0.055868000000000001, 0.0062899999999999996, 120, 120, 120, 0, 0, 1, -360, 360, -10.035399999999999, 3.0684, 10.0587, -3.7170999999999998, 0, 0, 0, 0],
[558, 339, 0.053222999999999999, 0.13512399999999999, 0.013741, 120, 120, 120, 0, 0, 1, -360, 360, 1.9681999999999999, -3.2195, -1.9635, 1.6943999999999999, 0, 0, 0, 0],
[501, 339, 0.039420999999999998, 0.12768599999999999, 0.01323, 133, 133, 133, 0, 0, 1, -360, 360, 11.135400000000001, -6.3940000000000001, -11.080299999999999, 5.0937000000000001, 0, 0, 0, 0],
[319, 375, 0.020174000000000001, 0.064049999999999996, 0.0067489999999999998, 133, 133, 133, 0, 0, 1, -360, 360, 2.3485, -0.5917, -2.3475000000000001, -0.1595, 0, 0, 0, 0],
[391, 223, 0.035289000000000001, 0.108182, 0.010999, 90, 90, 90, 0, 0, 1, -360, 360, 4.6558999999999999, -2.7360000000000002, -4.6478000000000002, 1.5099, 0, 0, 0, 0],
[268, 425, 0.0033140000000000001, 0.010909, 0.001101, 133, 133, 133, 0, 0, 1, -360, 360, -11.4124, 1.6277999999999999, 11.4163, -1.7392000000000001, 0, 0, 0, 0],
[268, 424, 0.0034710000000000001, 0.011322, 0.0011689999999999999, 133, 133, 133, 0, 0, 1, -360, 360, 10.510400000000001, -1.6277999999999999, -10.507, 1.5073000000000001, 0, 0, 0, 0],
[559, 212, 0.039091000000000001, 0.068430000000000005, 0.0064900000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -0, -0, 0, -0.70779999999999998, 0, 0, 0, 0],
[560, 498, 0.0065290000000000001, 0.017364000000000001, 0.0019889999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 14.245699999999999, 2.5442, -14.233499999999999, -2.7347000000000001, 0, 0, 0, 0],
[530, 485, 0.032892999999999999, 0.057438000000000003, 0.0052100000000000002, 90, 90, 90, 0, 0, 1, -360, 360, 6.5206999999999997, 2.5087999999999999, -6.5057999999999998, -3.0579999999999998, 0, 0, 0, 0],
[455, 240, 0.011653, 0.042984000000000001, 0.003901, 90, 90, 90, 0, 0, 1, -360, 360, 3.4253999999999998, -2.7562000000000002, -3.4235000000000002, 2.3262999999999998, 0, 0, 0, 0],
[294, 283, 0.0090080000000000004, 0.029173999999999999, 0.0030200000000000001, 133, 133, 133, 0, 0, 1, -360, 360, 3.6071, 0.66039999999999999, -3.6059999999999999, -1, 0, 0, 0, 0],
[359, 346, 0.023140999999999998, 0.075206999999999996, 0.0077390000000000002, 133, 133, 133, 0, 0, 1, -360, 360, 3.5701000000000001, -1.3571, -3.5672999999999999, 0.48920000000000002, 0, 0, 0, 0],
[451, 297, 0.011743999999999999, 0.037934000000000002, 0.0039199999999999999, 133, 133, 133, 0, 0, 1, -360, 360, 8.1475000000000009, -0.25090000000000001, -8.1405999999999992, -0.1724, 0, 0, 0, 0],
[514, 319, 0.0069420000000000003, 0.022561999999999999, 0.0023400000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -1.111, 4.1656000000000004, 1.1122000000000001, -4.4234999999999998, 0, 0, 0, 0],
[499, 240, 0.0035539999999999999, 0.011396999999999999, 0.001181, 133, 133, 133, 0, 0, 1, -360, 360, 12.1782, -2.5417999999999998, -12.173299999999999, 2.4251, 0, 0, 0, 0],
[453, 452, 0.0063639999999999999, 0.020743999999999999, 0.0021389999999999998, 133, 133, 133, 0, 0, 1, -360, 360, 45.397799999999997, -6.6687000000000003, -45.2806, 6.8064999999999998, 0, 0, 0, 0],
[320, 318, 0.0069420000000000003, 0.02281, 0.0022989999999999998, 133, 133, 133, 0, 0, 1, -360, 360, -9.3208000000000002, 2.5148000000000001, 9.3265999999999991, -2.7526999999999999, 0, 0, 0, 0],
[571, 397, 0.019751999999999999, 0.064793000000000003, 0.0065510000000000004, 133, 133, 133, 0, 0, 1, -360, 360, 14.712, -0.21870000000000001, -14.674300000000001, -0.39850000000000002, 0, 0, 0, 0],
[554, 397, 0.031157000000000001, 0.084627999999999995, 0.0084290000000000007, 90, 90, 90, 0, 0, 1, -360, 360, -14.614599999999999, -1.1829000000000001, 14.674300000000001, 0.39850000000000002, 0, 0, 0, 0],
[585, 501, 0.005372, 0.017520999999999998, 0.001769, 133, 133, 133, 0, 0, 1, -360, 360, 15.023899999999999, -5.7507000000000001, -15.0114, 5.5940000000000003, 0, 0, 0, 0],
[245, 386, 0.016777, 0.056612000000000003, 0.0057499999999999999, 133, 133, 133, 0, 0, 1, -360, 360, -4.3296999999999999, -1.2929999999999999, 4.3326000000000002, 0.6472, 0, 0, 0, 0],
[365, 245, 0.026859999999999998, 0.088098999999999997, 0.0089009999999999992, 133, 133, 133, 0, 0, 1, -360, 360, -2.7050000000000001, -0.80000000000000004, 2.7067000000000001, -0.20699999999999999, 0, 0, 0, 0],
[345, 476, 0.027272999999999999, 0.071569999999999995, 0.0074320000000000002, 133, 133, 133, 0, 0, 1, -360, 360, 0.9022, -0.34110000000000001, -0.90200000000000002, -0.5, 0, 0, 0, 0],
[499, 292, 0.013719, 0.044711000000000001, 0.0045999999999999999, 133, 133, 133, 0, 0, 1, -360, 360, -13.981199999999999, 1.5418000000000001, 14.0055, -1.9787999999999999, 0, 0, 0, 0],
[417, 375, 0.0054460000000000003, 0.017520999999999998, 0.00183, 133, 133, 133, 0, 0, 1, -360, 360, -2.7770000000000001, -0.43790000000000001, 2.7774000000000001, 0.23480000000000001, 0, 0, 0, 0],
[295, 405, 0.0061980000000000004, 0.017769, 0.0019090000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -12.862299999999999, -8.5609999999999999, 12.8752, 8.3800000000000008, 0, 0, 0, 0],
[456, 406, 0.010744, 0.034207000000000001, 0.0035209999999999998, 137, 137, 137, 0, 0, 1, -360, 360, -15.8363, 2.1657000000000002, 15.8606, -2.4883000000000002, 0, 0, 0, 0],
[282, 389, 0.0057019999999999996, 0.018512000000000001, 0.001931, 133, 133, 133, 0, 0, 1, -360, 360, -2.7050000000000001, -1, 2.7054, 0.78120000000000001, 0, 0, 0, 0],
[325, 315, 0.0022309999999999999, 0.007273, 0.00073099999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 4.5678000000000001, 0.46210000000000001, -4.5674000000000001, -0.55000000000000004, 0, 0, 0, 0],
[314, 277, 0.003058, 0.009587, 0.0009990000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 10.767799999999999, -0.66269999999999996, -10.765000000000001, 0.54849999999999999, 0, 0, 0, 0],
[322, 308, 0.0057930000000000004, 0.016611999999999998, 0.0017910000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 4.3695000000000004, -1.7824, -4.3685, 1.5647, 0, 0, 0, 0],
[436, 277, 0.018016999999999998, 0.046364000000000002, 0.0047000000000000002, 120, 120, 120, 0, 0, 1, -360, 360, -21.561499999999999, -2.3458000000000001, 21.630600000000001, 1.9467000000000001, 0, 0, 0, 0],
[512, 278, 0.0046280000000000002, 0.014876, 0.0014499999999999999, 120, 120, 120, 0, 0, 1, -360, 360, -7.9978999999999996, -6.9966999999999997, 8.0021000000000004, 6.8331, 0, 0, 0, 0],
[333, 277, 0.0071069999999999996, 0.022727000000000001, 0.0024199999999999998, 133, 133, 133, 0, 0, 1, -360, 360, -6.9709000000000003, -2.9045000000000001, 6.9741999999999997, 2.6168999999999998, 0, 0, 0, 0],
[307, 242, 0.0010660000000000001, 0.00281, 0.00032899999999999997, 120, 120, 120, 0, 0, 1, -360, 360, 16.433299999999999, -5.0316000000000001, -16.430800000000001, 4.9981999999999998, 0, 0, 0, 0],
[312, 242, 0.0099170000000000005, 0.026363999999999999, 0.0029910000000000002, 120, 120, 120, 0, 0, 1, -360, 360, -14.337400000000001, 5.5149999999999997, 14.3568, -5.8281999999999998, 0, 0, 0, 0],
[482, 312, 0.0046280000000000002, 0.013875999999999999, 0.00167, 120, 120, 120, 0, 0, 1, -360, 360, -22.747499999999999, -2.5670999999999999, 22.767399999999999, 2.4235000000000002, 0, 0, 0, 0],
[309, 313, 0.0037190000000000001, 0.011901, 0.0012509999999999999, 120, 120, 120, 0, 0, 1, -360, 360, -3.8229000000000002, -1.4565999999999999, 3.8233999999999999, 1.3057000000000001, 0, 0, 0, 0],
[584, 311, 0.00057899999999999998, 0.001983, 0.00021000000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -4.2012999999999998, -1.6471, 4.2013999999999996, 1.6217999999999999, 0, 0, 0, 0],
[309, 584, 0.003058, 0.0099170000000000005, 0.001041, 120, 120, 120, 0, 0, 1, -360, 360, -2.5781000000000001, -1.1234, 2.5783, 0.99709999999999999, 0, 0, 0, 0],
[575, 311, 0.0052890000000000003, 0.016445999999999999, 0.00189, 123, 123, 123, 0, 0, 1, -360, 360, 5.0496999999999996, 1.9552, -5.0484, -2.1818, 0, 0, 0, 0],
[567, 330, 0.0073639999999999999, 0.023876000000000001, 0.0024810000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -6.5852000000000004, -1.9209000000000001, 6.5880000000000001, 1.627, 0, 0, 0, 0],
[301, 567, 0.0021489999999999999, 0.0064460000000000003, 0.00077899999999999996, 120, 120, 120, 0, 0, 1, -360, 360, -6.7087000000000003, -2.4765000000000001, 6.7096, 2.3841999999999999, 0, 0, 0, 0],
[575, 567, 0.00562, 0.018182, 0.0019, 120, 120, 120, 0, 0, 1, -360, 360, 0.1244, 0.23139999999999999, -0.12429999999999999, -0.4632, 0, 0, 0, 0],
[446, 310, 0.0048760000000000001, 0.012397, 0.0012099999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 14.3626, 2.6040999999999999, -14.354100000000001, -2.7307000000000001, 0, 0, 0, 0],
[446, 393, 0.0059500000000000004, 0.017933999999999999, 0.0021610000000000002, 120, 120, 120, 0, 0, 1, -360, 360, -15.9856, -3.3140999999999998, 15.9985, 3.0876999999999999, 0, 0, 0, 0],
[576, 482, 0.0040499999999999998, 0.012984000000000001, 0.001341, 120, 120, 120, 0, 0, 1, -360, 360, -13.994899999999999, 0.81079999999999997, 14.0015, -0.95289999999999997, 0, 0, 0, 0],
[575, 447, 0.0075209999999999999, 0.022636, 0.0027009999999999998, 120, 120, 120, 0, 0, 1, -360, 360, 15.267200000000001, 3.6101000000000001, -15.252000000000001, -3.8933, 0, 0, 0, 0],
[393, 237, 0.013875999999999999, 0.036281000000000001, 0.0039589999999999998, 120, 120, 120, 0, 0, 1, -360, 360, 11.0877, 2.3786, -11.073, -2.8258999999999999, 0, 0, 0, 0],
[315, 237, 0.016611999999999998, 0.047017000000000003, 0.0050509999999999999, 120, 120, 120, 0, 0, 1, -360, 360, -7.0091000000000001, -1.6435999999999999, 7.016, 1.0459000000000001, 0, 0, 0, 0],
[326, 310, 0.0050410000000000003, 0.016123999999999999, 0.001699, 120, 120, 120, 0, 0, 1, -360, 360, -2.3439999999999999, -0.93999999999999995, 2.3443000000000001, 0.7329, 0, 0, 0, 0],
[338, 278, 0.010578000000000001, 0.028017, 0.0031610000000000002, 120, 120, 120, 0, 0, 1, -360, 360, -23.9282, 2.1177999999999999, 23.978300000000001, -2.3712, 0, 0, 0, 0],
[327, 310, 0.0026359999999999999, 0.0086029999999999995, 0.00089999999999999998, 120, 120, 120, 0, 0, 1, -360, 360, -14.071099999999999, -4.6323999999999996, 14.075900000000001, 4.5377000000000001, 0, 0, 0, 0],
[330, 327, 8.2999999999999998e-05, 0.00033100000000000002, 4.1e-05, 120, 120, 120, 0, 0, 1, -360, 360, -11.727, -3.6970000000000001, 11.7271, 3.6924000000000001, 0, 0, 0, 0],
[338, 307, 0.003388, 0.01124, 0.001111, 120, 120, 120, 0, 0, 1, -360, 360, 20.322199999999999, -3.5678000000000001, -20.310300000000002, 3.4716, 0, 0, 0, 0],
[313, 301, 0.0022309999999999999, 0.006777, 0.00081999999999999998, 120, 120, 120, 0, 0, 1, -360, 360, -3.8233999999999999, -1.3057000000000001, 3.8237000000000001, 1.2064999999999999, 0, 0, 0, 0],
[472, 260, 0.010661, 0.032314000000000002, 0.0038310000000000002, 120, 120, 120, 0, 0, 1, -360, 360, 6.2256999999999998, 0.92190000000000005, -6.2222, -1.3752, 0, 0, 0, 0],
[447, 472, 0.015793000000000001, 0.047850999999999998, 0.0056800000000000002, 120, 120, 120, 0, 0, 1, -360, 360, 8.7599999999999998, 1.2833000000000001, -8.7497000000000007, -1.9419, 0, 0, 0, 0],
[314, 308, 0.0057019999999999996, 0.013719, 0.001549, 120, 120, 120, 0, 0, 1, -360, 360, 0.86109999999999998, 3.4853000000000001, -0.86050000000000004, -3.6747000000000001, 0, 0, 0, 0],
[230, 575, 0.001322, 0.0042979999999999997, 0.00044999999999999999, 11, 11, 11, 0, 0, 1, -360, 360, -1.5329999999999999, -0.78000000000000003, 1.5329999999999999, 0.72519999999999996, 0, 0, 0, 0],
[288, 277, 0.018759999999999999, 0.051984000000000002, 0.0057109999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 2.8439999999999999, -2.2711000000000001, -2.8422000000000001, 1.5724, 0, 0, 0, 0],
[392, 288, 0.017107000000000001, 0.046685999999999998, 0.0050889999999999998, 120, 120, 120, 0, 0, 1, -360, 360, 7.6311, -0.77639999999999998, -7.6230000000000002, 0.1711, 0, 0, 0, 0],
[392, 351, 0.003388, 0.010174000000000001, 0.0012290000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 12.0883, 3.1301000000000001, -12.084, -3.2688000000000001, 0, 0, 0, 0],
[231, 576, 0.001322, 0.0042979999999999997, 0.00044999999999999999, 11, 11, 11, 0, 0, 1, -360, 360, -1.5329999999999999, -0.78000000000000003, 1.5329999999999999, 0.72540000000000004, 0, 0, 0, 0],
[513, 314, 0.002562, 0.0082559999999999995, 0.00084000000000000003, 120, 120, 120, 0, 0, 1, -360, 360, -9.1961999999999993, -1.1956, 9.1980000000000004, 1.0978000000000001, 0, 0, 0, 0],
[333, 323, 0.0076860000000000001, 0.024711, 0.002611, 120, 120, 120, 0, 0, 1, -360, 360, -4.4801000000000002, -1.7055, 4.4814999999999996, 1.3885000000000001, 0, 0, 0, 0],
[513, 323, 0.002562, 0.008182, 0.00080099999999999995, 120, 120, 120, 0, 0, 1, -360, 360, 9.1961999999999993, 1.1956, -9.1944999999999997, -1.2885, 0, 0, 0, 0],
[430, 351, 0.0047930000000000004, 0.014463, 0.00175, 120, 120, 120, 0, 0, 1, -360, 360, -6.5822000000000003, -1.2690999999999999, 6.5839999999999996, 1.0588, 0, 0, 0, 0],
[470, 393, 0.0078510000000000003, 0.025371999999999999, 0.0026689999999999999, 120, 120, 120, 0, 0, 1, -360, 360, -14.2248, -4.2305000000000001, 14.238799999999999, 3.9483999999999999, 0, 0, 0, 0],
[470, 325, 0.0090910000000000001, 0.030578999999999999, 0.0031510000000000002, 120, 120, 120, 0, 0, 1, -360, 360, 11.159800000000001, 3.0005000000000002, -11.149800000000001, -3.3521000000000001, 0, 0, 0, 0],
[392, 322, 0.01281, 0.041156999999999999, 0.004339, 120, 120, 120, 0, 0, 1, -360, 360, 8.4338999999999995, -0.66359999999999997, -8.4265000000000008, 0.15240000000000001, 0, 0, 0, 0],
[306, 392, 0.0061240000000000001, 0.019751999999999999, 0.002081, 120, 120, 120, 0, 0, 1, -360, 360, -5.7572000000000001, -2.2372999999999998, 5.7591000000000001, 1.9866999999999999, 0, 0, 0, 0],
[296, 392, 0.011983000000000001, 0.038602999999999998, 0.0040610000000000004, 120, 120, 120, 0, 0, 1, -360, 360, -2.8978000000000002, -1.2274, 2.8986999999999998, 0.72960000000000003, 0, 0, 0, 0],
[296, 306, 0.00562, 0.018099000000000001, 0.0019090000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 0.1028, 0.0974, -0.1028, -0.3327, 0, 0, 0, 0],
[576, 390, 0.023802, 0.072149000000000005, 0.0085500000000000003, 120, 120, 120, 0, 0, 1, -360, 360, 7.8628999999999998, -3.1692999999999998, -7.8494000000000002, 2.1707999999999998, 0, 0, 0, 0],
[512, 315, 0.0038760000000000001, 0.012562, 0.0013190000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -2.5510999999999999, 2.3666999999999998, 2.5514999999999999, -2.5264000000000002, 0, 0, 0, 0],
[575, 436, 0.0049589999999999999, 0.014959, 0.001769, 120, 120, 120, 0, 0, 1, -360, 360, -18.572399999999998, -1.3194999999999999, 18.586500000000001, 1.1457999999999999, 0, 0, 0, 0],
[302, 576, 0.0050410000000000003, 0.015207, 0.00181, 120, 120, 120, 0, 0, 1, -360, 360, -4.5979999999999999, -1.8500000000000001, 4.5990000000000002, 1.6331, 0, 0, 0, 0],
[487, 407, 0.029999999999999999, 0.088678000000000007, 0.0088400000000000006, 120, 120, 120, 0, 0, 1, -360, 360, -45.839300000000001, 12.4032, 46.437800000000003, -11.6417, 0, 0, 0, 0],
[432, 259, 0.025207, 0.082230999999999999, 0.0084100000000000008, 120, 120, 120, 0, 0, 1, -360, 360, -5.9829999999999997, -0.19239999999999999, 5.9911000000000003, -0.72040000000000004, 0, 0, 0, 0],
[444, 432, 0.001488, 0.0047109999999999999, 0.00048899999999999996, 120, 120, 120, 0, 0, 1, -360, 360, -0.754, 0.65310000000000001, 0.754, -0.70760000000000001, 0, 0, 0, 0],
[416, 408, 0.00843, 0.021396999999999999, 0.0021800000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 12.708299999999999, -1.8199000000000001, -12.6958, 1.6099000000000001, 0, 0, 0, 0],
[483, 466, 0.019504000000000001, 0.035445999999999998, 0.0035309999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -13.995200000000001, -4.5225, 14.0321, 4.1875, 0, 0, 0, 0],
[587, 219, 0.014876, 0.026124000000000001, 0.0024610000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -5.2093999999999996, -1.6837, 5.2133000000000003, 1.4146000000000001, 0, 0, 0, 0],
[587, 360, 0.022636, 0.037685999999999997, 0.0039690000000000003, 90, 90, 90, 0, 0, 1, -360, 360, 0.70140000000000002, -0.1163, -0.70130000000000003, -0.3281, 0, 0, 0, 0],
[574, 332, 0.014132, 0.046529000000000001, 0.0047000000000000002, 120, 120, 120, 0, 0, 1, -360, 360, -10.5358, 1.4742999999999999, 10.549099999999999, -2.0044, 0, 0, 0, 0],
[285, 235, 0.0044050000000000001, 0.030387999999999998, 0.0034169999999999999, 183, 183, 183, 0, 0, 1, -360, 360, -38.461599999999997, -6.9061000000000003, 38.524099999999997, 6.9690000000000003, 0, 0, 0, 0],
[577, 468, 0.016528999999999999, 0.053876, 0.0055009999999999998, 91, 91, 91, 0, 0, 1, -360, 360, 5.6414999999999997, 1.0631999999999999, -5.6368999999999998, -1.7163999999999999, 0, 0, 0, 0],
[574, 450, 0.017850999999999999, 0.032726999999999999, 0.0034610000000000001, 90, 90, 90, 0, 0, 1, -360, 360, 3.3431000000000002, -4.5734000000000004, -3.3386999999999998, 4.1590999999999996, 0, 0, 0, 0],
[450, 420, 0.030331, 0.073314000000000004, 0.0082500000000000004, 120, 120, 120, 0, 0, 1, -360, 360, -0.26729999999999998, -5.6590999999999996, 0.27389999999999998, 4.6642000000000001, 0, 0, 0, 0],
[398, 420, 0.0071900000000000002, 0.012562, 0.0011999999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -2.7050000000000001, -1, 2.7054999999999998, 0.85329999999999995, 0, 0, 0, 0],
[574, 300, 0.017107000000000001, 0.043636000000000001, 0.0044409999999999996, 120, 120, 120, 0, 0, 1, -360, 360, -8.0953999999999997, 0.94099999999999995, 8.1047999999999991, -1.4591000000000001, 0, 0, 0, 0],
[448, 300, 0.03124, 0.079422000000000006, 0.0080800000000000004, 120, 120, 120, 0, 0, 1, -360, 360, 11.7463, -1.6581999999999999, -11.710800000000001, 0.7591, 0, 0, 0, 0],
[490, 457, 0.01, 0.026280999999999999, 0.0026689999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 15.8764, -2.2387000000000001, -15.855700000000001, 1.9638, 0, 0, 0, 0],
[457, 448, 0.028017, 0.061817999999999998, 0.0074700000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 14.9537, -2.0638000000000001, -14.9023, 1.2582, 0, 0, 0, 0],
[376, 289, 0.0041320000000000003, 0.013471, 0.001389, 133, 133, 133, 0, 0, 1, -360, 360, -8.0395000000000003, -0.61609999999999998, 8.0417000000000005, 0.45300000000000001, 0, 0, 0, 0],
[380, 487, 0.025950000000000001, 0.085124000000000005, 0.0086009999999999993, 133, 133, 133, 0, 0, 1, -360, 360, -39.7517, 13.8142, 40.158299999999997, -13.459199999999999, 0, 0, 0, 0],
[458, 376, 0.040412999999999998, 0.132636, 0.013390000000000001, 133, 133, 133, 0, 0, 1, -360, 360, -6.7619999999999996, -1.8, 6.7774999999999999, 0.21609999999999999, 0, 0, 0, 0],
[500, 459, 0.002562, 0.00843, 0.00087100000000000003, 133, 133, 133, 0, 0, 1, -360, 360, 4.5084999999999997, 0.90339999999999998, -4.508, -1, 0, 0, 0, 0],
[279, 468, 0.014132, 0.037273000000000001, 0.0040000000000000001, 90, 90, 90, 0, 0, 1, -360, 360, 1.5765, -1.2005999999999999, -1.5761000000000001, 0.71640000000000004, 0, 0, 0, 0],
[445, 486, 0.0071069999999999996, 0.012479000000000001, 0.001191, 90, 90, 90, 0, 0, 1, -360, 360, -7.4875999999999996, -1.0892999999999999, 7.4912000000000001, 0.9647, 0, 0, 0, 0],
[488, 445, 0.0057930000000000004, 0.011743999999999999, 0.00114, 90, 90, 90, 0, 0, 1, -360, 360, -5.8627000000000002, -1.1108, 5.8646000000000003, 0.98929999999999996, 0, 0, 0, 0],
[489, 487, 0.010496, 0.024471, 0.0021679999999999998, 69, 69, 69, 0, 0, 1, -360, 360, -3.1560000000000001, -1, 3.157, 0.75600000000000001, 0, 0, 0, 0],
[465, 329, 0.054553999999999998, 0.094711000000000004, 0.0091400000000000006, 90, 90, 90, 0, 0, 1, -360, 360, 9.7239000000000004, 0.078600000000000003, -9.6785999999999994, -1.0390999999999999, 0, 0, 0, 0],
[434, 377, 0.060579000000000001, 0.106033, 0.010059999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -17.279199999999999, -4.7907999999999999, 17.441700000000001, 3.8744000000000001, 0, 0, 0, 0],
[444, 439, 0.0027269999999999998, 0.0078510000000000003, 0.00078899999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 0, -0.087999999999999995, -0, 0, 0, 0, 0, 0],
[486, 224, 0.011983000000000001, 0.038934000000000003, 0.0040200000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -9.0662000000000003, -0.56469999999999998, 9.0752000000000006, 0.1507, 0, 0, 0, 0],
[474, 408, 0.010744, 0.034792999999999998, 0.0035890000000000002, 114, 114, 114, 0, 0, 1, -360, 360, -11.607799999999999, -0.214, 11.620799999999999, -0.1409, 0, 0, 0, 0],
[474, 224, 0.0098259999999999997, 0.031982999999999998, 0.0033010000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 9.8048000000000002, -0.085999999999999993, -9.7962000000000007, -0.25069999999999998, 0, 0, 0, 0],
[510, 491, 0.012984000000000001, 0.042148999999999999, 0.0043610000000000003, 133, 133, 133, 0, 0, 1, -360, 360, -21.4162, 1.1795, 21.4651, -1.5555000000000001, 0, 0, 0, 0],
[490, 244, 0.0031410000000000001, 0.0094210000000000006, 0.00096100000000000005, 120, 120, 120, 0, 0, 1, -360, 360, 33.076300000000003, -0.42930000000000001, -33.048400000000001, 0.39419999999999999, 0, 0, 0, 0],
[442, 395, 0.0035539999999999999, 0.024206999999999999, 0.0027100000000000002, 183, 183, 183, 0, 0, 1, -360, 360, 21.8033, -2.9344999999999999, -21.788, 2.7345000000000002, 0, 0, 0, 0],
[394, 233, 0.013719, 0.044463000000000003, 0.0046100000000000004, 120, 120, 120, 0, 0, 1, -360, 360, 5.3239000000000001, -0.033700000000000001, -5.3204000000000002, -0.47160000000000002, 0, 0, 0, 0],
[443, 265, 0.0016360000000000001, 0.011115999999999999, 0.001341, 183, 183, 183, 0, 0, 1, -360, 360, 31.591000000000001, 7.5303000000000004, -31.575600000000001, -7.5758999999999999, 0, 0, 0, 0],
[395, 213, 0.019668999999999999, 0.063801999999999998, 0.0065989999999999998, 120, 120, 120, 0, 0, 1, -360, 360, 20.7927, -1.8089999999999999, -20.7165, 1.3174999999999999, 0, 0, 0, 0],
[234, 380, 0.0035539999999999999, 0.01157, 0.0012099999999999999, 133, 133, 133, 0, 0, 1, -360, 360, -17.548400000000001, 3.9651000000000001, 17.558499999999999, -4.0700000000000003, 0, 0, 0, 0],
[404, 364, 0.028677999999999999, 0.093141000000000002, 0.0096190000000000008, 120, 120, 120, 0, 0, 1, -360, 360, -5.7892999999999999, 2.9775999999999998, 5.8007999999999997, -4.0391000000000004, 0, 0, 0, 0],
[233, 214, 0.0068599999999999998, 0.022148999999999999, 0.0022889999999999998, 120, 120, 120, 0, 0, 1, -360, 360, 2.0743999999999998, -0.52839999999999998, -2.0741999999999998, 0.27289999999999998, 0, 0, 0, 0],
[416, 213, 0.022314000000000001, 0.072479000000000002, 0.0074999999999999997, 120, 120, 120, 0, 0, 1, -360, 360, -19.020299999999999, 1.1209, 19.093499999999999, -1.7175, 0, 0, 0, 0],
[582, 434, 0.014711, 0.047685999999999999, 0.0049290000000000002, 120, 120, 120, 0, 0, 1, -360, 360, -12.299899999999999, -3.5043000000000002, 12.3202, 2.9908000000000001, 0, 0, 0, 0],
[582, 449, 0.019504000000000001, 0.063313999999999995, 0.0065389999999999997, 120, 120, 120, 0, 0, 1, -360, 360, 8.6938999999999993, 1.8043, -8.6806000000000001, -2.5251000000000001, 0, 0, 0, 0],
[579, 214, 0.020579, 0.066942000000000002, 0.0069090000000000002, 120, 120, 120, 0, 0, 1, -360, 360, -0.90200000000000002, -0.20000000000000001, 0.9022, -0.57289999999999996, 0, 0, 0, 0],
[360, 274, 0.0085120000000000005, 0.027934, 0.0028509999999999998, 120, 120, 120, 0, 0, 1, -360, 360, -4.2576999999999998, -1.4719, 4.2591999999999999, 1.1574, 0, 0, 0, 0],
[410, 407, 0.0048760000000000001, 0.015868, 0.0016410000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 11.8825, -11.144299999999999, -11.8713, 10.993600000000001, 0, 0, 0, 0],
[465, 229, 0.00843, 0.027685999999999999, 0.0027899999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 14.830299999999999, 2.9881000000000002, -14.8134, -3.2507000000000001, 0, 0, 0, 0],
[410, 394, 0.035289000000000001, 0.137017, 0.013741, 120, 120, 120, 0, 0, 1, -360, 360, -15.939500000000001, 10.644299999999999, 16.058499999999999, -11.7363, 0, 0, 0, 0],
[305, 488, 0.024298, 0.078934000000000004, 0.0081510000000000003, 120, 120, 120, 0, 0, 1, -360, 360, -2.7050000000000001, -1, 2.7067000000000001, 0.1108, 0, 0, 0, 0],
[395, 265, 0.001818, 0.012727, 0.001421, 183, 183, 183, 0, 0, 1, -360, 360, -11.735900000000001, 12.2979, 11.740600000000001, -12.424099999999999, 0, 0, 0, 0],
[394, 266, 0.0017440000000000001, 0.012066, 0.001341, 183, 183, 183, 0, 0, 1, -360, 360, 50.118099999999998, 85.416200000000003, -49.965400000000002, -84.508300000000006, 0, 0, 0, 0],
[235, 246, 0.0078840000000000004, 0.053149000000000002, 0.0058849999999999996, 183, 183, 183, 0, 0, 1, -360, 360, -61.064100000000003, -29.969000000000001, 61.399900000000002, 31.5837, 0, 0, 0, 0],
[442, 246, 0.0010740000000000001, 0.0071900000000000002, 0.00094399999999999996, 229, 229, 229, 0, 0, 1, -360, 360, -55.6492, -5.1041999999999996, 55.679099999999998, 5.1981999999999999, 0, 0, 0, 0],
[284, 266, 0.002562, 0.022727000000000001, 0.0019889999999999999, 183, 183, 183, 0, 0, 1, -360, 360, -18.340399999999999, -51.103400000000001, 18.410399999999999, 51.508299999999998, 0, 0, 0, 0],
[395, 562, 7.9999999999999996e-06, 8.2999999999999998e-05, 0, 137, 137, 137, 0, 0, 1, -360, 360, 10.066800000000001, -0.68340000000000001, -10.066800000000001, 0.6835, 0, 0, 0, 0],
[562, 258, 0.019504000000000001, 0.063141000000000003, 0.0065389999999999997, 120, 120, 120, 0, 0, 1, -360, 360, 10.066800000000001, -0.39539999999999997, -10.049200000000001, -0.28010000000000002, 0, 0, 0, 0],
[228, 500, 0.035701999999999998, 0.11719, 0.011841000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 9.0433000000000003, 1.2497, -9.0165000000000006, -2.5034000000000001, 0, 0, 0, 0],
[222, 279, 0.044297000000000003, 0.093470999999999999, 0.0087600000000000004, 90, 90, 90, 0, 0, 1, -360, 360, -2.6869999999999998, -1.4375, 2.6899000000000002, 0.38300000000000001, 0, 0, 0, 0],
[524, 491, 0.018933999999999999, 0.062479, 0.019318999999999999, 133, 133, 133, 0, 0, 1, -360, 360, -30.735700000000001, 3.3134999999999999, 30.885200000000001, -5.1867999999999999, 0, 0, 0, 0],
[336, 329, 0.010992, 0.023223000000000001, 0.0021800000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -3.6059999999999999, -0.59999999999999998, 3.6073, 0.35620000000000002, 0, 0, 0, 0],
[574, 577, 0.012149, 0.039338999999999999, 0.0040509999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 8.6242000000000001, 1.3945000000000001, -8.6165000000000003, -1.8632, 0, 0, 0, 0],
[234, 364, 0.029090999999999999, 0.094380000000000006, 0.0097599999999999996, 120, 120, 120, 0, 0, 1, -360, 360, 9.4344000000000001, -4.4650999999999996, -9.4077999999999999, 3.4390999999999998, 0, 0, 0, 0],
[219, 483, 0.033876000000000003, 0.059339000000000003, 0.0058199999999999997, 90, 90, 90, 0, 0, 1, -360, 360, -10.3523, -4.2145999999999999, 10.389200000000001, 3.6225000000000001, 0, 0, 0, 0],
[480, 404, 0.019826, 0.064380000000000007, 0.0066499999999999997, 120, 120, 120, 0, 0, 1, -360, 360, -3.6215999999999999, 2.4278, 3.6253000000000002, -3.1776, 0, 0, 0, 0],
[573, 524, 0.024215, 0.079339000000000007, 0.0080269999999999994, 133, 133, 133, 0, 0, 1, -360, 360, -11.940799999999999, -0.1268, 11.969200000000001, -0.75880000000000003, 0, 0, 0, 0],
[573, 279, 0.022231000000000001, 0.07281, 0.0073499999999999998, 133, 133, 133, 0, 0, 1, -360, 360, 7.8837999999999999, -0.2732, -7.8724999999999996, -0.58240000000000003, 0, 0, 0, 0],
[402, 413, 0.0083470000000000003, 0.026197999999999999, 0.002921, 90, 90, 90, 0, 0, 1, -360, 360, -0, -0, 0, -0.33500000000000002, 0, 0, 0, 0],
[400, 396, 0.0076030000000000004, 0.025446, 0.00249, 133, 133, 133, 0, 0, 1, -360, 360, 22.735499999999998, 1.0015000000000001, -22.7014, -1.1747000000000001, 0, 0, 0, 0],
[401, 366, 0.011818, 0.029999999999999999, 0.0030490000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 0.57350000000000001, 3.5651000000000002, -0.57199999999999995, -3.9127000000000001, 0, 0, 0, 0],
[415, 367, 0.016198000000000001, 0.054050000000000001, 0.0052709999999999996, 133, 133, 133, 0, 0, 1, -360, 360, 0.5746, 3.9365999999999999, -0.57199999999999995, -4.5311000000000003, 0, 0, 0, 0],
[413, 269, 0.019917000000000001, 0.064380000000000007, 0.0066699999999999997, 133, 133, 133, 0, 0, 1, -360, 360, 14.5501, -1.1858, -14.513199999999999, 0.54159999999999997, 0, 0, 0, 0],
[563, 298, 0.010661, 0.018678, 0.001861, 133, 133, 133, 0, 0, 1, -360, 360, 6.4722, -0.080199999999999994, -6.4683000000000002, -0.12479999999999999, 0, 0, 0, 0],
[563, 269, 0.015868, 0.053876, 0.0053290000000000004, 133, 133, 133, 0, 0, 1, -360, 360, -10.530799999999999, 0.086300000000000002, 10.546200000000001, -0.64159999999999995, 0, 0, 0, 0],
[563, 461, 0.010744, 0.034958999999999997, 0.0036110000000000001, 133, 133, 133, 0, 0, 1, -360, 360, 4.0586000000000002, -0.0061000000000000004, -4.0570000000000004, -0.40000000000000002, 0, 0, 0, 0],
[316, 299, 0.027015999999999998, 0.087438000000000002, 0.009051, 133, 133, 133, 0, 0, 1, -360, 360, 3.9338000000000002, -1.4227000000000001, -3.9302000000000001, 0.33050000000000002, 0, 0, 0, 0],
[264, 238, 0.019091, 0.062727000000000005, 0.0063400000000000001, 133, 133, 133, 0, 0, 1, -360, 360, -18.322299999999998, 6.7046999999999999, 18.387699999999999, -7.2016999999999998, 0, 0, 0, 0],
[379, 264, 0.019751999999999999, 0.064959000000000003, 0.006561, 133, 133, 133, 0, 0, 1, -360, 360, -17.5379, 6.9748999999999999, 17.601299999999998, -7.5046999999999997, 0, 0, 0, 0],
[469, 414, 0.025041000000000001, 0.082230999999999999, 0.0083099999999999997, 133, 133, 133, 0, 0, 1, -360, 360, -35.169400000000003, 5.6585000000000001, 35.446300000000001, -5.7108999999999996, 0, 0, 0, 0],
[225, 469, 0.0076030000000000004, 0.022984000000000001, 0.0027200000000000002, 133, 133, 133, 0, 0, 1, -360, 360, -31.4954, 5.9508000000000001, 31.563400000000001, -6.0585000000000004, 0, 0, 0, 0],
[401, 252, 0.023140999999999998, 0.074132000000000003, 0.0078499999999999993, 133, 133, 133, 0, 0, 1, -360, 360, 2.6724999999999999, 0.31430000000000002, -2.6709999999999998, -1.2138, 0, 0, 0, 0],
[435, 372, 0.038843000000000003, 0.12760299999999999, 0.012879, 133, 133, 133, 0, 0, 1, -360, 360, 18.6647, -0.1537, -18.5459, -0.91490000000000005, 0, 0, 0, 0],
[473, 396, 0.018346999999999999, 0.060248000000000003, 0.0060790000000000002, 133, 133, 133, 0, 0, 1, -360, 360, -19.484300000000001, -1.3717999999999999, 19.545400000000001, 0.87470000000000003, 0, 0, 0, 0],
[473, 419, 0.030331, 0.099668999999999994, 0.010059999999999999, 133, 133, 133, 0, 0, 1, -360, 360, 18.4023, 1.1718, -18.311699999999998, -2.0169999999999999, 0, 0, 0, 0],
[462, 299, 0.0097520000000000003, 0.029503999999999999, 0.0035500000000000002, 133, 133, 133, 0, 0, 1, -360, 360, -1.984, -0.5, 1.9843, 0.068199999999999997, 0, 0, 0, 0],
[586, 298, 0.036776999999999997, 0.063801999999999998, 0.0062290000000000002, 90, 90, 90, 0, 0, 1, -360, 360, -4.2983000000000002, -0.42220000000000002, 4.3042999999999996, -0.2752, 0, 0, 0, 0],
[484, 241, 0.021396999999999999, 0.071569999999999995, 0.0069890000000000004, 133, 133, 133, 0, 0, 1, -360, 360, -7.4701000000000004, 5.7161, 7.4874999999999998, -6.4566999999999997, 0, 0, 0, 0],
[418, 399, 0.001983, 0.0061980000000000004, 0.00068999999999999997, 133, 133, 133, 0, 0, 1, -360, 360, -9.8890999999999991, -2.6941999999999999, 9.8909000000000002, 2.6206, 0, 0, 0, 0],
[433, 399, 0.00562, 0.017107000000000001, 0.0018010000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -18.799800000000001, 0.9607, 18.8172, -1.1148, 0, 0, 0, 0],
[270, 401, 0.003058, 0.01, 0.001031, 133, 133, 133, 0, 0, 1, -360, 360, -4.0387000000000004, -2.6389, 4.0392999999999999, 2.5219999999999998, 0, 0, 0, 0],
[400, 369, 0.009587, 0.030991999999999999, 0.003199, 133, 133, 133, 0, 0, 1, -360, 360, 0.58009999999999995, 9.6572999999999993, -0.57199999999999995, -10, 0, 0, 0, 0],
[414, 368, 0.010661, 0.034627999999999999, 0.0035790000000000001, 133, 133, 133, 0, 0, 1, -360, 360, 0.5746, 5.0698999999999996, -0.57199999999999995, -5.4763999999999999, 0, 0, 0, 0],
[411, 361, 0.0042979999999999997, 0.012984000000000001, 0.0015709999999999999, 133, 133, 133, 0, 0, 1, -360, 360, 3.2155999999999998, 2.0032999999999999, -3.2149999999999999, -2.1819000000000002, 0, 0, 0, 0],
[371, 238, 0.091652999999999998, 0.15900800000000001, 0.016570000000000001, 90, 90, 90, 0, 0, 1, -360, 360, 11.4533, -7.9588000000000001, -11.3055, 6.3569000000000004, 0, 0, 0, 0],
[583, 241, 0.03124, 0.10420699999999999, 0.010181000000000001, 133, 133, 133, 0, 0, 1, -360, 360, 25.373999999999999, -6.2649999999999997, -25.189299999999999, 5.7186000000000003, 0, 0, 0, 0],
[433, 413, 0.0047930000000000004, 0.016032999999999999, 0.0015610000000000001, 133, 133, 133, 0, 0, 1, -360, 360, 16.7258, -1.1607000000000001, -16.714099999999998, 1.0207999999999999, 0, 0, 0, 0],
[372, 236, 0.0091739999999999999, 0.029999999999999999, 0.0030300000000000001, 133, 133, 133, 0, 0, 1, -360, 360, 7.7268999999999997, 0.41489999999999999, -7.7220000000000004, -0.73939999999999995, 0, 0, 0, 0],
[236, 238, 0.006777, 0.022148999999999999, 0.0022409999999999999, 133, 133, 133, 0, 0, 1, -360, 360, 4.7469999999999999, 0.2394, -4.7457000000000003, -0.48659999999999998, 0, 0, 0, 0],
[299, 293, 0.016611999999999998, 0.042984000000000001, 0.0042909999999999997, 120, 120, 120, 0, 0, 1, -360, 360, -1.8411, -0.89870000000000005, 1.8415999999999999, 0.37659999999999999, 0, 0, 0, 0],
[415, 361, 0.011322, 0.037768999999999997, 0.0036909999999999998, 133, 133, 133, 0, 0, 1, -360, 360, 1.1124000000000001, -1.804, -1.1120000000000001, 1.3818999999999999, 0, 0, 0, 0],
[414, 401, 0.012893, 0.041156999999999999, 0.004431, 133, 133, 133, 0, 0, 1, -360, 360, 9.0122999999999998, 6.4332000000000003, -8.9983000000000004, -6.9013999999999998, 0, 0, 0, 0],
[435, 414, 0.043966999999999999, 0.145289, 0.014468999999999999, 133, 133, 133, 0, 0, 1, -360, 360, -22.992699999999999, -0.64629999999999999, 23.1965, -0.3453, 0, 0, 0, 0],
[415, 399, 0.024553999999999999, 0.074298000000000003, 0.0077200000000000003, 120, 120, 120, 0, 0, 1, -360, 360, -1.6869000000000001, -2.1326000000000001, 1.6881999999999999, 1.2499, 0, 0, 0, 0],
[484, 337, 0.021652999999999999, 0.072397000000000003, 0.0070590000000000002, 133, 133, 133, 0, 0, 1, -360, 360, 6.1181000000000001, -5.9161000000000001, -6.1052999999999997, 5.1482999999999999, 0, 0, 0, 0],
[536, 270, 0.044049999999999999, 0.133719, 0.015851000000000001, 133, 133, 133, 0, 0, 1, -360, 360, -0.70079999999999998, -3.0548000000000002, 0.70269999999999999, 1.2388999999999999, 0, 0, 0, 0],
[350, 379, 0.018256000000000001, 0.031570000000000001, 0.0030709999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -13.4428, 7.1947999999999999, 13.4809, -7.4748999999999999, 0, 0, 0, 0],
[479, 252, 0.020496, 0.066942000000000002, 0.0068389999999999996, 133, 133, 133, 0, 0, 1, -360, 360, -0.68659999999999999, -1.6990000000000001, 0.68700000000000006, 0.91379999999999995, 0, 0, 0, 0],
[583, 225, 0.033388000000000001, 0.10124, 0.011991, 133, 133, 133, 0, 0, 1, -360, 360, -29.161000000000001, 5.7649999999999997, 29.421399999999998, -6.3507999999999996, 0, 0, 0, 0],
[418, 411, 0.0027269999999999998, 0.008182, 0.00098999999999999999, 133, 133, 133, 0, 0, 1, -360, 360, 7.6351000000000004, 2.5941999999999998, -7.6336000000000004, -2.7033, 0, 0, 0, 0],
[217, 215, 0.0069420000000000003, 0.022561999999999999, 0.0023110000000000001, 133, 133, 133, 0, 0, 1, -360, 360, 6.7996999999999996, 3.7951000000000001, -6.7960000000000003, -4.0533000000000001, 0, 0, 0, 0],
[227, 370, 0.059916999999999998, 0.116281, 0.012980999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -13.661099999999999, -4.6212, 13.7654, 3.3041, 0, 0, 0, 0],
[227, 209, 0.100413, 0.17736399999999999, 0.016650000000000002, 90, 90, 90, 0, 0, 1, -360, 360, 2.5484, 5.2001999999999997, -2.5097999999999998, -7.0373000000000001, 0, 0, 0, 0],
[271, 227, 0.051984000000000002, 0.089999999999999997, 0.0088909999999999996, 90, 90, 90, 0, 0, 1, -360, 360, -3.4422000000000001, 1.0611999999999999, 3.4487000000000001, -2.0790999999999999, 0, 0, 0, 0],
[280, 218, 0.028934000000000001, 0.087190000000000004, 0.010500000000000001, 133, 133, 133, 0, 0, 1, -360, 360, -9.5640999999999998, -2.8157000000000001, 9.5881000000000007, 1.6680999999999999, 0, 0, 0, 0],
[515, 280, 0.030331, 0.091240000000000002, 0.010989000000000001, 133, 133, 133, 0, 0, 1, -360, 360, -8.1920999999999999, -3.5217999999999998, 8.2120999999999995, 2.3157000000000001, 0, 0, 0, 0],
[257, 256, 0.0066119999999999998, 0.019917000000000001, 0.0024009999999999999, 133, 133, 133, 0, 0, 1, -360, 360, -11.896800000000001, 4.0674999999999999, 11.906000000000001, -4.3136999999999999, 0, 0, 0, 0],
[572, 328, 0.026942000000000001, 0.081901000000000002, 0.0096989999999999993, 133, 133, 133, 0, 0, 1, -360, 360, -2.1396999999999999, -0.46279999999999999, 2.1408, -0.63719999999999999, 0, 0, 0, 0],
[374, 324, 0.02, 0.033801999999999999, 0.0036809999999999998, 90, 90, 90, 0, 0, 1, -360, 360, -25.029499999999999, 8.9019999999999992, 25.154900000000001, -9.1074999999999999, 0, 0, 0, 0],
[226, 290, 0.027015999999999998, 0.082149, 0.0097310000000000001, 133, 133, 133, 0, 0, 1, -360, 360, -6.1254, 3.8105000000000002, 6.1388999999999996, -4.8731, 0, 0, 0, 0],
[378, 248, 0.049917000000000003, 0.089668999999999999, 0.0089809999999999994, 90, 90, 90, 0, 0, 1, -360, 360, -18.967199999999998, 4.1826999999999996, 19.1371, -4.8895999999999997, 0, 0, 0, 0],
[478, 249, 0.0078510000000000003, 0.023876000000000001, 0.0028410000000000002, 133, 133, 133, 0, 0, 1, -360, 360, -17.3355, 0.47649999999999998, 17.356400000000001, -0.73450000000000004, 0, 0, 0, 0],
[475, 210, 0.040174000000000001, 0.117107, 0.014460000000000001, 133, 133, 133, 0, 0, 1, -360, 360, -9.1390999999999991, -1.0720000000000001, 9.1692, -0.45750000000000002, 0, 0, 0, 0],
[281, 328, 0.003967, 0.012149, 0.001379, 133, 133, 133, 0, 0, 1, -360, 360, 3.2233000000000001, 3.9649999999999999, -3.2223999999999999, -4.1192000000000002, 0, 0, 0, 0],
[250, 248, 0.022065999999999999, 0.042727000000000001, 0.0041599999999999996, 90, 90, 90, 0, 0, 1, -360, 360, 22.847200000000001, -4.1604999999999999, -22.743099999999998, 3.8896000000000002, 0, 0, 0, 0],
[257, 250, 0.037364000000000001, 0.063141000000000003, 0.0068700000000000002, 90, 90, 90, 0, 0, 1, -360, 360, 9.6427999999999994, -4.0674999999999999, -9.6079000000000008, 3.3429000000000002, 0, 0, 0, 0],
[218, 215, 0.0026359999999999999, 0.0085120000000000005, 0.00088099999999999995, 133, 133, 133, 0, 0, 1, -360, 360, -24.748899999999999, 4.6349999999999998, 24.763300000000001, -4.6914999999999996, 0, 0, 0, 0],
[572, 556, 0.039503999999999997, 0.069091, 0.006561, 90, 90, 90, 0, 0, 1, -360, 360, -4.1722999999999999, -0.53720000000000001, 4.1783000000000001, -0.1993, 0, 0, 0, 0],
[556, 303, 0.035372000000000001, 0.103314, 0.0091690000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -15.189, -5.5518000000000001, 15.2684, 4.7281000000000004, 0, 0, 0, 0],
[475, 441, 0.019751999999999999, 0.037364000000000001, 0.0040099999999999997, 90, 90, 90, 0, 0, 1, -360, 360, 1.9271, 0.57199999999999995, -1.9262999999999999, -1.0172000000000001, 0, 0, 0, 0],
[555, 249, 0.031653000000000001, 0.095371999999999998, 0.011480000000000001, 133, 133, 133, 0, 0, 1, -360, 360, -22.278700000000001, 3.4519000000000002, 22.422899999999998, -4.3143000000000002, 0, 0, 0, 0],
[409, 373, 0.040661000000000003, 0.070661000000000002, 0.0068199999999999997, 90, 90, 90, 0, 0, 1, -360, 360, 16.213100000000001, -5.5621, -16.108899999999998, 4.9744000000000002, 0, 0, 0, 0],
[478, 210, 0.041397000000000003, 0.12570200000000001, 0.01489, 133, 133, 133, 0, 0, 1, -360, 360, 11.926500000000001, -1.4764999999999999, -11.8742, -0.042500000000000003, 0, 0, 0, 0],
[388, 354, 0.015703000000000002, 0.047364000000000003, 0.0056990000000000001, 133, 133, 133, 0, 0, 1, -360, 360, -21.011199999999999, 3.6543000000000001, 21.073899999999998, -4.1191000000000004, 0, 0, 0, 0],
[291, 218, 0.028017, 0.084462999999999996, 0.010159, 133, 133, 133, 0, 0, 1, -360, 360, -26.592600000000001, 2.3626999999999998, 26.766100000000002, -3.0198999999999998, 0, 0, 0, 0],
[261, 251, 0.026776999999999999, 0.080495999999999998, 0.0096989999999999993, 133, 133, 133, 0, 0, 1, -360, 360, -4.5103999999999997, 1.5366, 4.5164, -2.6004, 0, 0, 0, 0],
[463, 209, 0.038602999999999998, 0.083636000000000002, 0.0073499999999999998, 90, 90, 90, 0, 0, 1, -360, 360, 5.6250999999999998, -5.8215000000000003, -5.6041999999999996, 5.0373000000000001, 0, 0, 0, 0],
[272, 251, 0.019091, 0.061983000000000003, 0.0064400000000000004, 133, 133, 133, 0, 0, 1, -360, 360, 5.8757999999999999, -3.2936999999999999, -5.8684000000000003, 2.6004, 0, 0, 0, 0],
[378, 272, 0.067685999999999996, 0.119008, 0.011039999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 14.459199999999999, -5.1826999999999996, -14.320499999999999, 4.1931000000000003, 0, 0, 0, 0],
[454, 272, 0.061066000000000002, 0.10165299999999999, 0.011021, 90, 90, 90, 0, 0, 1, -360, 360, -1.8029999999999999, -0.5, 1.8048, -0.7228, 0, 0, 0, 0],
[328, 324, 0.0061240000000000001, 0.012397, 0.0011689999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 30.165199999999999, -6.6365999999999996, -30.113900000000001, 6.6074999999999999, 0, 0, 0, 0],
[507, 261, 0.050992000000000003, 0.15479299999999999, 0.018329000000000002, 133, 133, 133, 0, 0, 1, -360, 360, -2.254, -0.5, 2.2564000000000002, -1.5366, 0, 0, 0, 0],
[409, 290, 0.03124, 0.094959000000000002, 0.011251000000000001, 133, 133, 133, 0, 0, 1, -360, 360, -19.819099999999999, 5.0621, 19.936599999999999, -5.9774000000000003, 0, 0, 0, 0],
[556, 239, 0.029173999999999999, 0.074380000000000002, 0.0077390000000000002, 120, 120, 120, 0, 0, 1, -360, 360, 4.6997, 4.7511000000000001, -4.6871, -5.5976999999999997, 0, 0, 0, 0],
[354, 291, 0.021652999999999999, 0.040083000000000001, 0.0038600000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -23.7789, 3.1191, 23.887599999999999, -3.3626999999999998, 0, 0, 0, 0],
[255, 555, 0.018678, 0.056777000000000001, 0.0067299999999999999, 133, 133, 133, 0, 0, 1, -360, 360, -19.507999999999999, 3.3944999999999999, 19.573699999999999, -3.9519000000000002, 0, 0, 0, 0],
[256, 388, 0.026776999999999999, 0.080577999999999997, 0.0096989999999999993, 133, 133, 133, 0, 0, 1, -360, 360, -19.119, 3.3136999999999999, 19.208200000000001, -4.1543000000000001, 0, 0, 0, 0],
[272, 441, 0.0042979999999999997, 0.013875999999999999, 0.0014400000000000001, 133, 133, 133, 0, 0, 1, -360, 360, 2.5819000000000001, -0.67659999999999998, -2.5817000000000001, 0.51719999999999999, 0, 0, 0, 0],
[342, 215, 0.039420999999999998, 0.12033099999999999, 0.01413, 133, 133, 133, 0, 0, 1, -360, 360, -4.2233000000000001, -1.4085000000000001, 4.2294999999999998, -0.21870000000000001, 0, 0, 0, 0],
[494, 215, 0.008182, 0.025446, 0.0028900000000000002, 133, 133, 133, 0, 0, 1, -360, 360, -1.8029999999999999, -0.5, 1.8031999999999999, 0.16350000000000001, 0, 0, 0, 0],
[317, 271, 0.043388000000000003, 0.071569999999999995, 0.0077390000000000002, 90, 90, 90, 0, 0, 1, -360, 360, 1.0671999999999999, 1.1669, -1.0658000000000001, -2.0611999999999999, 0, 0, 0, 0],
[317, 342, 0.018256000000000001, 0.055371999999999998, 0.006561, 133, 133, 133, 0, 0, 1, -360, 360, -2.4192, -1.6669, 2.4203000000000001, 0.90849999999999997, 0, 0, 0, 0],
[370, 303, 0.028677999999999999, 0.088181999999999996, 0.0078309999999999994, 120, 120, 120, 0, 0, 1, -360, 360, 20.7898, 5.1554000000000002, -20.677399999999999, -5.7281000000000004, 0, 0, 0, 0],
[370, 218, 0.025446, 0.080991999999999995, 0.0073499999999999998, 120, 120, 120, 0, 0, 1, -360, 360, 18.445, 4.1669, -18.3673, -4.7831999999999999, 0, 0, 0, 0],
[216, 370, 0.018182, 0.065949999999999995, 0.0070660000000000002, 133, 133, 133, 0, 0, 1, -360, 360, -15.8184, -5.2157999999999998, 15.860799999999999, 4.5377000000000001, 0, 0, 0, 0],
[250, 226, 0.027934, 0.084959000000000007, 0.010059999999999999, 133, 133, 133, 0, 0, 1, -360, 360, -4.3152999999999997, 2.6880000000000002, 4.3224, -3.8105000000000002, 0, 0, 0, 0],
[515, 281, 0.023636000000000001, 0.071487999999999996, 0.0085109999999999995, 133, 133, 133, 0, 0, 1, -360, 360, 5.9381000000000004, 3.0217999999999998, -5.9283000000000001, -3.9649999999999999, 0, 0, 0, 0],
[216, 217, 0.0022309999999999999, 0.0075209999999999999, 0.00075500000000000003, 133, 133, 133, 0, 0, 1, -360, 360, 10.859400000000001, 4.7157999999999998, -10.8567, -4.7950999999999997, 0, 0, 0, 0],
[565, 246, 0.00098299999999999993, 0.0042310000000000004, 0.235708, 95, 95, 95, 0, 0, 1, -360, 360, -25.358499999999999, 50.113, 25.399100000000001, -76.493399999999994, 0, 0, 0, 0],
[565, 286, 0.016388, 0.034404999999999998, 0.21847800000000001, 77, 77, 77, 0, 0, 1, -360, 360, 1.0133000000000001, -24.409700000000001, -0.99199999999999999, -0.29999999999999999, 0, 0, 0, 0],
[565, 267, 0.000174, 0.00074399999999999998, 0.23566000000000001, 95, 95, 95, 0, 0, 1, -360, 360, 24.345099999999999, -25.703299999999999, -24.344000000000001, -0.90000000000000002, 0, 0, 0, 0],
[287, 562, 0.015454000000000001, 0.030082999999999999, 0.002568, 90, 90, 90, 0, 0, 1, -360, 360, -0, 0, 0, -0.28810000000000002, 0, 0, 0, 0],
[358, 356, 7.9999999999999996e-06, 8.2999999999999998e-05, 2.4000000000000001e-05, 137, 137, 137, 0, 0, 1, -360, 360, -16.501200000000001, 2.8005, 16.501200000000001, -2.8029999999999999, 0, 0, 0, 0],
[605, 840, 0.036281000000000001, 0.094206999999999999, 0.0097400000000000004, 76, 76, 76, 0, 0, 1, -360, 360, 5.3343999999999996, -3.5741000000000001, -5.3226000000000004, 2.4821, 0, 0, 0, 0],
[795, 627, 0.030412999999999999, 0.098933999999999994, 0.01014, 90, 90, 90, 0, 0, 1, -360, 360, -46.154800000000002, 0.20899999999999999, 46.708500000000001, 0.39100000000000001, 0, 0, 0, 0],
[765, 591, 0.026776999999999999, 0.086528999999999995, 0.0088500000000000002, 90, 90, 90, 0, 0, 1, -360, 360, -13.924099999999999, 0.68899999999999995, 13.9689, -1.5812999999999999, 0, 0, 0, 0],
[836, 606, 0.022561999999999999, 0.072892999999999999, 0.0074609999999999998, 77, 77, 77, 0, 0, 1, -360, 360, 10.6976, 1.3153999999999999, -10.6753, -2.1244999999999998, 0, 0, 0, 0],
[724, 599, 0.086777000000000007, 0.149752, 0.01423, 58, 58, 58, 0, 0, 1, -360, 360, -5.3223000000000003, 1.3960999999999999, 5.3471000000000002, -3.0084, 0, 0, 0, 0],
[784, 731, 0.072066000000000005, 0.138099, 0.013211000000000001, 58, 58, 58, 0, 0, 1, -360, 360, 3.1225999999999998, -0.64380000000000004, -3.1164999999999998, -0.872, 0, 0, 0, 0],
[738, 732, 0.050000000000000003, 0.10909099999999999, 0.010699, 58, 58, 58, 0, 0, 1, -360, 360, 9.0831, -3.1000999999999999, -9.0448000000000004, 1.9470000000000001, 0, 0, 0, 0],
[633, 630, 0.01124, 0.027768999999999999, 0.0027590000000000002, 58, 58, 58, 0, 0, 1, -360, 360, 19.778099999999998, -1.9723999999999999, -19.741, 1.7352000000000001, 0, 0, 0, 0],
[732, 730, 0.016364, 0.053058000000000001, 0.0054209999999999996, 90, 90, 90, 0, 0, 1, -360, 360, -9.6620000000000008, -3.7532999999999999, 9.6768999999999998, 3.1743000000000001, 0, 0, 0, 0],
[725, 618, 0.041156999999999999, 0.13289300000000001, 0.013591000000000001, 90, 90, 90, 0, 0, 1, -360, 360, 6.4721000000000002, -1.319, -6.4573, -0.2283, 0, 0, 0, 0],
[737, 731, 0.023057999999999999, 0.071569999999999995, 0.0081799999999999998, 90, 90, 90, 0, 0, 1, -360, 360, -6.9973999999999998, -0.34139999999999998, 7.0072000000000001, -0.5706, 0, 0, 0, 0],
[737, 732, 0.023057999999999999, 0.071569999999999995, 0.0081799999999999998, 90, 90, 90, 0, 0, 1, -360, 360, -7.4276, -0.33960000000000001, 7.4386999999999999, -0.56879999999999997, 0, 0, 0, 0],
[752, 681, 0.020174000000000001, 0.065289, 0.0067010000000000004, 90, 90, 90, 0, 0, 1, -360, 360, -14.0684, -0.54490000000000005, 14.1037, -0.1004, 0, 0, 0, 0],
[797, 604, 0.048933999999999998, 0.12776899999999999, 0.013211000000000001, 76, 76, 76, 0, 0, 1, -360, 360, -2.7919, -2.1890000000000001, 2.7961999999999998, 0.72470000000000001, 0, 0, 0, 0],
[625, 595, 0.031982999999999998, 0.10347099999999999, 0.010580000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -16.793399999999998, -3.4954000000000001, 16.8752, 2.5495999999999999, 0, 0, 0, 0],
[699, 824, 0.039174, 0.12668599999999999, 0.012959, 90, 90, 90, 0, 0, 1, -360, 360, -12.072800000000001, 2.0933000000000002, 12.123699999999999, -3.4660000000000002, 0, 0, 0, 0],
[794, 625, 0.038511999999999998, 0.124628, 0.012751, 90, 90, 90, 0, 0, 1, -360, 360, -14.3398, -4.6820000000000004, 14.416399999999999, 3.4954000000000001, 0, 0, 0, 0],
[835, 642, 0.061397, 0.198603, 0.020320999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -6.7397, -1.7668999999999999, 6.7636000000000003, -0.55559999999999998, 0, 0, 0, 0],
[747, 746, 0.0037190000000000001, 0.0088430000000000002, 0.00067000000000000002, 76, 76, 76, 0, 0, 1, -360, 360, 6.4414999999999996, -3.5546000000000002, -6.4398, 3.4815999999999998, 0, 0, 0, 0],
[747, 622, 0.048430000000000001, 0.084379999999999997, 0.00809, 58, 58, 58, 0, 0, 1, -360, 360, 0.7883, 3.5851999999999999, -0.78110000000000002, -4.5010000000000003, 0, 0, 0, 0],
[790, 588, 0.012066, 0.038934000000000003, 0.0040200000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -29.1873, 10.187900000000001, 29.285699999999999, -10.3437, 0, 0, 0, 0],
[775, 622, 0.037602999999999998, 0.065536999999999998, 0.006241, 58, 58, 58, 0, 0, 1, -360, 360, 2.7246000000000001, -4.7144000000000004, -2.7159, 4.0170000000000003, 0, 0, 0, 0],
[747, 663, 0.010751999999999999, 0.028198000000000001, 0.0029090000000000001, 58, 58, 58, 0, 0, 1, -360, 360, -12.128399999999999, 0.11119999999999999, 12.142099999999999, -0.4103, 0, 0, 0, 0],
[721, 663, 0.012703000000000001, 0.032967000000000003, 0.0034099999999999998, 58, 58, 58, 0, 0, 1, -360, 360, 15.4353, -0.68840000000000001, -15.4091, 0.36230000000000001, 0, 0, 0, 0],
[749, 721, 0.034851, 0.070190000000000002, 0.006829, 58, 58, 58, 0, 0, 1, -360, 360, 17.4785, -1.0057, -17.3873, 0.39539999999999997, 0, 0, 0, 0],
[593, 749, 0.014206999999999999, 0.046032999999999998, 0.0047089999999999996, 90, 90, 90, 0, 0, 1, -360, 360, 15.0161, -2.629, -14.988099999999999, 2.1690999999999998, 0, 0, 0, 0],
[705, 589, 0.00562, 0.0099170000000000005, 0.00092000000000000003, 58, 58, 58, 0, 0, 1, -360, 360, -7.9958999999999998, -0.49780000000000002, 7.9989999999999997, 0.39510000000000001, 0, 0, 0, 0],
[705, 701, 0.004463, 0.0079340000000000001, 0.00075000000000000002, 58, 58, 58, 0, 0, 1, -360, 360, 5.4499000000000004, 0.44979999999999998, -5.4488000000000003, -0.53600000000000003, 0, 0, 0, 0],
[704, 701, 0.002562, 0.0082559999999999995, 0.00084900000000000004, 90, 90, 90, 0, 0, 1, -360, 360, -2.0127000000000002, -0.2135, 2.0127999999999999, 0.114, 0, 0, 0, 0],
[830, 704, 0.013058, 0.021652999999999999, 0.002081, 58, 58, 58, 0, 0, 1, -360, 360, 1.8816999999999999, 0.053600000000000002, -1.8813, -0.29749999999999999, 0, 0, 0, 0],
[830, 588, 0.011743999999999999, 0.020247999999999999, 0.001951, 58, 58, 58, 0, 0, 1, -360, 360, -5.8776999999999999, -0.3196, 5.8811999999999998, 0.096100000000000005, 0, 0, 0, 0],
[609, 588, 0.02562, 0.082809999999999995, 0.0084700000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -7.7679999999999998, 1.7847, 7.7823000000000002, -2.7353000000000001, 0, 0, 0, 0],
[609, 606, 0.029339, 0.094793000000000002, 0.0096989999999999993, 90, 90, 90, 0, 0, 1, -360, 360, 4.4589999999999996, -2.4117000000000002, -4.4531999999999998, 1.2887, 0, 0, 0, 0],
[787, 697, 0.011322, 0.049256000000000001, 0.0048910000000000004, 90, 90, 90, 0, 0, 1, -360, 360, -2.7376999999999998, -6.8502999999999998, 2.7425000000000002, 6.2923999999999998, 0, 0, 0, 0],
[788, 787, 0.0023969999999999998, 0.0076030000000000004, 0.00077899999999999996, 90, 90, 90, 0, 0, 1, -360, 360, -2.7364999999999999, -6.9386000000000001, 2.7376999999999998, 6.8502999999999998, 0, 0, 0, 0],
[790, 788, 0.002983, 0.009587, 0.00098999999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 3.6829999999999998, -6.9843000000000002, -3.6815000000000002, 6.8726000000000003, 0, 0, 0, 0],
[790, 591, 0.018842999999999999, 0.060991999999999998, 0.006241, 90, 90, 90, 0, 0, 1, -360, 360, 20.412299999999998, -3.6396000000000002, -20.343900000000001, 3.1269, 0, 0, 0, 0],
[804, 591, 0.025124, 0.081065999999999999, 0.0083009999999999994, 90, 90, 90, 0, 0, 1, -360, 360, -2.0895999999999999, 1.0589, 2.0911, -2.0295999999999998, 0, 0, 0, 0],
[804, 596, 0.0041320000000000003, 0.013223, 0.0013600000000000001, 90, 90, 90, 0, 0, 1, -360, 360, 2.0895999999999999, -1.0589, -2.0893999999999999, 0.89949999999999997, 0, 0, 0, 0],
[698, 684, 0.023140999999999998, 0.066281000000000007, 0.0067809999999999997, 90, 90, 90, 0, 0, 1, -360, 360, 18.2943, -0.0521, -18.229099999999999, -0.56279999999999997, 0, 0, 0, 0],
[684, 596, 0.0077689999999999999, 0.025124, 0.0025699999999999998, 90, 90, 90, 0, 0, 1, -360, 360, 14.241099999999999, 0.031800000000000002, -14.2277, -0.29099999999999998, 0, 0, 0, 0],
[725, 596, 0.0035539999999999999, 0.01157, 0.0011999999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -8.1691000000000003, 0.76700000000000002, 8.1710999999999991, -0.90149999999999997, 0, 0, 0, 0],
[693, 697, 0.010826000000000001, 0.019174, 0.0018010000000000001, 90, 90, 90, 0, 0, 1, -360, 360, 5.1071, -12.0619, -5.0915999999999997, 11.8758, 0, 0, 0, 0],
[706, 693, 0.0045539999999999999, 0.0080169999999999998, 0.00075000000000000002, 58, 58, 58, 0, 0, 1, -360, 360, 8.7133000000000003, -11.7752, -8.7050999999999998, 11.700900000000001, 0, 0, 0, 0],
[692, 691, 0.00124, 0.003967, 0.00044000000000000002, 69, 69, 69, 0, 0, 1, -360, 360, 0.67159999999999997, -2.1214, -0.67149999999999999, 2.0693999999999999, 0, 0, 0, 0],
[703, 691, 0.0031410000000000001, 0.010248, 0.0010499999999999999, 69, 69, 69, 0, 0, 1, -360, 360, 2.7488000000000001, 1.9812000000000001, -2.7484999999999999, -2.1044, 0, 0, 0, 0],
[698, 687, 0.033223000000000003, 0.10752100000000001, 0.010999, 90, 90, 90, 0, 0, 1, -360, 360, -17.628699999999998, 6.2805, 17.729199999999999, -7.2594000000000003, 0, 0, 0, 0],
[702, 685, 0.013636000000000001, 0.044131999999999998, 0.0045209999999999998, 90, 90, 90, 0, 0, 1, -360, 360, -15.0794, 4.4490999999999996, 15.1081, -4.8909000000000002, 0, 0, 0, 0],
[697, 694, 0.013388000000000001, 0.026859999999999998, 0.0025699999999999998, 90, 90, 90, 0, 0, 1, -360, 360, 0.83760000000000001, 2.3153999999999999, -0.83689999999999998, -2.6187999999999998, 0, 0, 0, 0],
[700, 694, 0.0046280000000000002, 0.015793000000000001, 0.001609, 90, 90, 90, 0, 0, 1, -360, 360, 3.5545, -4.5955000000000004, -3.5531999999999999, 4.4092000000000002, 0, 0, 0, 0],
[702, 700, 0.012636, 0.040909000000000001, 0.0041790000000000004, 58, 58, 58, 0, 0, 1, -360, 360, 9.0803999999999991, -4.6600999999999999, -9.0694999999999997, 4.2004999999999999, 0, 0, 0, 0],
[698, 683, 0.019668999999999999, 0.063635999999999998, 0.0065100000000000002, 90, 90, 90, 0, 0, 1, -360, 360, 16.089200000000002, 2.2690999999999999, -16.045200000000001, -2.8961000000000001, 0, 0, 0, 0],
[683, 654, 0.028256, 0.091397000000000006, 0.0093410000000000003, 90, 90, 90, 0, 0, 1, -360, 360, 8.6281999999999996, 1.6631, -8.6090999999999998, -2.6972, 0, 0, 0, 0],
[761, 654, 0.021818000000000001, 0.070661000000000002, 0.0072309999999999996, 90, 90, 90, 0, 0, 1, -360, 360, -5.6569000000000003, -2.9855, 5.6641000000000004, 2.1661999999999999, 0, 0, 0, 0],
[711, 603, 0.058347000000000003, 0.098760000000000001, 0.0106, 58, 58, 58, 0, 0, 1, -360, 360, -10.808, 0.79020000000000001, 10.8674, -1.9315, 0, 0, 0, 0],
[603, 602, 0.0057019999999999996, 0.018603000000000001, 0.00189, 90, 90, 90, 0, 0, 1, -360, 360, -14.423400000000001, 1.9315, 14.4337, -2.1204000000000001, 0, 0, 0, 0],
[696, 602, 0.033223000000000003, 0.107364, 0.010989000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -15.237, 2.4866999999999999, 15.3055, -3.5573999999999999, 0, 0, 0, 0],
[739, 697, 0.063718999999999998, 0.206124, 0.021080999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 2.1595, -1.6257999999999999, -2.1568999999999998, -0.87, 0, 0, 0, 0],
[706, 589, 0.013719, 0.044380000000000003, 0.0045399999999999998, 90, 90, 90, 0, 0, 1, -360, 360, -16.256, 11.7102, 16.3033, -12.092700000000001, 0, 0, 0, 0],
[703, 697, 0.0038019999999999998, 0.028603, 0.0027299999999999998, 183, 183, 183, 0, 0, 1, -360, 360, 10.9231, -8.1854999999999993, -10.917199999999999, 7.9062999999999999, 0, 0, 0, 0],
[703, 698, 0.0023140000000000001, 0.024132000000000001, 0.0037290000000000001, 183, 183, 183, 0, 0, 1, -360, 360, 13.457000000000001, -8.6562000000000001, -13.452, 8.2655999999999992, 0, 0, 0, 0],
[703, 589, 0.0041320000000000003, 0.030661000000000001, 0.002931, 137, 137, 137, 0, 0, 1, -360, 360, -27.128799999999998, 14.8605, 27.162400000000002, -14.957100000000001, 0, 0, 0, 0],
[686, 588, 0.003967, 0.012984000000000001, 0.0013309999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 70.379199999999997, 5.8791000000000002, -70.212000000000003, -5.4890999999999996, 0, 0, 0, 0],
[825, 602, 0.032314000000000002, 0.10438, 0.01068, 90, 90, 90, 0, 0, 1, -360, 360, 33.6252, -6.6195000000000004, -33.307299999999998, 6.3846999999999996, 0, 0, 0, 0],
[825, 824, 0.040412999999999998, 0.130579, 0.013361, 90, 90, 90, 0, 0, 1, -360, 360, 19.142099999999999, -7.1967999999999996, -19.0032, 6.0602999999999998, 0, 0, 0, 0],
[686, 589, 0.003967, 0.01281, 0.0013090000000000001, 90, 90, 90, 0, 0, 1, -360, 360, 73.154600000000002, 6.4856999999999996, -72.9739, -6.0566000000000004, 0, 0, 0, 0],
[687, 685, 0.013058, 0.042065999999999999, 0.0043099999999999996, 90, 90, 90, 0, 0, 1, -360, 360, 19.317900000000002, -5.1580000000000004, -19.274100000000001, 4.7888999999999999, 0, 0, 0, 0],
[727, 606, 0.030331, 0.098099000000000006, 0.010041, 90, 90, 90, 0, 0, 1, -360, 360, -8.3732000000000006, -1.179, 8.3915000000000006, 0.058799999999999998, 0, 0, 0, 0],
[824, 739, 0.037934000000000002, 0.122983, 0.012579, 90, 90, 90, 0, 0, 1, -360, 360, 5.4965999999999999, -2.8393000000000002, -5.4855, 1.3808, 0, 0, 0, 0],
[698, 694, 0.009587, 0.031157000000000001, 0.0031800000000000001, 58, 58, 58, 0, 0, 1, -360, 360, 0.2092, 1.7341, -0.2089, -2.1103999999999998, 0, 0, 0, 0],
[703, 692, 0.0054460000000000003, 0.009587, 0.00089999999999999998, 90, 90, 90, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[696, 639, 0.026363999999999999, 0.085207000000000005, 0.0087100000000000007, 90, 90, 90, 0, 0, 1, -360, 360, -18.851400000000002, 3.0219, 18.934100000000001, -3.7791000000000001, 0, 0, 0, 0],
[647, 639, 0.019174, 0.062314000000000001, 0.0063689999999999997, 90, 90, 90, 0, 0, 1, -360, 360, 21.194700000000001, -4.4493999999999998, -21.119, 3.9439000000000002, 0, 0, 0, 0],
[825, 647, 0.030661000000000001, 0.099090999999999999, 0.01014, 90, 90, 90, 0, 0, 1, -360, 360, 22.346599999999999, -4.9230999999999998, -22.212700000000002, 4.1563999999999997, 0, 0, 0, 0],
[639, 602, 0.031066, 0.100413, 0.010290000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -0.30099999999999999, -0.25979999999999998, 0.30109999999999998, -0.95189999999999997, 0, 0, 0, 0],
[747, 651, 0.019174, 0.061983000000000003, 0.0063400000000000001, 90, 90, 90, 0, 0, 1, -360, 360, 1.8855999999999999, -0.48280000000000001, -1.885, -0.245, 0, 0, 0, 0],
[593, 589, 0.029173999999999999, 0.080743999999999996, 0.0083199999999999993, 76, 76, 76, 0, 0, 1, -360, 360, -17.359100000000002, 2.0979999999999999, 17.4359, -2.8618999999999999, 0, 0, 0, 0],
[748, 749, 0.0052069999999999998, 0.016941999999999999, 0.00173, 90, 90, 90, 0, 0, 1, -360, 360, 4.7565999999999997, 1.3057000000000001, -4.7554999999999996, -1.5043, 0, 0, 0, 0],
[727, 748, 0.011065999999999999, 0.035792999999999998, 0.0036589999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 5.1832000000000003, 0.88600000000000001, -5.1806000000000001, -1.3057000000000001, 0, 0, 0, 0],
[631, 697, 0.020330999999999998, 0.065619999999999998, 0.006711, 90, 90, 90, 0, 0, 1, -360, 360, -1.7230000000000001, 0, 1.7235, -0.79500000000000004, 0, 0, 0, 0],
[605, 746, 0.0049589999999999999, 0.013388000000000001, 0.001379, 76, 76, 76, 0, 0, 1, -360, 360, -6.4374000000000002, 3.5741000000000001, 6.4398, -3.7265999999999999, 0, 0, 0, 0],
[692, 706, 0.0010660000000000001, 0.0080169999999999998, 0.00017899999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -2.9346000000000001, 0.75939999999999996, 2.9346999999999999, -0.77990000000000004, 0, 0, 0, 0],
[765, 618, 0.031157000000000001, 0.055041, 0.0051500000000000001, 58, 58, 58, 0, 0, 1, -360, 360, -1.3688, -2.0533000000000001, 1.3701000000000001, 1.4530000000000001, 0, 0, 0, 0],
[720, 643, 0.0051240000000000001, 0.012397, 0.0012290000000000001, 58, 58, 58, 0, 0, 1, -360, 360, -28.918600000000001, -1.4072, 28.956299999999999, 1.3579000000000001, 0, 0, 0, 0],
[765, 619, 0.032148999999999997, 0.055041, 0.0051500000000000001, 58, 58, 58, 0, 0, 1, -360, 360, -1.2402, -2.0760000000000001, 1.2414000000000001, 1.4756, 0, 0, 0, 0],
[765, 676, 0.019008000000000001, 0.051157000000000001, 0.00528, 76, 76, 76, 0, 0, 1, -360, 360, -2.6299000000000001, 3.3532999999999999, 2.6333000000000002, -3.9609000000000001, 0, 0, 0, 0],
[716, 676, 0.045793, 0.127521, 0.013141, 76, 76, 76, 0, 0, 1, -360, 360, 8.9503000000000004, -4.8406000000000002, -8.9123000000000001, 3.4159000000000002, 0, 0, 0, 0],
[814, 715, 0.024628000000000001, 0.044875999999999999, 0.0042300000000000003, 58, 58, 58, 0, 0, 1, -360, 360, -8.1506000000000007, 3.7023000000000001, 8.1678999999999995, -4.1627999999999998, 0, 0, 0, 0],
[814, 599, 0.058181999999999998, 0.100413, 0.0095399999999999999, 58, 58, 58, 0, 0, 1, -360, 360, 4.3315999999999999, -3.7023000000000001, -4.3171999999999997, 2.6168, 0, 0, 0, 0],
[837, 715, 0.010174000000000001, 0.032982999999999998, 0.003359, 90, 90, 90, 0, 0, 1, -360, 360, -3.2761, -8.0783000000000005, 3.2825000000000002, 7.7091000000000003, 0, 0, 0, 0],
[838, 833, 0.0034710000000000001, 0.0090080000000000004, 0.00093899999999999995, 76, 76, 76, 0, 0, 1, -360, 360, -3.2629000000000001, 8.3219999999999992, 3.2652999999999999, -8.4239999999999995, 0, 0, 0, 0],
[838, 837, 0.006777, 0.021901, 0.0022190000000000001, 76, 76, 76, 0, 0, 1, -360, 360, 0.46189999999999998, -8.3219999999999992, -0.45789999999999997, 8.0783000000000005, 0, 0, 0, 0],
[833, 716, 0.014959, 0.046612000000000001, 0.004751, 58, 58, 58, 0, 0, 1, -360, 360, -1.6483000000000001, -11.2637, 1.6642999999999999, 10.763299999999999, 0, 0, 0, 0],
[833, 818, 0.063471, 0.113802, 0.010699, 58, 58, 58, 0, 0, 1, -360, 360, 13.396100000000001, -4.9863999999999997, -13.286799999999999, 3.9525000000000001, 0, 0, 0, 0],
[720, 682, 0.044554000000000003, 0.14413200000000001, 0.014749999999999999, 76, 76, 76, 0, 0, 1, -360, 360, -3.2132000000000001, 0.1956, 3.2176999999999998, -1.8631, 0, 0, 0, 0],
[835, 716, 0.069091, 0.122727, 0.011509999999999999, 58, 58, 58, 0, 0, 1, -360, 360, 4.6186999999999996, 1.5629, -4.6032000000000002, -2.8816000000000002, 0, 0, 0, 0],
[618, 611, 0.014793000000000001, 0.030825999999999999, 0.0029789999999999999, 58, 58, 58, 0, 0, 1, -360, 360, 10.7095, -0.25240000000000001, -10.695, -0.066000000000000003, 0, 0, 0, 0],
[619, 612, 0.018429999999999998, 0.033314000000000003, 0.0032599999999999999, 58, 58, 58, 0, 0, 1, -360, 360, 10.713100000000001, -0.28260000000000002, -10.695, -0.066000000000000003, 0, 0, 0, 0],
[756, 720, 0.044628000000000001, 0.078842999999999996, 0.0073810000000000004, 58, 58, 58, 0, 0, 1, -360, 360, -19.842099999999999, 0.68159999999999998, 19.998899999999999, -1.2403999999999999, 0, 0, 0, 0],
[756, 604, 0.038429999999999999, 0.100744, 0.010411, 76, 76, 76, 0, 0, 1, -360, 360, 3.8193000000000001, -0.089200000000000002, -3.8142, -1.0657000000000001, 0, 0, 0, 0],
[752, 756, 0.037685999999999997, 0.121901, 0.01247, 90, 90, 90, 0, 0, 1, -360, 360, 8.1294000000000004, -0.54510000000000003, -8.1074000000000002, -0.78939999999999999, 0, 0, 0, 0],
[709, 619, 0.055703000000000003, 0.099503999999999995, 0.0093410000000000003, 58, 58, 58, 0, 0, 1, -360, 360, 6.9366000000000003, -1.0531999999999999, -6.9138000000000002, -0.0035000000000000001, 0, 0, 0, 0],
[827, 709, 0.040992000000000001, 0.073635999999999993, 0.0069210000000000001, 58, 58, 58, 0, 0, 1, -360, 360, 8.3180999999999994, -1.6224000000000001, -8.2935999999999996, 0.84919999999999995, 0, 0, 0, 0],
[619, 613, 0.0079340000000000001, 0.018933999999999999, 0.0018710000000000001, 58, 58, 58, 0, 0, 1, -360, 360, 6.5938999999999997, -0.50470000000000004, -6.5910000000000002, 0.29270000000000002, 0, 0, 0, 0],
[618, 616, 0.0085120000000000005, 0.027851000000000001, 0.0028509999999999998, 90, 90, 90, 0, 0, 1, -360, 360, 5.6321000000000003, -0.1986, -5.6298000000000004, -0.12770000000000001, 0, 0, 0, 0],
[621, 616, 0.0094210000000000006, 0.030504, 0.0031189999999999998, 90, 90, 90, 0, 0, 1, -360, 360, -1.3017000000000001, -0.4244, 1.3018000000000001, 0.059700000000000003, 0, 0, 0, 0],
[621, 613, 0.0078510000000000003, 0.018346999999999999, 0.0018010000000000001, 58, 58, 58, 0, 0, 1, -360, 360, -3.0263, 0.083400000000000002, 3.0270000000000001, -0.29270000000000002, 0, 0, 0, 0],
[821, 817, 0.027768999999999999, 0.089751999999999998, 0.0091789999999999997, 90, 90, 90, 0, 0, 1, -360, 360, -0.51000000000000001, -0.13600000000000001, 0.5101, -0.91500000000000004, 0, 0, 0, 0],
[643, 648, 0.010826000000000001, 0.037893000000000003, 0.0038449999999999999, 58, 58, 58, 0, 0, 1, -360, 360, -32.944299999999998, -1.4258999999999999, 33.047199999999997, 1.3446, 0, 0, 0, 0],
[648, 795, 0.023777, 0.076883999999999994, 0.0078650000000000005, 90, 90, 90, 0, 0, 1, -360, 360, -34.744199999999999, -1.3446, 34.993499999999997, 1.2376, 0, 0, 0, 0],
[600, 599, 0.0083470000000000003, 0.027015999999999998, 0.002771, 90, 90, 90, 0, 0, 1, -360, 360, 5.6140999999999996, -0.29809999999999998, -5.6119000000000003, -0.017399999999999999, 0, 0, 0, 0],
[815, 600, 0.018429999999999998, 0.059504000000000001, 0.0060790000000000002, 90, 90, 90, 0, 0, 1, -360, 360, 7.8299000000000003, -0.97570000000000001, -7.8201000000000001, 0.29809999999999998, 0, 0, 0, 0],
[827, 699, 0.020660999999999999, 0.066860000000000003, 0.0068389999999999996, 90, 90, 90, 0, 0, 1, -360, 360, -10.6951, 1.6224000000000001, 10.7158, -2.3653, 0, 0, 0, 0],
[636, 833, 0.048759999999999998, 0.15768599999999999, 0.016129000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -4.5495999999999999, -0.30330000000000001, 4.5585000000000004, -1.5254000000000001, 0, 0, 0, 0],
[635, 636, 0.010496, 0.033057999999999997, 0.0033809999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -0.90049999999999997, 0.26200000000000001, 0.90059999999999996, -0.65069999999999995, 0, 0, 0, 0],
[750, 635, 0.026612, 0.086032999999999998, 0.0087989999999999995, 90, 90, 90, 0, 0, 1, -360, 360, 0.88070000000000004, -0.069199999999999998, -0.88049999999999995, -0.94299999999999995, 0, 0, 0, 0],
[820, 750, 0.017520999999999998, 0.056777000000000001, 0.0058100000000000001, 90, 90, 90, 0, 0, 1, -360, 360, 2.1543999999999999, -0.60029999999999994, -2.1537000000000002, -0.066799999999999998, 0, 0, 0, 0],
[833, 820, 0.037520999999999999, 0.121397, 0.012418999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 4.5385, -1.8048, -4.5313999999999997, 0.39629999999999999, 0, 0, 0, 0],
[649, 833, 0.035536999999999999, 0.115041, 0.019030999999999999, 58, 58, 58, 0, 0, 1, -360, 360, -2.121, -0.34100000000000003, 2.1225999999999998, -1.8484, 0, 0, 0, 0],
[755, 756, 0.023802, 0.053802000000000003, 0.0055009999999999998, 58, 58, 58, 0, 0, 1, -360, 360, -7.4291999999999998, -0.66810000000000003, 7.4409999999999998, 0.077399999999999997, 0, 0, 0, 0],
[751, 755, 0.018016999999999998, 0.031817999999999999, 0.0029789999999999999, 58, 58, 58, 0, 0, 1, -360, 360, 3.2675999999999998, -0.97070000000000001, -3.2658, 0.6401, 0, 0, 0, 0],
[757, 751, 0.001653, 0.005372, 0.00054900000000000001, 58, 58, 58, 0, 0, 1, -360, 360, 8.9537999999999993, 0.33360000000000001, -8.9526000000000003, -0.39129999999999998, 0, 0, 0, 0],
[756, 757, 0.010826000000000001, 0.019174, 0.0018010000000000001, 58, 58, 58, 0, 0, 1, -360, 360, 12.1921, 0.70189999999999997, -12.1778, -0.87860000000000005, 0, 0, 0, 0],
[712, 756, 0.016777, 0.029586999999999999, 0.002771, 58, 58, 58, 0, 0, 1, -360, 360, -0.27600000000000002, -0.020299999999999999, 0.27610000000000001, -0.29120000000000001, 0, 0, 0, 0],
[712, 756, 0.014553999999999999, 0.025703, 0.0024099999999999998, 58, 58, 58, 0, 0, 1, -360, 360, -0.318, 0.020299999999999999, 0.318, -0.29120000000000001, 0, 0, 0, 0],
[817, 682, 0.083058000000000007, 0.148678, 0.013960999999999999, 58, 58, 58, 0, 0, 1, -360, 360, 6.9047000000000001, -2.9813999999999998, -6.8666999999999998, 1.4540999999999999, 0, 0, 0, 0],
[818, 817, 0.014132, 0.026942000000000001, 0.0025699999999999998, 58, 58, 58, 0, 0, 1, -360, 360, 11.4208, -4.0884999999999998, -11.402799999999999, 3.8283999999999998, 0, 0, 0, 0],
[795, 815, 0.026380000000000001, 0.085314000000000001, 0.0087290000000000006, 58, 58, 58, 0, 0, 1, -360, 360, 9.8882999999999992, -1.7876000000000001, -9.8658999999999999, 0.8397, 0, 0, 0, 0],
[638, 594, 0.03124, 0.101066, 0.010340999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -9.6532999999999998, -3.8929999999999998, 9.6819000000000006, 2.7997999999999998, 0, 0, 0, 0],
[796, 690, 0.034875999999999997, 0.11280999999999999, 0.011540999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -27.110399999999998, -1.9119999999999999, 27.3324, 1.2811999999999999, 0, 0, 0, 0],
[690, 688, 0.0020660000000000001, 0.0066119999999999998, 0.00068000000000000005, 90, 90, 90, 0, 0, 1, -360, 360, -30.810400000000001, -1.9621999999999999, 30.827100000000002, 1.9353, 0, 0, 0, 0],
[785, 688, 0.019917000000000001, 0.037107000000000001, 0.003509, 58, 58, 58, 0, 0, 1, -360, 360, 38.199100000000001, 2.8582999999999998, -37.955100000000002, -2.8212999999999999, 0, 0, 0, 0],
[809, 774, 0.01719, 0.055703000000000003, 0.0056990000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -11.867599999999999, 2.5446, 11.889099999999999, -3.1562000000000001, 0, 0, 0, 0],
[808, 724, 0.012066, 0.020743999999999999, 0.00198, 58, 58, 58, 0, 0, 1, -360, 360, -3.0228999999999999, 1.8493999999999999, 3.0243000000000002, -2.0771000000000002, 0, 0, 0, 0],
[808, 784, 0.05876, 0.12024799999999999, 0.01158, 58, 58, 58, 0, 0, 1, -360, 360, 5.4292999999999996, -1.9552, -5.4135999999999997, 0.64380000000000004, 0, 0, 0, 0],
[809, 632, 0.045206999999999997, 0.079255999999999993, 0.0064009999999999996, 58, 58, 58, 0, 0, 1, -360, 360, 38.976700000000001, -4.0627000000000004, -38.396700000000003, 4.3239999999999998, 0, 0, 0, 0],
[632, 628, 0.013058, 0.024553999999999999, 0.00198, 58, 58, 58, 0, 0, 1, -360, 360, 16.4023, -2.9413, -16.371200000000002, 2.7690999999999999, 0, 0, 0, 0],
[738, 628, 0.044554000000000003, 0.089256000000000002, 0.00679, 58, 58, 58, 0, 0, 1, -360, 360, -13.5802, 3.2233000000000001, 13.6562, -3.8591000000000002, 0, 0, 0, 0],
[627, 774, 0.022065999999999999, 0.071239999999999998, 0.0072890000000000003, 90, 90, 90, 0, 0, 1, -360, 360, 18.799199999999999, -3.7951000000000001, -18.732099999999999, 3.1392000000000002, 0, 0, 0, 0],
[708, 707, 0.0087600000000000004, 0.014553999999999999, 0.0015200000000000001, 58, 58, 58, 0, 0, 1, -360, 360, 3.9279000000000002, 0.83550000000000002, -3.9266000000000001, -1.0111000000000001, 0, 0, 0, 0],
[813, 808, 0.003967, 0.0069420000000000003, 0.00066100000000000002, 58, 58, 58, 0, 0, 1, -360, 360, -3.1499999999999999, -0.1149, 3.1503000000000001, 0.038699999999999998, 0, 0, 0, 0],
[728, 650, 0.016198000000000001, 0.052231, 0.0053509999999999999, 76, 76, 76, 0, 0, 1, -360, 360, -6.5633999999999997, -0.48499999999999999, 6.5693999999999999, -0.12, 0, 0, 0, 0],
[650, 614, 0.015949999999999999, 0.031744000000000001, 0.0030200000000000001, 58, 58, 58, 0, 0, 1, -360, 360, -7.2484000000000002, 0.12, 7.2556000000000003, -0.4587, 0, 0, 0, 0],
[708, 614, 0.01124, 0.019751999999999999, 0.00173, 58, 58, 58, 0, 0, 1, -360, 360, -6.5217000000000001, 1.2581, 6.5259999999999998, -1.4530000000000001, 0, 0, 0, 0],
[708, 615, 0.010826000000000001, 0.019091, 0.00166, 58, 58, 58, 0, 0, 1, -360, 360, 2.8443000000000001, 1.0900000000000001, -2.8433999999999999, -1.2825, 0, 0, 0, 0],
[801, 776, 0.0037190000000000001, 0.011901, 0.0012099999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -8.8393999999999995, 5.1215000000000002, 8.8429000000000002, -5.2495000000000003, 0, 0, 0, 0],
[779, 776, 0.022636, 0.073139999999999997, 0.0074799999999999997, 90, 90, 90, 0, 0, 1, -360, 360, 10.7372, -5.7427000000000001, -10.7089, 4.9775, 0, 0, 0, 0],
[809, 595, 0.13619800000000001, 0.235124, 0.022350999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 21.355799999999999, -4.1425999999999998, -20.826799999999999, 2.4327000000000001, 0, 0, 0, 0],
[778, 595, 0.0061240000000000001, 0.019917000000000001, 0.0020400000000000001, 90, 90, 90, 0, 0, 1, -360, 360, 3.0651000000000002, -6.3231000000000002, -3.0626000000000002, 6.0964999999999998, 0, 0, 0, 0],
[783, 595, 0.0046280000000000002, 0.014793000000000001, 0.0016000000000000001, 90, 90, 90, 0, 0, 1, -360, 360, 13.0349, -6.2336, -13.0265, 6.0758999999999999, 0, 0, 0, 0],
[783, 777, 0.0074380000000000002, 0.024049999999999998, 0.0024710000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -21.5199, 4.8715999999999999, 21.551400000000001, -5.0544000000000002, 0, 0, 0, 0],
[777, 767, 0.0032230000000000002, 0.010496, 0.0010889999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -24.6904, 4.6454000000000004, 24.708100000000002, -4.7134, 0, 0, 0, 0],
[782, 779, 0.027106999999999999, 0.087769, 0.0089809999999999994, 90, 90, 90, 0, 0, 1, -360, 360, 16.418299999999999, 1.8967000000000001, -16.3537, -2.7210999999999999, 0, 0, 0, 0],
[780, 653, 0.0096690000000000005, 0.031488000000000002, 0.0032209999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 2.6951999999999998, -6.1180000000000003, -2.6916000000000002, 5.7606000000000002, 0, 0, 0, 0],
[722, 653, 0.045446, 0.080908999999999995, 0.0075700000000000003, 58, 58, 58, 0, 0, 1, -360, 360, 2.2465999999999999, 6.0099, -2.2284000000000002, -6.8506, 0, 0, 0, 0],
[722, 615, 0.026280999999999999, 0.046941999999999998, 0.0044000000000000003, 58, 58, 58, 0, 0, 1, -360, 360, -4.4526000000000003, -6.4869000000000003, 4.4659000000000004, 5.9984999999999999, 0, 0, 0, 0],
[754, 708, 0.010909, 0.019255999999999999, 0.0018010000000000001, 58, 58, 58, 0, 0, 1, -360, 360, 4.4972000000000003, 4.3414999999999999, -4.4935, -4.5457000000000001, 0, 0, 0, 0],
[741, 633, 0.035207000000000002, 0.076446, 0.0074289999999999998, 90, 90, 90, 0, 0, 1, -360, 360, 14.965400000000001, -2.8589000000000002, -14.898, 2.1156999999999999, 0, 0, 0, 0],
[802, 742, 0.022397, 0.072397000000000003, 0.0074099999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -12.6511, -0.092100000000000001, 12.681100000000001, -0.69879999999999998, 0, 0, 0, 0],
[742, 717, 0.021322000000000001, 0.065949999999999995, 0.006711, 58, 58, 58, 0, 0, 1, -360, 360, 24.589700000000001, 7.5313999999999997, -24.4712, -7.9637000000000002, 0, 0, 0, 0],
[717, 615, 0.076941999999999997, 0.13256200000000001, 0.012630000000000001, 58, 58, 58, 0, 0, 1, -360, 360, 1.9492, 2.7187000000000001, -1.9389000000000001, -4.1839000000000004, 0, 0, 0, 0],
[792, 595, 0.031817999999999999, 0.079587000000000005, 0.0080610000000000005, 76, 76, 76, 0, 0, 1, -360, 360, -8.2452000000000005, 1.2476, 8.2649000000000008, -2.1265000000000001, 0, 0, 0, 0],
[792, 768, 0.0091739999999999999, 0.022893, 0.0023210000000000001, 76, 76, 76, 0, 0, 1, -360, 360, 5.5301999999999998, -1.9286000000000001, -5.5274999999999999, 1.6685000000000001, 0, 0, 0, 0],
[810, 594, 0.023553999999999999, 0.075620000000000007, 0.0078189999999999996, 90, 90, 90, 0, 0, 1, -360, 360, -25.785499999999999, -7.6319999999999997, 25.934899999999999, 7.2195999999999998, 0, 0, 0, 0],
[810, 672, 0.022231000000000001, 0.071397000000000002, 0.0073810000000000004, 90, 90, 90, 0, 0, 1, -360, 360, 22.561499999999999, 6.5419999999999998, -22.451699999999999, -7.0159000000000002, 0, 0, 0, 0],
[670, 592, 0.022065999999999999, 0.059173000000000003, 0.00611, 90, 90, 90, 0, 0, 1, -360, 360, 1.5167999999999999, -5.8323999999999998, -1.5103, 5.1810999999999998, 0, 0, 0, 0],
[793, 592, 0.025371999999999999, 0.067363999999999993, 0.0069499999999999996, 76, 76, 76, 0, 0, 1, -360, 360, 3.2538999999999998, 7.5976999999999997, -3.2368999999999999, -8.3198000000000008, 0, 0, 0, 0],
[689, 793, 0.01405, 0.036445999999999999, 0.0037699999999999999, 76, 76, 76, 0, 0, 1, -360, 360, -1.0310999999999999, 1.796, 1.0318000000000001, -2.2130999999999998, 0, 0, 0, 0],
[672, 634, 0.020743999999999999, 0.067016999999999993, 0.0068609999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -3.5091999999999999, -8.9366000000000003, 3.5251000000000001, 8.2225000000000001, 0, 0, 0, 0],
[660, 634, 0.0096690000000000005, 0.026197999999999999, 0.0026310000000000001, 58, 58, 58, 0, 0, 1, -360, 360, 7.7808000000000002, 9.1866000000000003, -7.7680999999999996, -9.4484999999999992, 0, 0, 0, 0],
[723, 660, 0.0061980000000000004, 0.02, 0.0020400000000000001, 58, 58, 58, 0, 0, 1, -360, 360, 10.3377, 9.4678000000000004, -10.3268, -9.6636000000000006, 0, 0, 0, 0],
[816, 614, 0.015793000000000001, 0.051066, 0.0052300000000000003, 90, 90, 90, 0, 0, 1, -360, 360, 1.3436999999999999, -4.3221999999999996, -1.3412999999999999, 3.7191000000000001, 0, 0, 0, 0],
[782, 764, 0.0017440000000000001, 0.00562, 0.00058100000000000003, 90, 90, 90, 0, 0, 1, -360, 360, -27.279299999999999, -2.5777000000000001, 27.290600000000001, 2.5468999999999999, 0, 0, 0, 0],
[822, 797, 0.020579, 0.036281000000000001, 0.0033899999999999998, 58, 58, 58, 0, 0, 1, -360, 360, -1.7004999999999999, -0.79579999999999995, 1.7011000000000001, 0.41949999999999998, 0, 0, 0, 0],
[834, 822, 0.028017, 0.090495999999999993, 0.0092399999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 0.33600000000000002, -1.8212999999999999, -0.33550000000000002, 0.79579999999999995, 0, 0, 0, 0],
[834, 793, 0.0086779999999999999, 0.015372, 0.0014300000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -1.1850000000000001, 1.6173, 1.1853, -1.7755000000000001, 0, 0, 0, 0],
[780, 594, 0.033057999999999997, 0.10686, 0.010940999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 9.9446999999999992, -7.6452999999999998, -9.9018999999999995, 6.5270999999999999, 0, 0, 0, 0],
[809, 642, 0.032982999999999998, 0.106686, 0.010909, 90, 90, 90, 0, 0, 1, -360, 360, 11.2959, -0.17319999999999999, -11.2606, -1.0114000000000001, 0, 0, 0, 0],
[728, 812, 0.020660999999999999, 0.066777000000000003, 0.006829, 58, 58, 58, 0, 0, 1, -360, 360, 6.3944000000000001, 0.48499999999999999, -6.3869999999999996, -1.2558, 0, 0, 0, 0],
[816, 637, 0.014793000000000001, 0.047685999999999999, 0.0048809999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -5.5016999999999996, 4.0502000000000002, 5.508, -4.5987999999999998, 0, 0, 0, 0],
[819, 637, 0.0074380000000000002, 0.013140000000000001, 0.0012290000000000001, 58, 58, 58, 0, 0, 1, -360, 360, 12.3063, -3.3616999999999999, -12.295999999999999, 3.2368000000000001, 0, 0, 0, 0],
[819, 632, 0.0082559999999999995, 0.014628, 0.0013699999999999999, 58, 58, 58, 0, 0, 1, -360, 360, -14.2583, 2.9527000000000001, 14.273400000000001, -3.0855999999999999, 0, 0, 0, 0],
[805, 793, 0.002562, 0.008182, 0.00083000000000000001, 90, 90, 90, 0, 0, 1, -360, 360, 7.2035, 3.7987000000000002, -7.202, -3.8860000000000001, 0, 0, 0, 0],
[707, 615, 0.0052890000000000003, 0.016858999999999999, 0.00173, 90, 90, 90, 0, 0, 1, -360, 360, -0.31640000000000001, 0.3301, 0.31640000000000001, -0.53210000000000002, 0, 0, 0, 0],
[780, 681, 0.038934000000000003, 0.12595000000000001, 0.012879, 90, 90, 90, 0, 0, 1, -360, 360, 17.629000000000001, -2.9500000000000002, -17.5215, 1.8289, 0, 0, 0, 0],
[733, 754, 0.021569999999999999, 0.047438000000000001, 0.00462, 58, 58, 58, 0, 0, 1, -360, 360, 5.6943000000000001, 4.5018000000000002, -5.6841999999999997, -5.0225, 0, 0, 0, 0],
[733, 741, 0.029669000000000001, 0.066364000000000006, 0.0064900000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -21.5487, -7.0542999999999996, 21.6767, 6.5686, 0, 0, 0, 0],
[681, 638, 0.0098259999999999997, 0.031817999999999999, 0.0032499999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -5.9151999999999996, -3.7725, 5.9192999999999998, 3.4159999999999999, 0, 0, 0, 0],
[780, 764, 0.024379999999999999, 0.078017000000000003, 0.008071, 90, 90, 90, 0, 0, 1, -360, 360, -20.517900000000001, -2.9621, 20.609000000000002, 2.3241999999999998, 0, 0, 0, 0],
[767, 764, 0.017769, 0.057363999999999998, 0.0058710000000000004, 90, 90, 90, 0, 0, 1, -360, 360, -29.5441, 4.7134, 29.682500000000001, -4.9451999999999998, 0, 0, 0, 0],
[802, 633, 0.008182, 0.026446000000000001, 0.0027100000000000002, 90, 90, 90, 0, 0, 1, -360, 360, 10.1051, -0.043900000000000002, -10.098100000000001, -0.25729999999999997, 0, 0, 0, 0],
[670, 610, 0.012397, 0.054132, 0.0067489999999999998, 90, 90, 90, 0, 0, 1, -360, 360, 2.4678, -3.1528999999999998, -2.4662999999999999, 2.4220000000000002, 0, 0, 0, 0],
[812, 813, 0.0085120000000000005, 0.027438000000000001, 0.00281, 58, 58, 58, 0, 0, 1, -360, 360, -0.68100000000000005, 0.30180000000000001, 0.68100000000000005, -0.62809999999999999, 0, 0, 0, 0],
[805, 794, 0.0063639999999999999, 0.020579, 0.002101, 90, 90, 90, 0, 0, 1, -360, 360, -11.361499999999999, -4.2077, 11.3698, 4.0010000000000003, 0, 0, 0, 0],
[610, 592, 0.017933999999999999, 0.058015999999999998, 0.0059290000000000002, 90, 90, 90, 0, 0, 1, -360, 360, -0.16370000000000001, -3.2389999999999999, 0.1651, 2.5937000000000001, 0, 0, 0, 0],
[669, 672, 0.001488, 0.0026359999999999999, 0.00024899999999999998, 58, 58, 58, 0, 0, 1, -360, 360, -19.5045, -15.6243, 19.512899999999998, 15.611499999999999, 0, 0, 0, 0],
[671, 669, 0.00057899999999999998, 0.0019009999999999999, 0.00019100000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -14.8352, -14.956799999999999, 14.8375, 14.943300000000001, 0, 0, 0, 0],
[836, 809, 0.028677999999999999, 0.092810000000000004, 0.0094889999999999992, 58, 58, 58, 0, 0, 1, -360, 360, -12.054600000000001, -1.9964, 12.090299999999999, 0.9829, 0, 0, 0, 0],
[590, 738, 0.015703000000000002, 0.050743999999999997, 0.0051910000000000003, 90, 90, 90, 0, 0, 1, -360, 360, -1.103, -0.47699999999999998, 1.1032, -0.1232, 0, 0, 0, 0],
[662, 733, 0.021322000000000001, 0.068933999999999995, 0.0070499999999999998, 90, 90, 90, 0, 0, 1, -360, 360, -14.9634, -2.9033000000000002, 15.0054, 2.2115, 0, 0, 0, 0],
[801, 778, 0.008182, 0.026529, 0.0027100000000000002, 90, 90, 90, 0, 0, 1, -360, 360, 4.3423999999999996, -6.6204999999999998, -4.3380999999999998, 6.3231000000000002, 0, 0, 0, 0],
[673, 671, 0.011488, 0.029669000000000001, 0.0030109999999999998, 58, 58, 58, 0, 0, 1, -360, 360, -8.7797999999999998, -14.767099999999999, 8.8102, 14.5138, 0, 0, 0, 0],
[659, 723, 0.0061980000000000004, 0.02, 0.0020400000000000001, 90, 90, 90, 0, 0, 1, -360, 360, 13.8422, 1.8067, -13.8316, -2.004, 0, 0, 0, 0],
[730, 662, 0.018099000000000001, 0.058512000000000002, 0.0059899999999999997, 90, 90, 90, 0, 0, 1, -360, 360, -12.7309, -3.1743000000000001, 12.757400000000001, 2.5623, 0, 0, 0, 0],
[670, 673, 0.0057019999999999996, 0.016032999999999999, 0.00165, 90, 90, 90, 0, 0, 1, -360, 360, -1.5851999999999999, -14.9011, 1.5968, 14.7531, 0, 0, 0, 0],
[797, 689, 0.019174, 0.049826000000000002, 0.0051590000000000004, 76, 76, 76, 0, 0, 1, -360, 360, 1.0908, 1.7695000000000001, -1.0899000000000001, -2.3410000000000002, 0, 0, 0, 0],
[796, 779, 0.023057999999999999, 0.074628, 0.0076400000000000001, 90, 90, 90, 0, 0, 1, -360, 360, 21.462399999999999, 1.9119999999999999, -21.369599999999998, -2.4904999999999999, 0, 0, 0, 0],
[785, 627, 0.00015699999999999999, 0.000504, 5.1e-05, 90, 90, 90, 0, 0, 1, -360, 360, -40.490099999999998, -3.4033000000000002, 40.4923, 3.4041999999999999, 0, 0, 0, 0],
[598, 723, 0.030248000000000001, 0.059313999999999999, 0.0056699999999999997, 90, 90, 90, 0, 0, 1, -360, 360, 5.3582999999999998, 8.3012999999999995, -5.3311000000000002, -8.8948, 0, 0, 0, 0],
[670, 640, 0.013587, 0.043942000000000002, 0.004496, 137, 137, 137, 0, 0, 1, -360, 360, 4.1330999999999998, -0.48380000000000001, -4.1310000000000002, -0, 0, 0, 0, 0],
[840, 769, 0.051901000000000003, 0.13139700000000001, 0.013119, 76, 76, 76, 0, 0, 1, -360, 360, -2.6577999999999999, -0.9788, 2.661, -0.52859999999999996, 0, 0, 0, 0],
[772, 770, 0.015207, 0.02562, 0.0024489999999999998, 58, 58, 58, 0, 0, 1, -360, 360, -4.6138000000000003, -5.4969000000000001, 4.6203000000000003, 5.2252000000000001, 0, 0, 0, 0],
[772, 771, 0.0085120000000000005, 0.01438, 0.001549, 58, 58, 58, 0, 0, 1, -360, 360, -0.47820000000000001, 3.7938999999999998, 0.47939999999999999, -3.9704000000000002, 0, 0, 0, 0],
[771, 745, 0.027015999999999998, 0.087603, 0.0089999999999999993, 90, 90, 90, 0, 0, 1, -360, 360, -4.7224000000000004, 3.2894000000000001, 4.7309999999999999, -4.2960000000000003, 0, 0, 0, 0],
[744, 680, 0.018512000000000001, 0.059999999999999998, 0.0061399999999999996, 90, 90, 90, 0, 0, 1, -360, 360, -11.1386, 4.9931000000000001, 11.1633, -5.6150000000000002, 0, 0, 0, 0],
[680, 666, 0.013719, 0.044463000000000003, 0.0045399999999999998, 90, 90, 90, 0, 0, 1, -360, 360, -15.4063, 4.593, 15.4376, -5.0099, 0, 0, 0, 0],
[769, 762, 0.022893, 0.051901000000000003, 0.0050600000000000003, 58, 58, 58, 0, 0, 1, -360, 360, 6.1611000000000002, 3.4110999999999998, -6.1508000000000003, -3.9716999999999998, 0, 0, 0, 0],
[773, 762, 0.025207, 0.057438000000000003, 0.0056100000000000004, 58, 58, 58, 0, 0, 1, -360, 360, -0.48780000000000001, -4.6452999999999998, 0.4919, 4.0110000000000001, 0, 0, 0, 0],
[773, 766, 0.0057930000000000004, 0.0099170000000000005, 0.0010499999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -3.7551999999999999, 3.9643000000000002, 3.7568000000000001, -4.0819000000000001, 0, 0, 0, 0],
[646, 623, 0.017769, 0.057363999999999998, 0.0058710000000000004, 90, 90, 90, 0, 0, 1, -360, 360, -13.1088, 2.7717999999999998, 13.137, -3.3532000000000002, 0, 0, 0, 0],
[666, 623, 0.020579, 0.066124000000000002, 0.0068609999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 14.6381, -7.5911, -14.590199999999999, 6.9603999999999999, 0, 0, 0, 0],
[769, 617, 0.0090080000000000004, 0.031066, 0.0029789999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 2.0406, 3.1901000000000002, -2.0394000000000001, -3.5301999999999998, 0, 0, 0, 0],
[753, 617, 0.023966999999999999, 0.083223000000000005, 0.0079909999999999998, 90, 90, 90, 0, 0, 1, -360, 360, -0.33960000000000001, -4.0994999999999999, 0.34239999999999998, 3.1892, 0, 0, 0, 0],
[763, 753, 0.023223000000000001, 0.075206999999999996, 0.0077000000000000002, 90, 90, 90, 0, 0, 1, -360, 360, 3.0605000000000002, -4.9619, -3.0543999999999998, 4.0994999999999999, 0, 0, 0, 0],
[831, 789, 0.0088430000000000002, 0.014876, 0.0015, 58, 58, 58, 0, 0, 1, -360, 360, -8.9055, 0.52810000000000001, 8.9116999999999997, -0.68989999999999996, 0, 0, 0, 0],
[831, 601, 0.014628, 0.025793, 0.0024199999999999998, 58, 58, 58, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[803, 769, 0.053314, 0.13338800000000001, 0.010640999999999999, 76, 76, 76, 0, 0, 1, -360, 360, -8.5280000000000005, 0.13120000000000001, 8.5619999999999994, -1.2734000000000001, 0, 0, 0, 0],
[770, 641, 0.040661000000000003, 0.11115700000000001, 0.011471, 76, 76, 76, 0, 0, 1, -360, 360, 6.7805999999999997, -1.2678, -6.7643000000000004, -0.012200000000000001, 0, 0, 0, 0],
[807, 641, 0.027768999999999999, 0.077686000000000005, 0.0080099999999999998, 76, 76, 76, 0, 0, 1, -360, 360, -5.0610999999999997, -0.57599999999999996, 5.0673000000000004, -0.32879999999999998, 0, 0, 0, 0],
[807, 803, 0.0028930000000000002, 0.0077689999999999999, 0.00080099999999999995, 76, 76, 76, 0, 0, 1, -360, 360, 0.81810000000000005, -0.105, -0.81810000000000005, 0.0129, 0, 0, 0, 0],
[601, 803, 0.040000000000000001, 0.061817999999999998, 0.0067590000000000003, 58, 58, 58, 0, 0, 1, -360, 360, -1.0301, -1.4899, 1.0308999999999999, 0.71489999999999998, 0, 0, 0, 0],
[799, 601, 0.038255999999999998, 0.065619999999999998, 0.012630000000000001, 58, 58, 58, 0, 0, 1, -360, 360, 1.4783999999999999, -5.3566000000000003, -1.4704999999999999, 3.9241000000000001, 0, 0, 0, 0],
[799, 674, 0.028934000000000001, 0.049751999999999998, 0.0095300000000000003, 58, 58, 58, 0, 0, 1, -360, 360, -4.0244, 4.6756000000000002, 4.0354000000000001, -5.7441000000000004, 0, 0, 0, 0],
[675, 674, 0.0041320000000000003, 0.0071069999999999996, 0.0013699999999999999, 58, 58, 58, 0, 0, 1, -360, 360, 6.5841000000000003, -5.5545999999999998, -6.5814000000000004, 5.4031000000000002, 0, 0, 0, 0],
[803, 731, 0.069091, 0.123802, 0.010078999999999999, 58, 58, 58, 0, 0, 1, -360, 360, -3.1743999999999999, -0.50170000000000003, 3.1804000000000001, -0.64829999999999999, 0, 0, 0, 0],
[803, 664, 0.039917000000000001, 0.067933999999999994, 0.0054310000000000001, 58, 58, 58, 0, 0, 1, -360, 360, -0.81479999999999997, -0.77310000000000001, 0.81510000000000005, 0.14899999999999999, 0, 0, 0, 0],
[736, 664, 0.01281, 0.021818000000000001, 0.00175, 58, 58, 58, 0, 0, 1, -360, 360, 2.5127999999999999, -0.051299999999999998, -2.5121000000000002, -0.14899999999999999, 0, 0, 0, 0],
[736, 732, 0.013223, 0.034298000000000002, 0.0032910000000000001, 58, 58, 58, 0, 0, 1, -360, 360, -9.7878000000000007, 0.0023, 9.7988, -0.35310000000000002, 0, 0, 0, 0],
[731, 695, 0.031322000000000003, 0.101397, 0.010378999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 0.51570000000000005, 0.080199999999999994, -0.51549999999999996, -1.2763, 0, 0, 0, 0],
[734, 731, 0.0024789999999999999, 0.0079340000000000001, 0.00081999999999999998, 90, 90, 90, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[734, 731, 0.0024789999999999999, 0.0079340000000000001, 0.00081999999999999998, 90, 90, 90, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[735, 734, 0.00033100000000000002, 0.00057899999999999998, 0.024199999999999999, 274, 274, 274, 0, 0, 1, -360, 360, 67.899000000000001, 24.7913, -67.882000000000005, -27.248999999999999, 0, 0, 0, 0],
[623, 597, 0.016281, 0.052727000000000003, 0.005411, 90, 90, 90, 0, 0, 1, -360, 360, -1.5448, -3.6242000000000001, 1.5467, 3.0093000000000001, 0, 0, 0, 0],
[823, 665, 0.034710999999999999, 0.112562, 0.01158, 90, 90, 90, 0, 0, 1, -360, 360, -28.768799999999999, 6.8661000000000003, 29.038599999999999, -7.3110999999999997, 0, 0, 0, 0],
[823, 714, 0.015124, 0.051322, 0.0025100000000000001, 90, 90, 90, 0, 0, 1, -360, 360, 23.6768, -8.2280999999999995, -23.593599999999999, 8.2248000000000001, 0, 0, 0, 0],
[714, 629, 0.029496000000000001, 0.051818000000000003, 0.0048809999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 22.308599999999998, -8.2248000000000001, -22.163399999999999, 7.9250999999999996, 0, 0, 0, 0],
[811, 601, 0.010248, 0.018099000000000001, 0.001699, 58, 58, 58, 0, 0, 1, -360, 360, 0.4773, 3.4904000000000002, -0.47610000000000002, -3.6833, 0, 0, 0, 0],
[828, 811, 0.03124, 0.055123999999999999, 0.0051590000000000004, 58, 58, 58, 0, 0, 1, -360, 360, 1.3354999999999999, 2.9022000000000001, -1.3323, -3.4904000000000002, 0, 0, 0, 0],
[828, 668, 0.024462999999999999, 0.043222999999999998, 0.0040509999999999999, 58, 58, 58, 0, 0, 1, -360, 360, -3.8815, -2.9022000000000001, 3.8862000000000001, 2.4424999999999999, 0, 0, 0, 0],
[718, 668, 0.057363999999999998, 0.100826, 0.0094889999999999992, 58, 58, 58, 0, 0, 1, -360, 360, -6.6360000000000001, -0.36020000000000002, 6.6580000000000004, -0.69599999999999995, 0, 0, 0, 0],
[729, 718, 0.013636000000000001, 0.070413000000000003, 0.0072789999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 1.6889000000000001, -2.3218999999999999, -1.6880999999999999, 1.4895, 0, 0, 0, 0],
[655, 668, 0.003058, 0.0098259999999999997, 0.0010089999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -7.9984000000000002, 2.9361999999999999, 8.0002999999999993, -3.0468000000000002, 0, 0, 0, 0],
[657, 656, 0.004463, 0.014553999999999999, 0.0014809999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 0.35909999999999997, -2.7700999999999998, -0.35880000000000001, 2.5994999999999999, 0, 0, 0, 0],
[759, 656, 0.01405, 0.045372000000000003, 0.0046490000000000004, 90, 90, 90, 0, 0, 1, -360, 360, 14.0929, 4.5292000000000003, -14.0662, -4.9835000000000003, 0, 0, 0, 0],
[658, 668, 0.0076030000000000004, 0.024553999999999999, 0.002519, 90, 90, 90, 0, 0, 1, -360, 360, -8.8018999999999998, 2.4087999999999998, 8.8073999999999995, -2.6825999999999999, 0, 0, 0, 0],
[679, 658, 0.004463, 0.013875999999999999, 0.0014300000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -6.2542, 2.2486000000000002, 6.2558999999999996, -2.4087999999999998, 0, 0, 0, 0],
[667, 679, 0.0057019999999999996, 0.018512000000000001, 0.00189, 90, 90, 90, 0, 0, 1, -360, 360, 1.3822000000000001, 2.3721000000000001, -1.3817999999999999, -2.5895999999999999, 0, 0, 0, 0],
[759, 718, 0.021984, 0.068430000000000005, 0.0070200000000000002, 90, 90, 90, 0, 0, 1, -360, 360, 17.196100000000001, 6.306, -17.131900000000002, -6.9192999999999998, 0, 0, 0, 0],
[826, 760, 0.016198000000000001, 0.02843, 0.0026909999999999998, 58, 58, 58, 0, 0, 1, -360, 360, 0.3997, -0.18310000000000001, -0.3997, -0.13089999999999999, 0, 0, 0, 0],
[826, 645, 0.039174, 0.066032999999999994, 0.0039589999999999998, 58, 58, 58, 0, 0, 1, -360, 360, -3.7936999999999999, -0.49790000000000001, 3.7986, 0.043400000000000001, 0, 0, 0, 0],
[644, 645, 0.009587, 0.020174000000000001, 0.0019599999999999999, 58, 58, 58, 0, 0, 1, -360, 360, 8.4715000000000007, -0.1739, -8.4656000000000002, -0.043400000000000001, 0, 0, 0, 0],
[760, 719, 0.0096690000000000005, 0.031570000000000001, 0.0032209999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 4.6230000000000002, -4.1466000000000003, -4.6199000000000003, 3.7805, 0, 0, 0, 0],
[719, 620, 0.047768999999999999, 0.090579000000000007, 0.0086199999999999992, 58, 58, 58, 0, 0, 1, -360, 360, 1.2259, -4.1215000000000002, -1.22, 3.1232000000000002, 0, 0, 0, 0],
[786, 620, 0.022727000000000001, 0.046612000000000001, 0.0045009999999999998, 58, 58, 58, 0, 0, 1, -360, 360, 1.3279000000000001, 2.5979999999999999, -1.3260000000000001, -3.1232000000000002, 0, 0, 0, 0],
[786, 607, 0.024628000000000001, 0.059587000000000001, 0.0049610000000000001, 58, 58, 58, 0, 0, 1, -360, 360, -2.1768999999999998, -2.5979999999999999, 2.1789999999999998, 2.0181, 0, 0, 0, 0],
[608, 607, 0.0057019999999999996, 0.018512000000000001, 0.00189, 58, 58, 58, 0, 0, 1, -360, 360, 12.4278, -0.58879999999999999, -12.420299999999999, 0.38969999999999999, 0, 0, 0, 0],
[840, 695, 0.047190000000000003, 0.085207000000000005, 0.0080300000000000007, 76, 76, 76, 0, 0, 1, -360, 360, 4.5862999999999996, -2.1842999999999999, -4.5765000000000002, 1.2763, 0, 0, 0, 0],
[762, 758, 0.0077689999999999999, 0.016858999999999999, 0.00165, 90, 90, 90, 0, 0, 1, -360, 360, 0.56689999999999996, -1.4014, -0.56669999999999998, 1.2118, 0, 0, 0, 0],
[781, 770, 0.016858999999999999, 0.029825999999999998, 0.00281, 58, 58, 58, 0, 0, 1, -360, 360, -9.1936, -3.6579000000000002, 9.2078000000000007, 3.3586999999999998, 0, 0, 0, 0],
[781, 758, 0.0035539999999999999, 0.0062810000000000001, 0.0054209999999999996, 58, 58, 58, 0, 0, 1, -360, 360, 7.9206000000000003, 3.3169, -7.9183000000000003, -3.9367999999999999, 0, 0, 0, 0],
[839, 601, 0.005868, 0.010331, 0.00097000000000000005, 58, 58, 58, 0, 0, 1, -360, 360, 0.41739999999999999, -1.3604000000000001, -0.4173, 1.2492000000000001, 0, 0, 0, 0],
[839, 798, 0.0038019999999999998, 0.012397, 0.0012700000000000001, 58, 58, 58, 0, 0, 1, -360, 360, -2.1143999999999998, 1.3604000000000001, 2.1145999999999998, -1.5054000000000001, 0, 0, 0, 0],
[798, 740, 0.0040499999999999998, 0.012984000000000001, 0.0013309999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -3.8115999999999999, 1.5054000000000001, 3.8121999999999998, -1.6561999999999999, 0, 0, 0, 0],
[763, 624, 0.0035539999999999999, 0.01157, 0.001191, 90, 90, 90, 0, 0, 1, -360, 360, 0.84899999999999998, -0.13600000000000001, -0.84899999999999998, -0, 0, 0, 0, 0],
[806, 608, 0.017769, 0.057603000000000001, 0.0058900000000000003, 58, 58, 58, 0, 0, 1, -360, 360, 14.1549, -1.1888000000000001, -14.1248, 0.58879999999999999, 0, 0, 0, 0],
[630, 806, 0.017769, 0.057603000000000001, 0.0058900000000000003, 58, 58, 58, 0, 0, 1, -360, 360, 16.742999999999999, -1.7522, -16.700900000000001, 1.1888000000000001, 0, 0, 0, 0],
[743, 607, 0.021743999999999999, 0.038346999999999999, 0.0035890000000000002, 58, 58, 58, 0, 0, 1, -360, 360, -5.1429, 2.6762999999999999, 5.1493000000000002, -3.0888, 0, 0, 0, 0],
[743, 832, 0.01719, 0.055620000000000003, 0.0056800000000000002, 90, 90, 90, 0, 0, 1, -360, 360, 2.1728000000000001, -2.4245999999999999, -2.1715, 1.7576000000000001, 0, 0, 0, 0],
[832, 678, 0.01719, 0.055620000000000003, 0.0056800000000000002, 90, 90, 90, 0, 0, 1, -360, 360, 0.47399999999999998, -1.0375000000000001, -0.47389999999999999, 0.3659, 0, 0, 0, 0],
[713, 597, 0.020743999999999999, 0.067272999999999999, 0.0068799999999999998, 90, 90, 90, 0, 0, 1, -360, 360, 4.9470000000000001, 2.9177, -4.9406999999999996, -3.6903000000000001, 0, 0, 0, 0],
[677, 675, 0.00157, 0.003058, 0.00029, 58, 58, 58, 0, 0, 1, -360, 360, 7.4341999999999997, -5.2443999999999997, -7.4330999999999996, 5.2135999999999996, 0, 0, 0, 0],
[789, 770, 0.038255999999999998, 0.067520999999999998, 0.0063309999999999998, 58, 58, 58, 0, 0, 1, -360, 360, -11.457700000000001, 0.0088999999999999999, 11.5014, -0.66139999999999999, 0, 0, 0, 0],
[803, 726, 0.024875999999999999, 0.072231000000000004, 0.0082400000000000008, 90, 90, 90, 0, 0, 1, -360, 360, 1.2734000000000001, -0.94620000000000004, -1.2729999999999999, 0, 0, 0, 0, 0],
[743, 661, 0.015207, 0.049008000000000003, 0.005019, 20, 20, 20, 0, 0, 1, -360, 360, 0.42399999999999999, -0.5927, -0.42399999999999999, 0, 0, 0, 0, 0],
[831, 800, 0.00041300000000000001, 0.011901, 0.0012199999999999999, 69, 69, 69, 0, 0, 1, -360, 360, 8.9055, -0.52810000000000001, -8.9052000000000007, 0.39639999999999997, 0, 0, 0, 0],
[740, 800, 0.00281, 0.0090080000000000004, 0.00092000000000000003, 69, 69, 69, 0, 0, 1, -360, 360, -6.3582000000000001, 0.97519999999999996, 6.3592000000000004, -1.0773999999999999, 0, 0, 0, 0],
[760, 652, 0.022893, 0.074132000000000003, 0.0075789999999999998, 90, 90, 90, 0, 0, 1, -360, 360, 8.2187999999999999, 1.1413, -8.2050999999999998, -1.9790000000000001, 0, 0, 0, 0],
[744, 745, 0.019338999999999999, 0.062635999999999997, 0.006411, 90, 90, 90, 0, 0, 1, -360, 360, 6.8635999999999999, -4.9931000000000001, -6.8520000000000003, 4.2960000000000003, 0, 0, 0, 0],
[657, 655, 0.0045539999999999999, 0.014711, 0.0015, 90, 90, 90, 0, 0, 1, -360, 360, -7.1471, 2.7700999999999998, 7.1494, -2.9361999999999999, 0, 0, 0, 0],
[644, 791, 0.034875999999999997, 0.064876000000000003, 0.0061399999999999996, 58, 58, 58, 0, 0, 1, -360, 360, -10.1685, 0.1739, 10.199299999999999, -0.83799999999999997, 0, 0, 0, 0],
[766, 646, 0.020992, 0.067850999999999995, 0.0069410000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -9.6958000000000002, 2.7199, 9.7148000000000003, -3.4527999999999999, 0, 0, 0, 0],
[652, 667, 0.010826000000000001, 0.035124000000000002, 0.0035890000000000002, 69, 69, 69, 0, 0, 1, -360, 360, 3.9300999999999999, 1.962, -3.9281999999999999, -2.3721000000000001, 0, 0, 0, 0],
[626, 832, 0.019174, 0.059587000000000001, 0.0061029999999999999, 69, 69, 69, 0, 0, 1, -360, 360, -1.6970000000000001, 0, 1.6975, -0.72019999999999995, 0, 0, 0, 0],
[1859, 1274, 0.026280999999999999, 0.082974999999999993, 0.0090480000000000005, 114, 114, 114, 0, 0, 1, -360, 360, 11.2197, 0.41360000000000002, -11.1922, -1.4175, 0, 0, 0, 0],
[1273, 1274, 0.0029750000000000002, 0.0096690000000000005, 0.0010039999999999999, 140, 140, 140, 0, 0, 1, -360, 360, -1.256, -0.34599999999999997, 1.256, 0.22539999999999999, 0, 0, 0, 0],
[985, 1493, 0.036116000000000002, 0.050412999999999999, 0.0082909999999999998, 57, 57, 57, 0, 0, 1, -360, 360, -1.004, -0.21579999999999999, 1.0043, -0.79320000000000002, 0, 0, 0, 0],
[984, 985, 0, 8.2999999999999998e-05, 1.0000000000000001e-05, 29, 29, 29, 0, 0, 1, -360, 360, -1.004, -0.217, 1.004, 0.21579999999999999, 0, 0, 0, 0],
[1018, 987, 0.016198000000000001, 0.049174000000000002, 0.0058399999999999997, 114, 114, 114, 0, 0, 1, -360, 360, 18.455200000000001, -1.6668000000000001, -18.409800000000001, 1.093, 0, 0, 0, 0],
[1017, 1018, 0.000165, 0.00024800000000000001, 4.3999999999999999e-05, 90, 90, 90, 0, 0, 1, -360, 360, -0.58699999999999997, -0.23599999999999999, 0.58699999999999997, 0.23069999999999999, 0, 0, 0, 0],
[1022, 1361, 0.016528999999999999, 0.050412999999999999, 0.0058929999999999998, 114, 114, 114, 0, 0, 1, -360, 360, -16.4937, -1.4681, 16.533200000000001, 0.91249999999999998, 0, 0, 0, 0],
[1021, 1022, 0.00049600000000000002, 0.001488, 0.00017200000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -1.76, -0.34300000000000003, 1.76, 0.32340000000000002, 0, 0, 0, 0],
[1145, 901, 0.038677999999999997, 0.099586999999999995, 0.011081000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -13.293699999999999, 2.0308999999999999, 13.3528, -3.2164000000000001, 0, 0, 0, 0],
[1601, 1349, 0.005372, 0.01719, 0.0018320000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 5.3632999999999997, 0.79330000000000001, -5.3620000000000001, -1.008, 0, 0, 0, 0],
[902, 1601, 0.039091000000000001, 0.095619999999999997, 0.010571000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 10.092700000000001, 0.2994, -10.0593, -1.4870000000000001, 0, 0, 0, 0],
[1600, 1601, 8.2999999999999998e-05, 0.00024800000000000001, 1.9000000000000001e-05, 120, 120, 120, 0, 0, 1, -360, 360, -4.6959999999999997, -0.69599999999999995, 4.6959999999999997, 0.69369999999999998, 0, 0, 0, 0],
[1328, 1248, 0.015949999999999999, 0.046693999999999999, 0.0041310000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -1.0325, -0.17330000000000001, 1.0327, -0.32629999999999998, 0, 0, 0, 0],
[1718, 1328, 0.031736, 0.094214999999999993, 0.0083610000000000004, 120, 120, 120, 0, 0, 1, -360, 360, -0.44640000000000002, -1.1134999999999999, 0.44650000000000001, 0.1027, 0, 0, 0, 0],
[1326, 1328, 0.00049600000000000002, 0.001157, 0.000135, 29, 29, 29, 0, 0, 1, -360, 360, -0.58599999999999997, -0.086999999999999994, 0.58599999999999997, 0.070599999999999996, 0, 0, 0, 0],
[1329, 1247, 0.015949999999999999, 0.046693999999999999, 0.0041359999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 7.7436999999999996, -0.2838, -7.7358000000000002, -0.19120000000000001, 0, 0, 0, 0],
[1719, 1329, 0.031736, 0.094214999999999993, 0.0083610000000000004, 120, 120, 120, 0, 0, 1, -360, 360, 7.7595999999999998, -1.2625, -7.7436999999999996, 0.30020000000000002, 0, 0, 0, 0],
[1327, 1329, 0.00049600000000000002, 0.001157, 0.000135, 29, 29, 29, 0, 0, 1, -360, 360, -0, -0, 0, -0.016299999999999999, 0, 0, 0, 0],
[1889, 1631, 0.048182000000000003, 0.119835, 0.013225000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -1.5199, 0.1024, 1.5210999999999999, -1.6920999999999999, 0, 0, 0, 0],
[1630, 1302, 0.040164999999999999, 0.105785, 0.01189, 114, 114, 114, 0, 0, 1, -360, 360, 2.0186999999999999, -1.6919999999999999, -2.0169999999999999, 0.26440000000000002, 0, 0, 0, 0],
[1015, 885, 0.011653, 0.035950000000000003, 0.0041120000000000002, 114, 114, 114, 0, 0, 1, -360, 360, -38.348599999999998, -1.6439999999999999, 38.490699999999997, 1.5842000000000001, 0, 0, 0, 0],
[1014, 886, 0.011653, 0.035950000000000003, 0.0041120000000000002, 114, 114, 114, 0, 0, 1, -360, 360, -0.20319999999999999, -4.3864999999999998, 0.2049, 3.8917999999999999, 0, 0, 0, 0],
[1218, 1633, 0.0027269999999999998, 0.0089259999999999999, 0.00088599999999999996, 140, 140, 140, 0, 0, 1, -360, 360, 6.3623000000000003, -5.5585000000000004, -6.3606999999999996, 5.4587000000000003, 0, 0, 0, 0],
[1352, 1218, 0.0076030000000000004, 0.023470999999999999, 0.0026640000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 6.7853000000000003, -5.7167000000000003, -6.7803000000000004, 5.4161999999999999, 0, 0, 0, 0],
[1217, 1218, 0.00033100000000000002, 0.00041300000000000001, 8.2000000000000001e-05, 90, 90, 90, 0, 0, 1, -360, 360, -0.41799999999999998, -0.152, 0.41799999999999998, 0.14219999999999999, 0, 0, 0, 0],
[899, 1413, 0.018182, 0.044628000000000001, 0.0048979999999999996, 120, 120, 120, 0, 0, 1, -360, 360, 5.8701999999999996, 0.27250000000000002, -5.8650000000000002, -0.84960000000000002, 0, 0, 0, 0],
[1860, 899, 0.026033000000000001, 0.063635999999999998, 0.0070470000000000003, 120, 120, 120, 0, 0, 1, -360, 360, 8.9023000000000003, -0.53739999999999999, -8.8853000000000009, -0.27229999999999999, 0, 0, 0, 0],
[899, 897, 0.013884000000000001, 0.018016999999999998, 0.0032309999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 3.0150999999999999, -0.0001, -3.0139999999999998, -0.38800000000000001, 0, 0, 0, 0],
[1265, 1414, 0.017354999999999999, 0.048265000000000002, 0.0051450000000000003, 120, 120, 120, 0, 0, 1, -360, 360, 5.7847, 0.66869999999999996, -5.7797000000000001, -1.2742, 0, 0, 0, 0],
[1561, 1207, 0.0068599999999999998, 0.022231000000000001, 0.0023310000000000002, 140, 140, 140, 0, 0, 1, -360, 360, -0.077899999999999997, -6.5324, 0.080199999999999994, 6.2629999999999999, 0, 0, 0, 0],
[1057, 1561, 0.0042979999999999997, 0.013388000000000001, 0.001488, 140, 140, 140, 0, 0, 1, -360, 360, 3.0204, -6.3540999999999999, -3.0186000000000002, 6.1829999999999998, 0, 0, 0, 0],
[1352, 1057, 0.0057850000000000002, 0.017686, 0.0020790000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 4.3632999999999997, -6.343, -4.3604000000000003, 6.1052, 0, 0, 0, 0],
[1560, 1561, 0.0060330000000000002, 0.018429999999999998, 0.002183, 140, 140, 140, 0, 0, 1, -360, 360, -3.0960000000000001, -0.60699999999999998, 3.0964999999999998, 0.34939999999999999, 0, 0, 0, 0],
[1057, 1056, 0.0023140000000000001, 0.0028930000000000002, 0.00054900000000000001, 90, 90, 90, 0, 0, 1, -360, 360, 1.3400000000000001, 0.24890000000000001, -1.3400000000000001, -0.314, 0, 0, 0, 0],
[1712, 976, 0.0050410000000000003, 0.015372, 0.001774, 140, 140, 140, 0, 0, 1, -360, 360, 12.625299999999999, 4.0145, -12.618, -4.2107000000000001, 0, 0, 0, 0],
[1354, 1712, 0.010248, 0.031405000000000002, 0.0036280000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 16, 4.6647999999999996, -15.976800000000001, -5.0415999999999999, 0, 0, 0, 0],
[1712, 1710, 0.0051240000000000001, 0.0085950000000000002, 0.00090799999999999995, 90, 90, 90, 0, 0, 1, -360, 360, 3.3515000000000001, 1.0270999999999999, -3.351, -1.1379999999999999, 0, 0, 0, 0],
[1713, 977, 0.0050410000000000003, 0.015372, 0.001774, 140, 140, 140, 0, 0, 1, -360, 360, -20.070399999999999, 2.0989, 20.087, -2.2683, 0, 0, 0, 0],
[1354, 1713, 0.010248, 0.031405000000000002, 0.0036280000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -17.7834, 2.4613999999999998, 17.810199999999998, -2.8287, 0, 0, 0, 0],
[1713, 1711, 0.0051240000000000001, 0.0085120000000000005, 0.00089999999999999998, 90, 90, 90, 0, 0, 1, -360, 360, 2.2602000000000002, 0.7298, -2.2599999999999998, -0.84099999999999997, 0, 0, 0, 0],
[1889, 1365, 0.040164999999999999, 0.070165000000000005, 0.007071, 90, 90, 90, 0, 0, 1, -360, 360, 1.1919, 0.62390000000000001, -1.1911, -1.4734, 0, 0, 0, 0],
[1675, 1308, 0.022478999999999999, 0.065619999999999998, 0.0063330000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 15.258699999999999, 0.96020000000000005, -15.215, -1.5944, 0, 0, 0, 0],
[1674, 1852, 0.018759999999999999, 0.055371999999999998, 0.0053220000000000003, 120, 120, 120, 0, 0, 1, -360, 360, 6.1318999999999999, 1.1135999999999999, -6.1257000000000001, -1.7338, 0, 0, 0, 0],
[1322, 1181, 0.014628, 0.045867999999999999, 0.005084, 140, 140, 140, 0, 0, 1, -360, 360, 18.6708, 1.5379, -18.628599999999999, -2.0251999999999999, 0, 0, 0, 0],
[1591, 1322, 0.0062810000000000001, 0.019751999999999999, 0.002183, 140, 140, 140, 0, 0, 1, -360, 360, 18.688800000000001, 1.2202, -18.6708, -1.4306000000000001, 0, 0, 0, 0],
[1322, 1320, 0.0043800000000000002, 0.00843, 0.00087900000000000001, 90, 90, 90, 0, 0, 1, -360, 360, 0, -0.10730000000000001, 0, -0, 0, 0, 0, 0],
[1323, 929, 0.0062810000000000001, 0.019504000000000001, 0.0022169999999999998, 140, 140, 140, 0, 0, 1, -360, 360, -12.5786, -0.99970000000000003, 12.5868, 0.75460000000000005, 0, 0, 0, 0],
[1767, 1323, 0.0050410000000000003, 0.015454000000000001, 0.0017930000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -12.571999999999999, -1.3051999999999999, 12.5786, 1.1069, 0, 0, 0, 0],
[1323, 1321, 0.0043800000000000002, 0.00843, 0.00087900000000000001, 90, 90, 90, 0, 0, 1, -360, 360, 0, -0.1071, 0, -0, 0, 0, 0, 0],
[1354, 841, 0.012479000000000001, 0.045206999999999997, 0.0053699999999999998, 114, 114, 114, 0, 0, 1, -360, 360, 0, -0.66469999999999996, 0, 0, 0, 0, 0, 0],
[1353, 842, 0.012479000000000001, 0.045206999999999997, 0.0053699999999999998, 114, 114, 114, 0, 0, 1, -360, 360, 16.511800000000001, 0.095299999999999996, -16.484000000000002, -0.65000000000000002, 0, 0, 0, 0],
[1422, 1008, 0.0022309999999999999, 0.0083470000000000003, 0.00098299999999999993, 162, 162, 162, 0, 0, 1, -360, 360, 8.2569999999999997, 2.5268999999999999, -8.2555999999999994, -2.6432000000000002, 0, 0, 0, 0],
[993, 1009, 0.0041320000000000003, 0.01562, 0.0018779999999999999, 162, 162, 162, 0, 0, 1, -360, 360, 9.3584999999999994, 2.7519, -9.3552999999999997, -2.9716, 0, 0, 0, 0],
[1354, 993, 0.0048760000000000001, 0.016445999999999999, 0.00198, 140, 140, 140, 0, 0, 1, -360, 360, 11.626300000000001, 2.9940000000000002, -11.6206, -3.2195999999999998, 0, 0, 0, 0],
[993, 992, 0.00124, 0.004463, 0.00055400000000000002, 162, 162, 162, 0, 0, 1, -360, 360, 2.2621000000000002, 0.4677, -2.262, -0.53600000000000003, 0, 0, 0, 0],
[1398, 1234, 0.0055370000000000003, 0.017354999999999999, 0.0019189999999999999, 140, 140, 140, 0, 0, 1, -360, 360, 0.44790000000000002, -3.2509999999999999, -0.44740000000000002, 3.0184000000000002, 0, 0, 0, 0],
[1464, 1338, 0.041570000000000003, 0.060825999999999998, 0.010345999999999999, 57, 57, 57, 0, 0, 1, -360, 360, 6.1087999999999996, 1.1928000000000001, -6.0945, -2.391, 0, 0, 0, 0],
[1495, 1782, 0.003967, 0.011983000000000001, 0.001421, 140, 140, 140, 0, 0, 1, -360, 360, 1.0093000000000001, -2.6968999999999999, -1.0091000000000001, 2.5246, 0, 0, 0, 0],
[1668, 1864, 0.015868, 0.048016000000000003, 0.0057039999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 10.6942, 2.6711, -10.6776, -3.2921999999999998, 0, 0, 0, 0],
[1011, 1668, 0.021569999999999999, 0.065453999999999998, 0.0077710000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 10.7159, 1.7153, -10.6942, -2.5691999999999999, 0, 0, 0, 0],
[1667, 1668, 0.0023969999999999998, 0.007273, 0.00086399999999999997, 140, 140, 140, 0, 0, 1, -360, 360, 0, -0, 0, -0.1019, 0, 0, 0, 0],
[1441, 1772, 0.0023969999999999998, 0.0073550000000000004, 0.000852, 140, 140, 140, 0, 0, 1, -360, 360, 4.1455000000000002, -2.9121999999999999, -4.1449999999999996, 2.8098999999999998, 0, 0, 0, 0],
[1388, 1294, 0.010496, 0.031900999999999999, 0.0037820000000000002, 114, 114, 114, 0, 0, 1, -360, 360, 8.1433, -1.5920000000000001, -8.1372999999999998, 1.1601999999999999, 0, 0, 0, 0],
[1223, 1450, 0.024792999999999999, 0.041321999999999998, 0.0042589999999999998, 90, 90, 90, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1069, 991, 0.010826000000000001, 0.023966999999999999, 0.0033639999999999998, 114, 114, 114, 0, 0, 1, -360, 360, 13.6653, 2.0154999999999998, -13.648, -2.3797999999999999, 0, 0, 0, 0],
[1747, 1503, 0.0083470000000000003, 0.024958999999999999, 0.0030149999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -20.205500000000001, -2.0847000000000002, 20.234100000000002, 1.8083, 0, 0, 0, 0],
[1120, 1433, 0.024792999999999999, 0.083471000000000004, 0.010285000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -41.128399999999999, -15.186500000000001, 41.531100000000002, 15.3127, 0, 0, 0, 0],
[1498, 1433, 0.034875999999999997, 0.093058000000000002, 0.012319999999999999, 120, 120, 120, 0, 0, 1, -360, 360, -24.847000000000001, -6.4222999999999999, 25.037400000000002, 5.4469000000000003, 0, 0, 0, 0],
[1589, 1314, 0.008182, 0.014628, 0.0030400000000000002, 120, 120, 120, 0, 0, 1, -360, 360, 43.377499999999998, -1.8379000000000001, -43.250599999999999, 1.6964999999999999, 0, 0, 0, 0],
[1751, 963, 0.056032999999999999, 0.074711, 0.0071679999999999999, 75, 75, 75, 0, 0, 1, -360, 360, 3.0590000000000002, -2.4218999999999999, -3.0528, 1.5667, 0, 0, 0, 0],
[1751, 1333, 0.038265, 0.051984000000000002, 0.0047530000000000003, 57, 57, 57, 0, 0, 1, -360, 360, 9.7841000000000005, -1.641, -9.7531999999999996, 1.1120000000000001, 0, 0, 0, 0],
[1337, 1248, 0.029256000000000001, 0.050826000000000003, 0.004973, 90, 90, 90, 0, 0, 1, -360, 360, 13.0375, -1.9001999999999999, -12.996, 1.3689, 0, 0, 0, 0],
[1890, 1005, 0.019751999999999999, 0.051240000000000001, 0.0058780000000000004, 90, 90, 90, 0, 0, 1, -360, 360, 5.0629999999999997, -1.4869000000000001, -5.0586000000000002, 0.78259999999999996, 0, 0, 0, 0],
[1484, 1268, 0.021818000000000001, 0.065701999999999997, 0.0077949999999999998, 90, 90, 90, 0, 0, 1, -360, 360, -0.80549999999999999, 0.44069999999999998, 0.80579999999999996, -1.3873, 0, 0, 0, 0],
[1569, 1268, 0.036281000000000001, 0.070579000000000003, 0.0073660000000000002, 90, 90, 90, 0, 0, 1, -360, 360, -4.6104000000000003, 1.3971, 4.6177999999999999, -2.2774999999999999, 0, 0, 0, 0],
[1804, 1016, 0.019917000000000001, 0.060579000000000001, 0.0071240000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 8.1795000000000009, -1.5403, -8.1683000000000003, 0.71079999999999999, 0, 0, 0, 0],
[1212, 1014, 0.0077689999999999999, 0.023719, 0.0027980000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -7.4271000000000003, -0.3553, 7.4306000000000001, 0.026700000000000002, 0, 0, 0, 0],
[849, 1805, 0.047602999999999999, 0.060165000000000003, 0.0052420000000000001, 60, 60, 60, 0, 0, 1, -360, 360, -2.1800000000000002, -0.44600000000000001, 2.1819000000000002, -0.18640000000000001, 0, 0, 0, 0],
[1014, 1691, 0.052478999999999998, 0.129917, 0.014394000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 0.93679999999999997, 2.8207, -0.93049999999999999, -4.5449999999999999, 0, 0, 0, 0],
[1887, 940, 0.032645, 0.079090999999999995, 0.0094020000000000006, 114, 114, 114, 0, 0, 1, -360, 360, -8.7728999999999999, 4.3912000000000004, 8.8003999999999998, -5.4558999999999997, 0, 0, 0, 0],
[880, 1216, 0.023719, 0.033388000000000001, 0.0058900000000000003, 90, 90, 90, 0, 0, 1, -360, 360, 2.5733000000000001, -1.4433, -2.5716999999999999, 0.74160000000000004, 0, 0, 0, 0],
[1176, 1715, 0.0082640000000000005, 0.026363999999999999, 0.0028479999999999998, 140, 140, 140, 0, 0, 1, -360, 360, -0.019400000000000001, 0.0717, 0.019400000000000001, -0.41739999999999999, 0, 0, 0, 0],
[1014, 1176, 0.019917000000000001, 0.063883999999999996, 0.0067400000000000003, 114, 114, 114, 0, 0, 1, -360, 360, 0.98480000000000001, -0.61780000000000002, -0.98470000000000002, -0.19980000000000001, 0, 0, 0, 0],
[1175, 1176, 0.00099200000000000004, 0.0031410000000000001, 0.00036999999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -1.004, -0.17299999999999999, 1.004, 0.12809999999999999, 0, 0, 0, 0],
[1691, 1225, 0.013554, 0.040992000000000001, 0.0048640000000000003, 114, 114, 114, 0, 0, 1, -360, 360, 15.5337, -4.3912000000000004, -15.5046, 3.8938999999999999, 0, 0, 0, 0],
[1209, 971, 0.005372, 0.017024999999999998, 0.001861, 114, 114, 114, 0, 0, 1, -360, 360, 12.6831, 0.28839999999999999, -12.676, -0.4919, 0, 0, 0, 0],
[1488, 1646, 0.020247999999999999, 0.067933999999999994, 0.0065560000000000002, 114, 114, 114, 0, 0, 1, -360, 360, 10.1897, -3.2084000000000001, -10.170400000000001, 2.5051000000000001, 0, 0, 0, 0],
[1739, 1806, 0.037273000000000001, 0.119504, 0.012681, 114, 114, 114, 0, 0, 1, -360, 360, -10.356400000000001, -1.9523999999999999, 10.391299999999999, 0.58730000000000004, 0, 0, 0, 0],
[1740, 961, 0.018759999999999999, 0.059339000000000003, 0.006437, 114, 114, 114, 0, 0, 1, -360, 360, -9.2666000000000004, -1.7966, 9.2807999999999993, 1.0933999999999999, 0, 0, 0, 0],
[1555, 1389, 0.015868, 0.053553999999999997, 0.0051349999999999998, 114, 114, 114, 0, 0, 1, -360, 360, -4.4936999999999996, 1.7059, 4.4969000000000001, -2.3066, 0, 0, 0, 0],
[1210, 885, 0.006777, 0.021488, 0.002343, 114, 114, 114, 0, 0, 1, -360, 360, -12.683199999999999, -0.28949999999999998, 12.6922, 0.033099999999999997, 0, 0, 0, 0],
[1202, 886, 0.015372, 0.048925999999999997, 0.0052339999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -5.3322000000000003, -1.3815999999999999, 5.3360000000000003, 0.7571, 0, 0, 0, 0],
[1867, 885, 0.0068599999999999998, 0.021901, 0.0023310000000000002, 114, 114, 114, 0, 0, 1, -360, 360, -0.502, -0.086999999999999994, 0.502, -0.1966, 0, 0, 0, 0],
[1868, 886, 0.0068599999999999998, 0.021901, 0.0023349999999999998, 114, 114, 114, 0, 0, 1, -360, 360, -0.33500000000000002, -0.042999999999999997, 0.33500000000000002, -0.2412, 0, 0, 0, 0],
[1750, 1792, 0.053058000000000001, 0.227273, 0.025111999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -8.1260999999999992, 1.0878000000000001, 8.1587999999999994, -3.8973, 0, 0, 0, 0],
[1079, 1791, 0.049174000000000002, 0.21124000000000001, 0.023334000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -11.2706, 1.2975000000000001, 11.3268, -3.794, 0, 0, 0, 0],
[1545, 1430, 0.034298000000000002, 0.10595, 0.011374, 114, 114, 114, 0, 0, 1, -360, 360, 30.669, 8.9227000000000007, -30.375299999999999, -9.3641000000000005, 0, 0, 0, 0],
[1126, 1103, 0.00049600000000000002, 0.00090899999999999998, 7.7000000000000001e-05, 90, 90, 90, 0, 0, 1, -360, 360, -8.1184999999999992, 2.2330000000000001, 8.1188000000000002, -2.2418, 0, 0, 0, 0],
[1130, 1126, 0.0041320000000000003, 0.0071069999999999996, 0.00069200000000000002, 90, 90, 90, 0, 0, 1, -360, 360, -6.0239000000000003, 2.6194999999999999, 6.0254000000000003, -2.7006999999999999, 0, 0, 0, 0],
[1859, 1130, 0.0041320000000000003, 0.0069420000000000003, 0.00072099999999999996, 90, 90, 90, 0, 0, 1, -360, 360, -6.0225, 2.5312000000000001, 6.0239000000000003, -2.6160000000000001, 0, 0, 0, 0],
[1124, 1126, 0.001157, 0.0021489999999999999, 0.000194, 90, 90, 90, 0, 0, 1, -360, 360, -2.093, -0.49099999999999999, 2.093, 0.4677, 0, 0, 0, 0],
[1128, 1130, 8.2999999999999998e-05, 0.00024800000000000001, 2.9e-05, 140, 140, 140, 0, 0, 1, -360, 360, 0, 0, -0, -0.0035000000000000001, 0, 0, 0, 0],
[986, 856, 0.017354999999999999, 0.050165000000000001, 0.0062779999999999997, 114, 114, 114, 0, 0, 1, -360, 360, 17.069600000000001, -1.1823999999999999, -17.027899999999999, 0.54079999999999995, 0, 0, 0, 0],
[1263, 1235, 0.024545999999999998, 0.061488000000000001, 0.0064859999999999996, 76, 76, 76, 0, 0, 1, -360, 360, 13.706899999999999, 0.3206, -13.669, -1.0124, 0, 0, 0, 0],
[1366, 1136, 0.026612, 0.041321999999999998, 0.0063959999999999998, 90, 90, 90, 0, 0, 1, -360, 360, -6.7672999999999996, 1.5903, 6.7782999999999998, -2.3428, 0, 0, 0, 0],
[1859, 1205, 0.031653000000000001, 0.061734999999999998, 0.011805, 120, 120, 120, 0, 0, 1, -360, 360, 23.2834, -4.3396999999999997, -23.138100000000001, 3.2014999999999998, 0, 0, 0, 0],
[1860, 1135, 0.045455000000000002, 0.056860000000000001, 0.010803, 90, 90, 90, 0, 0, 1, -360, 360, 9.7460000000000004, -2.9005999999999998, -9.7083999999999993, 1.6433, 0, 0, 0, 0],
[1243, 855, 0.0029750000000000002, 0.0095040000000000003, 0.00099700000000000006, 114, 114, 114, 0, 0, 1, -360, 360, 6.2317, 0.2135, -6.2308000000000003, -0.33119999999999999, 0, 0, 0, 0],
[1511, 1263, 0.013471, 0.043305999999999997, 0.0045589999999999997, 114, 114, 114, 0, 0, 1, -360, 360, -2.2608999999999999, -0.3659, 2.2614999999999998, -0.18709999999999999, 0, 0, 0, 0],
[904, 1235, 0.0089259999999999999, 0.024792999999999999, 0.0027560000000000002, 140, 140, 140, 0, 0, 1, -360, 360, -4.5408999999999997, 0.3125, 4.5423999999999998, -0.64159999999999995, 0, 0, 0, 0],
[1280, 1206, 0.020413000000000001, 0.039752000000000003, 0.0075770000000000004, 120, 120, 120, 0, 0, 1, -360, 360, -22.047899999999998, 2.6861000000000002, 22.1327, -3.427, 0, 0, 0, 0],
[1611, 1131, 8.2999999999999998e-05, 0.00082600000000000002, 6.9999999999999999e-06, 90, 90, 90, 0, 0, 1, -360, 360, 13.4321, 3.2464, -13.432, -3.246, 0, 0, 0, 0],
[1860, 1611, 0.0065290000000000001, 0.010992, 0.0011280000000000001, 90, 90, 90, 0, 0, 1, -360, 360, 14.7836, 3.5571999999999999, -14.771100000000001, -3.6724999999999999, 0, 0, 0, 0],
[1611, 1610, 0.000165, 0.00024800000000000001, 2.4000000000000001e-05, 90, 90, 90, 0, 0, 1, -360, 360, 1.339, 0.42609999999999998, -1.339, -0.42899999999999999, 0, 0, 0, 0],
[1129, 1132, 0.002562, 0.0043800000000000002, 0.00044299999999999998, 90, 90, 90, 0, 0, 1, -360, 360, 7.2930999999999999, 0.82840000000000003, -7.2919999999999998, -0.88, 0, 0, 0, 0],
[1859, 1129, 0.0040499999999999998, 0.006777, 0.00070699999999999995, 90, 90, 90, 0, 0, 1, -360, 360, 8.3004999999999995, 0.83960000000000001, -8.2980999999999998, -0.92110000000000003, 0, 0, 0, 0],
[1127, 1129, 0.00074399999999999998, 0.0023140000000000001, 0.00027599999999999999, 76, 76, 76, 0, 0, 1, -360, 360, -1.0049999999999999, -0.126, 1.0049999999999999, 0.092700000000000005, 0, 0, 0, 0],
[1125, 856, 0.010826000000000001, 0.021818000000000001, 0.0029979999999999998, 90, 90, 90, 0, 0, 1, -360, 360, -11.299300000000001, 1.7535000000000001, 11.311, -2.0928, 0, 0, 0, 0],
[1102, 1125, 0.00041300000000000001, 0.00074399999999999998, 6.7999999999999999e-05, 90, 90, 90, 0, 0, 1, -360, 360, -11.2988, 1.7209000000000001, 11.299300000000001, -1.7282999999999999, 0, 0, 0, 0],
[1123, 1125, 0.00124, 0.0021489999999999999, 0.00020799999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 0, -0, 0, -0.0252, 0, 0, 0, 0],
[1920, 855, 0.0045450000000000004, 0.0079340000000000001, 0.00083299999999999997, 90, 90, 90, 0, 0, 1, -360, 360, -3.0129999999999999, -0.28199999999999997, 3.0133000000000001, 0.18179999999999999, 0, 0, 0, 0],
[1921, 856, 0.0045450000000000004, 0.0079340000000000001, 0.00083299999999999997, 90, 90, 90, 0, 0, 1, -360, 360, -0.92000000000000004, -0.27100000000000002, 0.92000000000000004, 0.17019999999999999, 0, 0, 0, 0],
[1677, 855, 0.0041320000000000003, 0.010992, 0.001735, 114, 114, 114, 0, 0, 1, -360, 360, -11.782, 0.41720000000000002, 11.786799999999999, -0.61470000000000002, 0, 0, 0, 0],
[1235, 1741, 0.006777, 0.01124, 0.001191, 29, 29, 29, 0, 0, 1, -360, 360, 2.0102000000000002, 0.1694, -2.0099999999999998, -0.313, 0, 0, 0, 0],
[1236, 1742, 0.006777, 0.01124, 0.001191, 57, 57, 57, 0, 0, 1, -360, 360, 3.2646000000000002, 0.39900000000000002, -3.2639999999999998, -0.54200000000000004, 0, 0, 0, 0],
[1574, 1417, 0.037025000000000002, 0.06719, 0.0066909999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 14.080299999999999, 1.1493, -14.0185, -1.8381000000000001, 0, 0, 0, 0],
[1554, 1417, 0.014876, 0.028098999999999999, 0.0029789999999999999, 78, 78, 78, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1871, 1418, 0.0076030000000000004, 0.011735000000000001, 0.0014959999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 2.734, -0.58499999999999996, -2.7334999999999998, 0.40760000000000002, 0, 0, 0, 0],
[1870, 1871, 0.00099200000000000004, 0.0017359999999999999, 0.000165, 90, 90, 90, 0, 0, 1, -360, 360, 2.7341000000000002, -0.60450000000000004, -2.734, 0.58499999999999996, 0, 0, 0, 0],
[1451, 1870, 0.0061980000000000004, 0.0077689999999999999, 0.0014809999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 2.7345000000000002, -0.78029999999999999, -2.7341000000000002, 0.60450000000000004, 0, 0, 0, 0],
[1554, 1871, 0.007273, 0.014545000000000001, 0.001549, 90, 90, 90, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1223, 1870, 0.019008000000000001, 0.033057999999999997, 0.0031510000000000002, 90, 90, 90, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1919, 1295, 0.019091, 0.057769000000000001, 0.0068630000000000002, 114, 114, 114, 0, 0, 1, -360, 360, -5.4532999999999996, 0.6653, 5.4581999999999997, -1.4663999999999999, 0, 0, 0, 0],
[1859, 1134, 0.007025, 0.015703000000000002, 0.0017570000000000001, 90, 90, 90, 0, 0, 1, -360, 360, 0.12690000000000001, 2.6208, -0.1265, -2.8321999999999998, 0, 0, 0, 0],
[1133, 855, 0.010826000000000001, 0.032726999999999999, 0.0038839999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -12.0145, -0.629, 12.0275, 0.19819999999999999, 0, 0, 0, 0],
[1624, 856, 0.0085950000000000002, 0.026033000000000001, 0.0030899999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -14.005800000000001, -0.3569, 14.0197, 0.0252, 0, 0, 0, 0],
[1690, 1279, 0.028347000000000001, 0.065949999999999995, 0.0098539999999999999, 120, 120, 120, 0, 0, 1, -360, 360, -10.2684, 0.55010000000000003, 10.293900000000001, -1.6639999999999999, 0, 0, 0, 0],
[1918, 1690, 0.0085950000000000002, 0.026033000000000001, 0.0030950000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 4.2812999999999999, -0.74950000000000006, -4.2798999999999996, 0.38569999999999999, 0, 0, 0, 0],
[1689, 1670, 0.015703000000000002, 0.047685999999999999, 0.0056649999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -0.61419999999999997, -0.183, 0.61419999999999997, -0.49009999999999998, 0, 0, 0, 0],
[1721, 1485, 0.014711, 0.025950000000000001, 0.0028410000000000002, 57, 57, 57, 0, 0, 1, -360, 360, 1.7919, 0.10489999999999999, -1.7915000000000001, -0.44969999999999999, 0, 0, 0, 0],
[1880, 1264, 0.003058, 0.00843, 0.0014469999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -12.5358, -0.54859999999999998, 12.5397, 0.38340000000000002, 0, 0, 0, 0],
[1365, 1312, 0.011901, 0.036116000000000002, 0.0042640000000000004, 114, 114, 114, 0, 0, 1, -360, 360, 3.5204, -0.44800000000000001, -3.5192000000000001, -0.060699999999999997, 0, 0, 0, 0],
[1313, 898, 0.0088430000000000002, 0.026776999999999999, 0.0031779999999999998, 114, 114, 114, 0, 0, 1, -360, 360, 1.4231, -0.29630000000000001, -1.423, -0.085000000000000006, 0, 0, 0, 0],
[1720, 1004, 0.026776999999999999, 0.063223000000000001, 0.007267, 57, 57, 57, 0, 0, 1, -360, 360, -1.7919, -0.11890000000000001, 1.7926, -0.76370000000000005, 0, 0, 0, 0],
[1568, 1510, 0.031982999999999998, 0.102397, 0.010846, 114, 114, 114, 0, 0, 1, -360, 360, -0.25059999999999999, -1.7001999999999999, 0.25090000000000001, 0.38290000000000002, 0, 0, 0, 0],
[1264, 1213, 0.036116000000000002, 0.11595, 0.012220999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -2.319, -0.94189999999999996, 2.3206000000000002, -0.54179999999999995, 0, 0, 0, 0],
[1859, 1637, 0.023636000000000001, 0.076941999999999997, 0.0079209999999999992, 114, 114, 114, 0, 0, 1, -360, 360, 1.3512999999999999, -0.029600000000000001, -1.3509, -0.92649999999999999, 0, 0, 0, 0],
[1879, 1244, 0.02281, 0.041818000000000001, 0.0085229999999999993, 120, 120, 120, 0, 0, 1, -360, 360, 9.7736999999999998, -0.2442, -9.7558000000000007, -0.75770000000000004, 0, 0, 0, 0],
[951, 1236, 0, 0.00082600000000000002, 6.9999999999999999e-06, 120, 120, 120, 0, 0, 1, -360, 360, -6.1703000000000001, 0.87209999999999999, 6.1703000000000001, -0.87270000000000003, 0, 0, 0, 0],
[1859, 951, 0.0095040000000000003, 0.029999999999999999, 0.0033080000000000002, 120, 120, 120, 0, 0, 1, -360, 360, -4.4934000000000003, 0.63329999999999997, 4.4950999999999999, -1.0282, 0, 0, 0, 0],
[950, 951, 0.0095040000000000003, 0.032231000000000003, 0.0030730000000000002, 140, 140, 140, 0, 0, 1, -360, 360, -1.675, -0.52700000000000002, 1.6752, 0.15609999999999999, 0, 0, 0, 0],
[1859, 903, 0.0042979999999999997, 0.013471, 0.001493, 114, 114, 114, 0, 0, 1, -360, 360, -2.0266999999999999, 1.2546999999999999, 2.0268999999999999, -1.4346000000000001, 0, 0, 0, 0],
[1266, 1860, 0.040578999999999997, 0.104959, 0.011436999999999999, 120, 120, 120, 0, 0, 1, -360, 360, -6.2027000000000001, -0.79700000000000004, 6.2157, -0.55089999999999995, 0, 0, 0, 0],
[1860, 1575, 0.017520999999999998, 0.031982999999999998, 0.0031099999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 17.5626, 1.6445000000000001, -17.517499999999998, -1.9374, 0, 0, 0, 0],
[1640, 1625, 0.0031410000000000001, 0.0095040000000000003, 0.0011249999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -11.7401, -0.20180000000000001, 11.7437, 0.076700000000000004, 0, 0, 0, 0],
[1638, 1640, 0, 0.00082600000000000002, 1.0000000000000001e-05, 114, 114, 114, 0, 0, 1, -360, 360, -5.4470999999999998, 0.3473, 5.4470999999999998, -0.3483, 0, 0, 0, 0],
[1639, 1640, 0, 0.00082600000000000002, 1.0000000000000001e-05, 114, 114, 114, 0, 0, 1, -360, 360, -6.2930000000000001, -0.55100000000000005, 6.2930000000000001, 0.55010000000000003, 0, 0, 0, 0],
[1236, 1676, 0.0055370000000000003, 0.013967, 0.002464, 114, 114, 114, 0, 0, 1, -360, 360, -8.5136000000000003, 0.5282, 8.5168999999999997, -0.81789999999999996, 0, 0, 0, 0],
[1450, 1554, 0.0021489999999999999, 0.0060330000000000002, 0.00063199999999999997, 90, 90, 90, 0, 0, 1, -360, 360, -2.8184999999999998, 0.74529999999999996, 2.8186, -0.82010000000000005, 0, 0, 0, 0],
[958, 855, 0.0054549999999999998, 0.017520999999999998, 0.0018469999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 0, 0, 0, -0.22370000000000001, 0, 0, 0, 0],
[959, 856, 0.0049589999999999999, 0.017520999999999998, 0.0018469999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -0, -0, 0, -0.22370000000000001, 0, 0, 0, 0],
[1249, 934, 0.019008000000000001, 0.060413000000000001, 0.006548, 114, 114, 114, 0, 0, 1, -360, 360, -6.4561000000000002, 1.1008, 6.4630999999999998, -1.8633, 0, 0, 0, 0],
[1903, 933, 0.0050410000000000003, 0.015289000000000001, 0.001815, 114, 114, 114, 0, 0, 1, -360, 360, 15.7707, -2.012, -15.7601, 1.8265, 0, 0, 0, 0],
[1250, 852, 0.014215, 0.025041000000000001, 0.0025630000000000002, 90, 90, 90, 0, 0, 1, -360, 360, -7.8137999999999996, 0.90939999999999999, 7.8212000000000002, -1.2036, 0, 0, 0, 0],
[935, 1696, 0.021569999999999999, 0.068265000000000006, 0.0071630000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -3.0705, 1.8682000000000001, 3.0731999999999999, -2.7117, 0, 0, 0, 0],
[1286, 1222, 0.015454000000000001, 0.052066000000000001, 0.0049969999999999997, 114, 114, 114, 0, 0, 1, -360, 360, -23.258099999999999, 0.99619999999999997, 23.327999999999999, -1.361, 0, 0, 0, 0],
[1820, 1286, 0.012645, 0.030248000000000001, 0.0042570000000000004, 114, 114, 114, 0, 0, 1, -360, 360, -19.440100000000001, 1.647, 19.480499999999999, -2.0598999999999998, 0, 0, 0, 0],
[1048, 936, 0.0027269999999999998, 0.0074380000000000002, 0.00080599999999999997, 114, 114, 114, 0, 0, 1, -360, 360, 0.95660000000000001, 2.4487999999999999, -0.95650000000000002, -2.5442999999999998, 0, 0, 0, 0],
[1663, 1025, 0.025371999999999999, 0.042230999999999998, 0.0063499999999999997, 90, 90, 90, 0, 0, 1, -360, 360, -8.3229000000000006, -0.6038, 8.3376999999999999, -0.12920000000000001, 0, 0, 0, 0],
[1872, 1429, 0.001488, 0.0047930000000000004, 0.00049399999999999997, 114, 114, 114, 0, 0, 1, -360, 360, -39.331200000000003, -16.184000000000001, 39.354300000000002, 16.201000000000001, 0, 0, 0, 0],
[1813, 1872, 0.013223, 0.031322000000000003, 0.0034030000000000002, 90, 90, 90, 0, 0, 1, -360, 360, 26.179500000000001, 10.584899999999999, -26.089400000000001, -10.769500000000001, 0, 0, 0, 0],
[1696, 1812, 0.008182, 0.025041000000000001, 0.0029429999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 34.104700000000001, 11.9842, -34.014400000000002, -12.055999999999999, 0, 0, 0, 0],
[1927, 1726, 0.0090080000000000004, 0.015041000000000001, 0.001619, 90, 90, 90, 0, 0, 1, -360, 360, 9.7446999999999999, 0.43969999999999998, -9.7375000000000007, -0.62, 0, 0, 0, 0],
[1409, 1315, 0.0033059999999999999, 0.0079340000000000001, 0.00090300000000000005, 120, 120, 120, 0, 0, 1, -360, 360, -39.581299999999999, 2.1958000000000002, 39.624400000000001, -2.2014, 0, 0, 0, 0],
[1427, 847, 0.0047109999999999999, 0.014215, 0.001689, 114, 114, 114, 0, 0, 1, -360, 360, -10.8492, 3.3910999999999998, 10.8543, -3.5773999999999999, 0, 0, 0, 0],
[1049, 1411, 0.0029750000000000002, 0.007025, 0.00099200000000000004, 114, 114, 114, 0, 0, 1, -360, 360, -4.2195999999999998, -2.9127999999999998, 4.2202999999999999, 2.7961999999999998, 0, 0, 0, 0],
[1716, 1287, 0.015868, 0.042645000000000002, 0.0043709999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 22.879999999999999, -4.2313000000000001, -22.808499999999999, 3.9011999999999998, 0, 0, 0, 0],
[1748, 1695, 0.026116, 0.033801999999999999, 0.0061999999999999998, 90, 90, 90, 0, 0, 1, -360, 360, 16.8232, 1.5232000000000001, -16.7608, -2.1823999999999999, 0, 0, 0, 0],
[1821, 848, 0.0041320000000000003, 0.012479000000000001, 0.0014840000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 14.529999999999999, -2.6478999999999999, -14.522399999999999, 2.4933999999999998, 0, 0, 0, 0],
[1026, 1287, 0.0085950000000000002, 0.026529, 0.0030349999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -8.3628, 6.5321999999999996, 8.3710000000000004, -6.8689999999999998, 0, 0, 0, 0],
[1497, 1696, 0.00281, 0.0090080000000000004, 0.00097499999999999996, 114, 114, 114, 0, 0, 1, -360, 360, 13.7765, 3.4108000000000001, -13.771699999999999, -3.5114999999999998, 0, 0, 0, 0],
[1221, 1570, 0.010331, 0.032314000000000002, 0.0035959999999999998, 114, 114, 114, 0, 0, 1, -360, 360, -23.9894, 1.5072000000000001, 24.039000000000001, -1.786, 0, 0, 0, 0],
[1888, 1015, 0.020579, 0.051487999999999999, 0.0060860000000000003, 114, 114, 114, 0, 0, 1, -360, 360, 5.3537999999999997, -4.9196, -5.3453999999999997, 4.2069000000000001, 0, 0, 0, 0],
[1241, 1015, 0.0046280000000000002, 0.0083470000000000003, 0.0017470000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -22.710899999999999, 1.8371, 22.730799999999999, -2.0118999999999998, 0, 0, 0, 0],
[1815, 1571, 0.019174, 0.06157, 0.0065100000000000002, 114, 114, 114, 0, 0, 1, -360, 360, -15.1814, 0.62760000000000005, 15.218299999999999, -1.2944, 0, 0, 0, 0],
[854, 1815, 0.018016999999999998, 0.023883999999999999, 0.0042909999999999997, 90, 90, 90, 0, 0, 1, -360, 360, -13.061400000000001, 0.67459999999999998, 13.0871, -1.1560999999999999, 0, 0, 0, 0],
[1814, 1815, 0.0066940000000000003, 0.0083470000000000003, 0.001585, 29, 29, 29, 0, 0, 1, -360, 360, -2.0939999999999999, -0.71899999999999997, 2.0943000000000001, 0.52849999999999997, 0, 0, 0, 0],
[1885, 1226, 0.017024999999999998, 0.051984000000000002, 0.00611, 114, 114, 114, 0, 0, 1, -360, 360, -12.687900000000001, 4.0174000000000003, 12.7134, -4.6745000000000001, 0, 0, 0, 0],
[1754, 1885, 0.040909000000000001, 0.053884000000000001, 0.0098639999999999995, 90, 90, 90, 0, 0, 1, -360, 360, -9.1113999999999997, 0.52590000000000003, 9.1402000000000001, -1.6714, 0, 0, 0, 0],
[1607, 1286, 0.0066119999999999998, 0.020660999999999999, 0.0023310000000000002, 114, 114, 114, 0, 0, 1, -360, 360, 36.5017, -1.9847999999999999, -36.4283, 1.9343999999999999, 0, 0, 0, 0],
[1927, 1286, 0.025124, 0.076198000000000002, 0.0090390000000000002, 114, 114, 114, 0, 0, 1, -360, 360, -15.2227, -1.8376999999999999, 15.272, 0.9083, 0, 0, 0, 0],
[1842, 1813, 0.01438, 0.046198000000000003, 0.0048669999999999998, 114, 114, 114, 0, 0, 1, -360, 360, -2.9670000000000001, -0.88200000000000001, 2.9681000000000002, 0.31330000000000002, 0, 0, 0, 0],
[1608, 1928, 0.028760000000000001, 0.090164999999999995, 0.010016000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -0.81530000000000002, -1.4283999999999999, 0.81559999999999999, 0.2402, 0, 0, 0, 0],
[1286, 1028, 0.0026450000000000002, 0.0080169999999999998, 0.00094899999999999997, 114, 114, 114, 0, 0, 1, -360, 360, 0, -0.1137, -0, -0, 0, 0, 0, 0],
[1664, 1928, 0.019587, 0.03124, 0.0051139999999999996, 90, 90, 90, 0, 0, 1, -360, 360, 5.6608999999999998, 0.2235, -5.6555999999999997, -0.82320000000000004, 0, 0, 0, 0],
[1250, 1717, 0.0037190000000000001, 0.009835, 0.00097999999999999997, 114, 114, 114, 0, 0, 1, -360, 360, 26.203199999999999, -3.7035, -26.1815, 3.6436999999999999, 0, 0, 0, 0],
[1886, 1570, 0.024215, 0.076858999999999997, 0.0083269999999999993, 114, 114, 114, 0, 0, 1, -360, 360, -1.6383000000000001, -3.6530999999999998, 1.6408, 2.6570999999999998, 0, 0, 0, 0],
[1016, 1570, 0.0076860000000000001, 0.024711, 0.002594, 114, 114, 114, 0, 0, 1, -360, 360, 16.247599999999998, -0.19719999999999999, -16.230899999999998, -0.062799999999999995, 0, 0, 0, 0],
[1015, 1571, 0.0076860000000000001, 0.024711, 0.002594, 114, 114, 114, 0, 0, 1, -360, 360, -3.3029000000000002, -2.2839999999999998, 3.3039000000000001, 1.9739, 0, 0, 0, 0],
[1249, 1570, 0.019255999999999999, 0.061983000000000003, 0.006515, 114, 114, 114, 0, 0, 1, -360, 360, -24.585699999999999, -1.1721999999999999, 24.6829, 0.70140000000000002, 0, 0, 0, 0],
[1429, 1119, 0.0029750000000000002, 0.013058, 0.0021540000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -36.7151, -16.261800000000001, 36.7562, 16.190200000000001, 0, 0, 0, 0],
[1027, 1428, 0.0040499999999999998, 0.011653, 0.0012899999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -5.9732000000000003, 4.5243000000000002, 5.9751000000000003, -4.6727999999999996, 0, 0, 0, 0],
[1832, 1727, 0.020330999999999998, 0.065372, 0.0069020000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -5.0679999999999996, -0.064000000000000001, 5.0724, -0.74039999999999995, 0, 0, 0, 0],
[1410, 1606, 0.0051240000000000001, 0.015868, 0.00181, 114, 114, 114, 0, 0, 1, -360, 360, 38.927300000000002, -2.2671999999999999, -38.862699999999997, 2.2492000000000001, 0, 0, 0, 0],
[1831, 1609, 0.01562, 0.050248000000000001, 0.0052830000000000004, 114, 114, 114, 0, 0, 1, -360, 360, 0.84499999999999997, -1.403, -0.84470000000000001, 0.77739999999999998, 0, 0, 0, 0],
[1242, 1904, 0.017354999999999999, 0.024711, 0.0043779999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 19.3446, -2.4609999999999999, -19.289999999999999, 2.0124, 0, 0, 0, 0],
[1412, 1287, 0.0028930000000000002, 0.0092560000000000003, 0.00099700000000000006, 114, 114, 114, 0, 0, 1, -360, 360, -11.186299999999999, -4.5477999999999996, 11.1899, 4.4401999999999999, 0, 0, 0, 0],
[1695, 1286, 0.021984, 0.070909, 0.0074460000000000004, 114, 114, 114, 0, 0, 1, -360, 360, -10.4489, -4.3066000000000004, 10.4718, 3.4918999999999998, 0, 0, 0, 0],
[1753, 880, 0.016364, 0.021569999999999999, 0.0039690000000000003, 90, 90, 90, 0, 0, 1, -360, 360, 5.9943999999999997, -1.3992, -5.9893000000000001, 0.93130000000000002, 0, 0, 0, 0],
[1016, 1384, 0.0088430000000000002, 0.028017, 0.0030300000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -8.0792999999999999, -0.51370000000000005, 8.0840999999999994, 0.16170000000000001, 0, 0, 0, 0],
[1385, 970, 0.0047930000000000004, 0.014959, 0.001658, 114, 114, 114, 0, 0, 1, -360, 360, -9.7591000000000001, -0.54520000000000002, 9.7629000000000001, 0.35589999999999999, 0, 0, 0, 0],
[1287, 990, 0.017933999999999999, 0.044875999999999999, 0.005385, 114, 114, 114, 0, 0, 1, -360, 360, -3.0674000000000001, -1.1278999999999999, 3.0689000000000002, 0.4889, 0, 0, 0, 0],
[945, 1007, 0.013471, 0.042645000000000002, 0.004646, 140, 140, 140, 0, 0, 1, -360, 360, -30.3766, -2.6983000000000001, 30.478300000000001, 2.4462999999999999, 0, 0, 0, 0],
[968, 945, 8.2999999999999998e-05, 0.00024800000000000001, 2.4000000000000001e-05, 114, 114, 114, 0, 0, 1, -360, 360, -28.283899999999999, -2.5145, 28.284500000000001, 2.5131999999999999, 0, 0, 0, 0],
[943, 945, 0.0046280000000000002, 0.014132, 0.00167, 114, 114, 114, 0, 0, 1, -360, 360, -2.0920000000000001, -0.39000000000000001, 2.0922000000000001, 0.18509999999999999, 0, 0, 0, 0],
[1641, 1336, 0.040247999999999999, 0.070579000000000003, 0.0067349999999999997, 90, 90, 90, 0, 0, 1, -360, 360, 15.632, -2.2877000000000001, -15.550700000000001, 1.6077999999999999, 0, 0, 0, 0],
[953, 1641, 0.019668999999999999, 0.040578999999999997, 0.0035990000000000002, 90, 90, 90, 0, 0, 1, -360, 360, -36.419600000000003, 0.047399999999999998, 36.634900000000002, -0.042000000000000003, 0, 0, 0, 0],
[1540, 953, 0.0069420000000000003, 0.018678, 0.0017669999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -35.008099999999999, 0.2364, 35.078600000000002, -0.26050000000000001, 0, 0, 0, 0],
[1595, 1540, 0.00066100000000000002, 0.001157, 0.00016899999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -24.177700000000002, 2.8369, 24.180900000000001, -2.8517000000000001, 0, 0, 0, 0],
[952, 953, 0.0027269999999999998, 0.0036359999999999999, 0.00032200000000000002, 75, 75, 75, 0, 0, 1, -360, 360, -1.341, -0.252, 1.341, 0.21299999999999999, 0, 0, 0, 0],
[1538, 1540, 0.000165, 0.00049600000000000002, 4.3999999999999999e-05, 140, 140, 140, 0, 0, 1, -360, 360, -10.827, -2.6200000000000001, 10.827199999999999, 2.6152000000000002, 0, 0, 0, 0],
[1483, 1068, 0.0021489999999999999, 0.0066119999999999998, 0.00077899999999999996, 114, 114, 114, 0, 0, 1, -360, 360, 15.2597, 2.1524999999999999, -15.2554, -2.2328999999999999, 0, 0, 0, 0],
[1757, 1364, 0.012562, 0.045040999999999998, 0.0043709999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -6.4412000000000003, -3.1709000000000001, 6.4463999999999997, 2.6597, 0, 0, 0, 0],
[1869, 922, 0.01, 0.025124, 0.0028189999999999999, 120, 120, 120, 0, 0, 1, -360, 360, -12.000500000000001, -0.074499999999999997, 12.0124, -0.23810000000000001, 0, 0, 0, 0],
[1892, 1869, 0.005868, 0.020909000000000001, 0.0020720000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -4.7092000000000001, 0.66410000000000002, 4.7103000000000002, -0.91149999999999998, 0, 0, 0, 0],
[1913, 1869, 8.2999999999999998e-05, 0.00033100000000000002, 3.6000000000000001e-05, 140, 140, 140, 0, 0, 1, -360, 360, -7.2900999999999998, -0.99029999999999996, 7.2901999999999996, 0.98599999999999999, 0, 0, 0, 0],
[866, 1913, 0.00033100000000000002, 0.00099200000000000004, 0.000121, 114, 114, 114, 0, 0, 1, -360, 360, -6.2859999999999996, -1.0249999999999999, 6.2861000000000002, 1.0105999999999999, 0, 0, 0, 0],
[1911, 1913, 0.004463, 0.013636000000000001, 0.001619, 140, 140, 140, 0, 0, 1, -360, 360, -1.004, -0.17599999999999999, 1.004, -0.020299999999999999, 0, 0, 0, 0],
[857, 1116, 0.013967, 0.043388000000000003, 0.0048979999999999996, 140, 140, 140, 0, 0, 1, -360, 360, 5.8498999999999999, 0.94730000000000003, -5.8457999999999997, -1.5350999999999999, 0, 0, 0, 0],
[1588, 1288, 0.02281, 0.063966999999999996, 0.0090430000000000007, 140, 140, 140, 0, 0, 1, -360, 360, -47.230899999999998, 1.3682000000000001, 47.650399999999998, -1.2995000000000001, 0, 0, 0, 0],
[1434, 1546, 0.0066940000000000003, 0.017273, 0.0023890000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 15.665100000000001, 1.7014, -15.651400000000001, -1.9572000000000001, 0, 0, 0, 0],
[1434, 1195, 0.0045450000000000004, 0.013967, 0.0012830000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 21.159099999999999, 0.98750000000000004, -21.142399999999999, -1.0924, 0, 0, 0, 0],
[1196, 922, 0.0057019999999999996, 0.01719, 0.0021180000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 13.7783, -0.33889999999999998, -13.769399999999999, 0.1081, 0, 0, 0, 0],
[1851, 1433, 0.013636000000000001, 0.033966999999999997, 0.0037069999999999998, 120, 120, 120, 0, 0, 1, -360, 360, 13.466699999999999, 1.4091, -13.446199999999999, -1.8106, 0, 0, 0, 0],
[1201, 1433, 0.017850999999999999, 0.044049999999999999, 0.0048250000000000003, 120, 120, 120, 0, 0, 1, -360, 360, 14.290900000000001, 1.6918, -14.2605, -2.2065999999999999, 0, 0, 0, 0],
[1586, 1201, 0.0048760000000000001, 0.013471, 0.0015659999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 14.717599999999999, 1.5599000000000001, -14.7089, -1.7278, 0, 0, 0, 0],
[1201, 1199, 0.00090899999999999998, 0.0020660000000000001, 0.00023699999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 0.41799999999999998, 0.035900000000000001, -0.41799999999999998, -0.065000000000000002, 0, 0, 0, 0],
[1434, 1187, 0.016694000000000001, 0.045206999999999997, 0.0054669999999999996, 120, 120, 120, 0, 0, 1, -360, 360, -40.171199999999999, -3.5558999999999998, 40.393500000000003, 3.4866999999999999, 0, 0, 0, 0],
[1516, 1171, 0.00082600000000000002, 0.0024789999999999999, 0.00026899999999999998, 114, 114, 114, 0, 0, 1, -360, 360, -50.912500000000001, -4.7629999999999999, 50.9298, 4.7816000000000001, 0, 0, 0, 0],
[1100, 1516, 0.0021489999999999999, 0.0038839999999999999, 0.00077899999999999996, 120, 120, 120, 0, 0, 1, -360, 360, -45.010199999999998, -3.7858000000000001, 45.045499999999997, 3.7526999999999999, 0, 0, 0, 0],
[1186, 1100, 0.0059500000000000004, 0.010661, 0.002222, 120, 120, 120, 0, 0, 1, -360, 360, -44.578899999999997, -3.9329999999999998, 44.675199999999997, 3.8302999999999998, 0, 0, 0, 0],
[1516, 1514, 0, 0.00082600000000000002, 6.9999999999999999e-06, 114, 114, 114, 0, 0, 1, -360, 360, 5.867, 1.0103, -5.867, -1.0109999999999999, 0, 0, 0, 0],
[1100, 1098, 0.0023969999999999998, 0.0048760000000000001, 0.00070399999999999998, 90, 90, 90, 0, 0, 1, -360, 360, 0.33500000000000002, -0.044499999999999998, -0.33500000000000002, -0.042999999999999997, 0, 0, 0, 0],
[1407, 1631, 0.0089259999999999999, 0.028760000000000001, 0.0030249999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -1.9207000000000001, -1.1579999999999999, 1.9211, 0.79510000000000003, 0, 0, 0, 0],
[1452, 1407, 0.0049589999999999999, 0.015868, 0.0016750000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 1.0965, -0.94159999999999999, -1.0965, 0.74029999999999996, 0, 0, 0, 0],
[1405, 1407, 0.0023140000000000001, 0.0038019999999999998, 0.00040400000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -3.0169999999999999, -0.46600000000000003, 3.0171999999999999, 0.41770000000000002, 0, 0, 0, 0],
[1084, 1630, 0.00082600000000000002, 0.002562, 0.00026600000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -9.3360000000000003, -1.6704000000000001, 9.3366000000000007, 1.6402000000000001, 0, 0, 0, 0],
[869, 1084, 0.0079340000000000001, 0.025537000000000001, 0.0026840000000000002, 140, 140, 140, 0, 0, 1, -360, 360, -4.8992000000000004, -1.7795000000000001, 4.9009999999999998, 1.4622999999999999, 0, 0, 0, 0],
[1082, 1084, 0.00024800000000000001, 0.00066100000000000002, 7.4999999999999993e-05, 114, 114, 114, 0, 0, 1, -360, 360, -4.4349999999999996, -0.217, 4.4349999999999996, 0.20810000000000001, 0, 0, 0, 0],
[1416, 1631, 0.0080169999999999998, 0.024379999999999999, 0.0025530000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -14.274699999999999, -7.6760999999999999, 14.2921, 7.4225000000000003, 0, 0, 0, 0],
[1415, 1630, 0.0080990000000000003, 0.025371999999999999, 0.0026329999999999999, 120, 120, 120, 0, 0, 1, -360, 360, -14.193, -5.5967000000000002, 14.208600000000001, 5.3292000000000002, 0, 0, 0, 0],
[1632, 1762, 0.014463, 0.043966999999999999, 0.0051929999999999997, 114, 114, 114, 0, 0, 1, -360, 360, 14.6793, 2.3900999999999999, -14.652799999999999, -2.9384000000000001, 0, 0, 0, 0],
[1671, 1719, 0.010083, 0.031900999999999999, 0.0034529999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 38.490099999999998, 2.1116999999999999, -38.367100000000001, -2.1415999999999999, 0, 0, 0, 0],
[1191, 1233, 0.0037190000000000001, 0.011901, 0.0012509999999999999, 140, 140, 140, 0, 0, 1, -360, 360, -2.5139999999999998, -0.498, 2.5142000000000002, 0.34439999999999998, 0, 0, 0, 0],
[1379, 1478, 0.0022309999999999999, 0.0066119999999999998, 0.00078899999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 23.183199999999999, 2.7313999999999998, -23.173400000000001, -2.8005, 0, 0, 0, 0],
[1810, 1795, 0.009587, 0.030744, 0.0032330000000000002, 114, 114, 114, 0, 0, 1, -360, 360, -11.9092, -2.2839999999999998, 11.9207, 1.9251, 0, 0, 0, 0],
[1437, 1620, 0.00099200000000000004, 0.003058, 0.00034600000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -46.832799999999999, -3.1246, 46.8504, 3.1360999999999999, 0, 0, 0, 0],
[1642, 1437, 0.0057850000000000002, 0.018429999999999998, 0.001951, 114, 114, 114, 0, 0, 1, -360, 360, -48.18, -7.4211999999999998, 48.291600000000003, 7.5359999999999996, 0, 0, 0, 0],
[1435, 1437, 0.00082600000000000002, 0.0023969999999999998, 0.000281, 114, 114, 114, 0, 0, 1, -360, 360, 1.4590000000000001, 4.3769999999999998, -1.4589000000000001, -4.4114000000000004, 0, 0, 0, 0],
[1837, 1641, 0.011901, 0.036445999999999999, 0.0042620000000000002, 114, 114, 114, 0, 0, 1, -360, 360, 58.0364, -0.81330000000000002, -57.713000000000001, 1.2786999999999999, 0, 0, 0, 0],
[1144, 948, 0.004215, 0.013306, 0.001433, 114, 114, 114, 0, 0, 1, -360, 360, -8.8173999999999992, -3.1764000000000001, 8.8203999999999994, 3.0133999999999999, 0, 0, 0, 0],
[1737, 1284, 0.0052069999999999998, 0.015949999999999999, 0.0018730000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -9.6014999999999997, 0.82699999999999996, 9.6056000000000008, -1.0401, 0, 0, 0, 0],
[1877, 1476, 0.0047930000000000004, 0.014628, 0.001774, 114, 114, 114, 0, 0, 1, -360, 360, -28.647400000000001, -1.9282999999999999, 28.679600000000001, 1.8087, 0, 0, 0, 0],
[996, 1877, 0.0019009999999999999, 0.0061159999999999999, 0.00064599999999999998, 114, 114, 114, 0, 0, 1, -360, 360, -27.294899999999998, -1.5883, 27.3064, 1.5464, 0, 0, 0, 0],
[1875, 1877, 8.2999999999999998e-05, 0.000165, 1.7e-05, 114, 114, 114, 0, 0, 1, -360, 360, -1.341, -0.38400000000000001, 1.341, 0.38190000000000002, 0, 0, 0, 0],
[996, 1613, 0.001405, 0.0041320000000000003, 0.000426, 114, 114, 114, 0, 0, 1, -360, 360, 25.0349, 0.83030000000000004, -25.027699999999999, -0.86129999999999995, 0, 0, 0, 0],
[1436, 1620, 0.001488, 0.0046280000000000002, 0.00054900000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 7.0780000000000003, 3.153, -7.0773000000000001, -3.2189000000000001, 0, 0, 0, 0],
[941, 1370, 0.006777, 0.021984, 0.002297, 114, 114, 114, 0, 0, 1, -360, 360, -8.4367000000000001, -1.4686999999999999, 8.4406999999999996, 1.1990000000000001, 0, 0, 0, 0],
[1085, 1419, 0.0080990000000000003, 0.020660999999999999, 0.002323, 120, 120, 120, 0, 0, 1, -360, 360, 9.7626000000000008, 3.2044000000000001, -9.7554999999999996, -3.4655, 0, 0, 0, 0],
[1631, 1085, 0.00049600000000000002, 0.001488, 0.00016200000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 9.7630999999999997, 3.1454, -9.7626000000000008, -3.1637, 0, 0, 0, 0],
[1085, 1083, 0.00090899999999999998, 0.0028930000000000002, 0.000339, 57, 57, 57, 0, 0, 1, -360, 360, 0, -0.040800000000000003, 0, 0, 0, 0, 0, 0],
[1137, 976, 0.0017359999999999999, 0.0052890000000000003, 0.00061700000000000004, 57, 57, 57, 0, 0, 1, -360, 360, -1.423, -0.30299999999999999, 1.423, 0.2273, 0, 0, 0, 0],
[1838, 1324, 0.012975, 0.041073999999999999, 0.0044840000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 20.058800000000002, 2.3972000000000002, -20.015999999999998, -2.8161999999999998, 0, 0, 0, 0],
[1566, 1738, 0.0038019999999999998, 0.012149, 0.0012750000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -10.0977, -0.73540000000000005, 10.100899999999999, 0.59230000000000005, 0, 0, 0, 0],
[1408, 1566, 0.0066940000000000003, 0.021652999999999999, 0.0022680000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -1.4698, 0.20150000000000001, 1.4699, -0.47370000000000001, 0, 0, 0, 0],
[870, 1408, 0.004463, 0.014463, 0.0015169999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -0.71679999999999999, 0.098500000000000004, 0.71679999999999999, -0.28089999999999998, 0, 0, 0, 0],
[1566, 1564, 0.001157, 0.002562, 0.00025399999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 8.6277000000000008, 1.2091000000000001, -8.6270000000000007, -1.238, 0, 0, 0, 0],
[1406, 1408, 0.0023140000000000001, 0.0038019999999999998, 0.00040400000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -0.753, -0.128, 0.753, 0.079399999999999998, 0, 0, 0, 0],
[1737, 1146, 0.004463, 0.014297000000000001, 0.0015150000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -8.2098999999999993, -1.7982, 8.2125000000000004, 1.6241000000000001, 0, 0, 0, 0],
[1233, 1828, 0.0033059999999999999, 0.010744, 0.001101, 140, 140, 140, 0, 0, 1, -360, 360, 1.3401000000000001, 0.34250000000000003, -1.3400000000000001, -0.47799999999999998, 0, 0, 0, 0],
[1233, 1035, 0.001405, 0.004463, 0.00046900000000000002, 114, 114, 114, 0, 0, 1, -360, 360, 0, -0.0579, 0, -0, 0, 0, 0, 0],
[1479, 1006, 0.0023969999999999998, 0.007273, 0.00085700000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 23.172999999999998, 2.7968000000000002, -23.162500000000001, -2.8712, 0, 0, 0, 0],
[1838, 1472, 0.0038019999999999998, 0.01157, 0.0013699999999999999, 140, 140, 140, 0, 0, 1, -360, 360, 7.6711, 0.2893, -7.6692999999999998, -0.45369999999999999, 0, 0, 0, 0],
[1621, 1839, 0.018346999999999999, 0.056777000000000001, 0.0064590000000000003, 114, 114, 114, 0, 0, 1, -360, 360, -27.249300000000002, -0.81340000000000001, 27.359200000000001, 0.34899999999999998, 0, 0, 0, 0],
[1101, 981, 0.00099200000000000004, 0.0028930000000000002, 0.00034900000000000003, 140, 140, 140, 0, 0, 1, -360, 360, 30.194500000000001, 1.4197, -30.187200000000001, -1.4419, 0, 0, 0, 0],
[1517, 1101, 0.001488, 0.004463, 0.00052999999999999998, 140, 140, 140, 0, 0, 1, -360, 360, 30.205400000000001, 1.3286, -30.194500000000001, -1.3620000000000001, 0, 0, 0, 0],
[1839, 1517, 0.0042979999999999997, 0.013388000000000001, 0.001474, 140, 140, 140, 0, 0, 1, -360, 360, 30.236799999999999, 1.2416, -30.205400000000001, -1.3277000000000001, 0, 0, 0, 0],
[1101, 1099, 0.001322, 0.0038839999999999999, 0.00046200000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 0, -0.057599999999999998, 0, 0, 0, 0, 0, 0],
[1515, 1517, 0, 0.00082600000000000002, 6.9999999999999999e-06, 114, 114, 114, 0, 0, 1, -360, 360, -0, 0, 0, -0.00089999999999999998, 0, 0, 0, 0],
[1197, 921, 0.0027269999999999998, 0.0083470000000000003, 0.00097300000000000002, 140, 140, 140, 0, 0, 1, -360, 360, 1.0016, 0.075399999999999995, -1.0016, -0.19359999999999999, 0, 0, 0, 0],
[1910, 1197, 0.0022309999999999999, 0.0076030000000000004, 0.00072800000000000002, 140, 140, 140, 0, 0, 1, -360, 360, 1.0017, -0.0132, -1.0016, -0.075399999999999995, 0, 0, 0, 0],
[1907, 1910, 8.2999999999999998e-05, 0.000165, 1.7e-05, 140, 140, 140, 0, 0, 1, -360, 360, 1.0017, -0.016400000000000001, -1.0017, 0.0143, 0, 0, 0, 0],
[1195, 1197, 0.0031410000000000001, 0.0096690000000000005, 0.0011249999999999999, 140, 140, 140, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1909, 1910, 0, 0.00082600000000000002, 1.0000000000000001e-05, 140, 140, 140, 0, 0, 1, -360, 360, -0, -0, 0, -0.0011999999999999999, 0, 0, 0, 0],
[1253, 1115, 0.0010740000000000001, 0.003388, 0.00038699999999999997, 140, 140, 140, 0, 0, 1, -360, 360, 1.6074999999999999, 4.2384000000000004, -1.6073, -4.2843999999999998, 0, 0, 0, 0],
[1835, 1253, 0.0045450000000000004, 0.013884000000000001, 0.001614, 140, 140, 140, 0, 0, 1, -360, 360, 2.3613, 4.0997000000000003, -2.3605, -4.2915999999999999, 0, 0, 0, 0],
[1253, 1251, 0.001157, 0.001488, 0.000281, 90, 90, 90, 0, 0, 1, -360, 360, 0.753, 0.053199999999999997, -0.753, -0.086999999999999994, 0, 0, 0, 0],
[925, 1115, 0.0010740000000000001, 0.003388, 0.00038699999999999997, 140, 140, 140, 0, 0, 1, -360, 360, -4.1173000000000002, 3.4796999999999998, 4.1174999999999997, -3.5255000000000001, 0, 0, 0, 0],
[1884, 925, 0.0038839999999999999, 0.011901, 0.0013749999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -1.6888000000000001, 3.3304999999999998, 1.6892, -3.4946999999999999, 0, 0, 0, 0],
[923, 925, 0.00066100000000000002, 0.0019009999999999999, 0.00022499999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -2.4279999999999999, -0.042000000000000003, 2.4279999999999999, 0.014999999999999999, 0, 0, 0, 0],
[1272, 1115, 0.0093390000000000001, 0.025288999999999999, 0.0025920000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 10.618399999999999, 0.87280000000000002, -10.6096, -1.1614, 0, 0, 0, 0],
[1718, 1272, 0.0057019999999999996, 0.014545000000000001, 0.001534, 120, 120, 120, 0, 0, 1, -360, 360, 14.5624, 2.1150000000000002, -14.552199999999999, -2.2740999999999998, 0, 0, 0, 0],
[1272, 1269, 0.0055370000000000003, 0.0093390000000000001, 0.00097000000000000005, 90, 90, 90, 0, 0, 1, -360, 360, 3.9338000000000002, 1.4013, -3.9329999999999998, -1.5169999999999999, 0, 0, 0, 0],
[1319, 1115, 0.015041000000000001, 0.039669000000000003, 0.004104, 120, 120, 120, 0, 0, 1, -360, 360, 16.632100000000001, 0.2049, -16.5977, -0.60940000000000005, 0, 0, 0, 0],
[1719, 1319, 8.2999999999999998e-05, 0.00024800000000000001, 1.9000000000000001e-05, 140, 140, 140, 0, 0, 1, -360, 360, 21.4024, 1.2372000000000001, -21.402100000000001, -1.2385999999999999, 0, 0, 0, 0],
[1318, 1319, 0.000165, 0.00041300000000000001, 5.3000000000000001e-05, 140, 140, 140, 0, 0, 1, -360, 360, -4.7699999999999996, -1.04, 4.7699999999999996, 1.0336000000000001, 0, 0, 0, 0],
[1363, 1289, 0.00049600000000000002, 0.001488, 0.00017699999999999999, 140, 140, 140, 0, 0, 1, -360, 360, -9.2317, -3.1192000000000002, 9.2321000000000009, 3.0987, 0, 0, 0, 0],
[1363, 1289, 0.00049600000000000002, 0.001488, 0.00017699999999999999, 140, 140, 140, 0, 0, 1, -360, 360, -9.2317, -3.1192000000000002, 9.2321000000000009, 3.0987, 0, 0, 0, 0],
[1141, 1114, 0.012479000000000001, 0.038265, 0.0044140000000000004, 114, 114, 114, 0, 0, 1, -360, 360, -23.4895, -2.2978999999999998, 23.545999999999999, 1.9286000000000001, 0, 0, 0, 0],
[1363, 1141, 0.00090899999999999998, 0.003388, 0.00038999999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -23.485299999999999, -2.3460000000000001, 23.4895, 2.3136000000000001, 0, 0, 0, 0],
[1139, 1141, 0.00041300000000000001, 0.001322, 0.00012799999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 0, 0, 0, -0.015699999999999999, 0, 0, 0, 0],
[1653, 1116, 0.0087600000000000004, 0.026942000000000001, 0.0031120000000000002, 114, 114, 114, 0, 0, 1, -360, 360, -31.665600000000001, -4.5411999999999999, 31.739100000000001, 4.3875000000000002, 0, 0, 0, 0],
[1142, 1653, 0.0038019999999999998, 0.012066, 0.0013960000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -31.2164, -4.7032999999999996, 31.247599999999998, 4.6326999999999998, 0, 0, 0, 0],
[1364, 1142, 0.00082600000000000002, 0.002562, 0.00029300000000000002, 114, 114, 114, 0, 0, 1, -360, 360, 28.213699999999999, 10.773199999999999, -28.2075, -10.789400000000001, 0, 0, 0, 0],
[1652, 1653, 0.0020660000000000001, 0.0063639999999999999, 0.00075299999999999998, 140, 140, 140, 0, 0, 1, -360, 360, -0.41799999999999998, -0, 0.41799999999999998, -0.091600000000000001, 0, 0, 0, 0],
[1138, 1142, 0.00041300000000000001, 0.001322, 0.00016000000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -59.411000000000001, -15.471, 59.4238, 15.492699999999999, 0, 0, 0, 0],
[1034, 1874, 0.001488, 0.0048760000000000001, 0.00051099999999999995, 84, 84, 84, 0, 0, 1, -360, 360, 6.4055, 2.6741000000000001, -6.4048999999999996, -2.7332999999999998, 0, 0, 0, 0],
[1420, 1034, 0.0049589999999999999, 0.013223, 0.0015, 120, 120, 120, 0, 0, 1, -360, 360, 6.4074, 2.4689999999999999, -6.4055, -2.6438999999999999, 0, 0, 0, 0],
[1033, 1034, 0.00066100000000000002, 0.0021489999999999999, 0.000252, 140, 140, 140, 0, 0, 1, -360, 360, 0, -0, 0, -0.030200000000000001, 0, 0, 0, 0],
[1152, 1526, 0.011983000000000001, 0.037107000000000001, 0.0042110000000000003, 140, 140, 140, 0, 0, 1, -360, 360, -17.816500000000001, -0.24310000000000001, 17.847300000000001, -0.18190000000000001, 0, 0, 0, 0],
[1382, 976, 0.0045450000000000004, 0.013967, 0.001619, 140, 140, 140, 0, 0, 1, -360, 360, -2.0526, -0.15049999999999999, 2.0527000000000002, -0.048000000000000001, 0, 0, 0, 0],
[1810, 1796, 0.004215, 0.0097520000000000003, 0.0020430000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -34.261200000000002, -2.9851999999999999, 34.302, 2.8296000000000001, 0, 0, 0, 0],
[1612, 929, 0.0057019999999999996, 0.015041000000000001, 0.0016459999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 24.441199999999998, 0.59709999999999996, -24.413399999999999, -0.72489999999999999, 0, 0, 0, 0],
[1341, 929, 0.001322, 0.0026450000000000002, 0.00023699999999999999, 57, 57, 57, 0, 0, 1, -360, 360, -1.506, -0.26000000000000001, 1.506, 0.2311, 0, 0, 0, 0],
[1342, 930, 0.001322, 0.0026450000000000002, 0.00023699999999999999, 57, 57, 57, 0, 0, 1, -360, 360, -0, 0, 0, -0.029100000000000001, 0, 0, 0, 0],
[1840, 1656, 0.0028930000000000002, 0.007025, 0.00077899999999999996, 120, 120, 120, 0, 0, 1, -360, 360, 3.4323000000000001, 1.0968, -3.4319999999999999, -1.1919999999999999, 0, 0, 0, 0],
[1841, 1657, 0.0028930000000000002, 0.007025, 0.00077899999999999996, 120, 120, 120, 0, 0, 1, -360, 360, 1.5061, 0.44619999999999999, -1.506, -0.54200000000000004, 0, 0, 0, 0],
[1623, 1114, 0.0037190000000000001, 0.0090080000000000004, 0.0009990000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -3.1419999999999999, -2.3231999999999999, 3.1423999999999999, 2.2010999999999998, 0, 0, 0, 0],
[1841, 1623, 0.0046280000000000002, 0.01438, 0.0016260000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -3.1414, -2.6806999999999999, 3.1419999999999999, 2.4823, 0, 0, 0, 0],
[1622, 1623, 0.0026450000000000002, 0.0061159999999999999, 0.0012899999999999999, 140, 140, 140, 0, 0, 1, -360, 360, 0, 0, 0, -0.159, 0, 0, 0, 0],
[1840, 1114, 0.0083470000000000003, 0.023470999999999999, 0.0026280000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -3.1909999999999998, -2.6244999999999998, 3.1920999999999999, 2.3037000000000001, 0, 0, 0, 0],
[1254, 1114, 0.00157, 0.0047930000000000004, 0.00056599999999999999, 140, 140, 140, 0, 0, 1, -360, 360, -10.595700000000001, -2.5688, 10.597200000000001, 2.5034999999999998, 0, 0, 0, 0],
[1471, 1254, 0.0074380000000000002, 0.022561999999999999, 0.00266, 140, 140, 140, 0, 0, 1, -360, 360, -8.3321000000000005, -2.6156000000000001, 8.3366000000000007, 2.3018000000000001, 0, 0, 0, 0],
[1849, 1471, 0.00099200000000000004, 0.0033059999999999999, 0.00035100000000000002, 140, 140, 140, 0, 0, 1, -360, 360, -7.4946000000000002, -2.5387, 7.4950999999999999, 2.4971999999999999, 0, 0, 0, 0],
[1254, 1252, 0.00074399999999999998, 0.001405, 0.00029300000000000002, 120, 120, 120, 0, 0, 1, -360, 360, 2.2589999999999999, 0.26700000000000002, -2.2589999999999999, -0.30299999999999999, 0, 0, 0, 0],
[1469, 1471, 0.00024800000000000001, 0.00049600000000000002, 4.6e-05, 90, 90, 90, 0, 0, 1, -360, 360, -0.83699999999999997, -0.124, 0.83699999999999997, 0.1183, 0, 0, 0, 0],
[1297, 1114, 0.0087600000000000004, 0.026529, 0.003124, 140, 140, 140, 0, 0, 1, -360, 360, -3.3791000000000002, -1.3241000000000001, 3.3799999999999999, 0.94159999999999999, 0, 0, 0, 0],
[1785, 1413, 0.010083, 0.024545999999999998, 0.002715, 120, 120, 120, 0, 0, 1, -360, 360, -5.8482000000000003, -2.7107999999999999, 5.8516000000000004, 2.3927999999999998, 0, 0, 0, 0],
[1823, 1785, 0.011901, 0.029669000000000001, 0.003277, 120, 120, 120, 0, 0, 1, -360, 360, -3.7528000000000001, -3.0505, 3.7549999999999999, 2.6629, 0, 0, 0, 0],
[1783, 1785, 0.0043800000000000002, 0.0061159999999999999, 0.00077700000000000002, 75, 75, 75, 0, 0, 1, -360, 360, -2.093, -0.14099999999999999, 2.0931999999999999, 0.047899999999999998, 0, 0, 0, 0],
[1786, 1414, 0.010083, 0.024545999999999998, 0.002715, 120, 120, 120, 0, 0, 1, -360, 360, -4.9405000000000001, -1.597, 4.9427000000000003, 1.2762, 0, 0, 0, 0],
[1599, 1786, 0.0080990000000000003, 0.021073999999999999, 0.0023860000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -2.8466999999999998, -1.5524, 2.8473000000000002, 1.2678, 0, 0, 0, 0],
[1784, 1786, 0.0041320000000000003, 0.005372, 0.00069200000000000002, 75, 75, 75, 0, 0, 1, -360, 360, -2.093, -0.41199999999999998, 2.0931999999999999, 0.3291, 0, 0, 0, 0],
[1840, 1704, 0.0023969999999999998, 0.0073550000000000004, 0.00085700000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 1.506, 0.28460000000000002, -1.506, -0.39000000000000001, 0, 0, 0, 0],
[1233, 1008, 0.0031410000000000001, 0.013306, 0.001379, 162, 162, 162, 0, 0, 1, -360, 360, -8.5715000000000003, -3.0312000000000001, 8.5736000000000008, 2.8698999999999999, 0, 0, 0, 0],
[1413, 1147, 0.003058, 0.0038019999999999998, 0.00072099999999999996, 90, 90, 90, 0, 0, 1, -360, 360, 0.41799999999999998, 0.043200000000000002, -0.41799999999999998, -0.13, 0, 0, 0, 0],
[1414, 1148, 0.0031410000000000001, 0.0038839999999999999, 0.00073999999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 0.83699999999999997, -0.002, -0.83699999999999997, -0.086999999999999994, 0, 0, 0, 0],
[1030, 1629, 0.0010740000000000001, 0.0032230000000000002, 0.00037800000000000003, 140, 140, 140, 0, 0, 1, -360, 360, 20.849599999999999, 0.4047, -20.845800000000001, -0.43869999999999998, 0, 0, 0, 0],
[1718, 1030, 0.001818, 0.00562, 0.00066500000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 20.856200000000001, 0.3211, -20.849599999999999, -0.38129999999999997, 0, 0, 0, 0],
[1030, 1029, 0.00057899999999999998, 0.001653, 0.000194, 140, 140, 140, 0, 0, 1, -360, 360, 0, -0.023400000000000001, -0, -0, 0, 0, 0, 0],
[1380, 1626, 0.0031410000000000001, 0.021405, 0.0024130000000000002, 114, 114, 114, 0, 0, 1, -360, 360, -2.7464, -1.4340999999999999, 2.7465999999999999, 1.1408, 0, 0, 0, 0],
[977, 1278, 0.0047359999999999998, 0.015008000000000001, 0.0017179999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 55.9024, 4.6352000000000002, -55.782299999999999, -4.4672000000000001, 0, 0, 0, 0],
[1840, 1370, 0.0040499999999999998, 0.012397, 0.0014300000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -7.1234000000000002, 1.7718, 7.1250999999999998, -1.9426000000000001, 0, 0, 0, 0],
[889, 1415, 0.001983, 0.0060330000000000002, 0.00069700000000000003, 140, 140, 140, 0, 0, 1, -360, 360, -0.98219999999999996, -0.49840000000000001, 0.98219999999999996, 0.41489999999999999, 0, 0, 0, 0],
[1874, 889, 0.0049589999999999999, 0.015207, 0.0017520000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 0.35880000000000001, -0.25969999999999999, -0.35880000000000001, 0.049599999999999998, 0, 0, 0, 0],
[889, 887, 0.0010740000000000001, 0.001818, 0.000194, 90, 90, 90, 0, 0, 1, -360, 360, 1.341, 0.44879999999999998, -1.341, -0.47199999999999998, 0, 0, 0, 0],
[1240, 1416, 0.0023140000000000001, 0.0074380000000000002, 0.00081099999999999998, 140, 140, 140, 0, 0, 1, -360, 360, -4.8589000000000002, -6.8480999999999996, 4.8602999999999996, 6.7553000000000001, 0, 0, 0, 0],
[1619, 1240, 0.0057019999999999996, 0.018016999999999998, 0.0019940000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -4.8555000000000001, -7.0778999999999996, 4.8589000000000002, 6.8503999999999996, 0, 0, 0, 0],
[1239, 1240, 8.2999999999999998e-05, 0.00024800000000000001, 1.9000000000000001e-05, 120, 120, 120, 0, 0, 1, -360, 360, 0, 0, 0, -0.0023, 0, 0, 0, 0],
[1234, 1800, 0.0019009999999999999, 0.0046280000000000002, 0.00089499999999999996, 140, 140, 140, 0, 0, 1, -360, 360, 1.089, 0.27879999999999999, -1.089, -0.38800000000000001, 0, 0, 0, 0],
[1801, 1233, 0.001405, 0.0046280000000000002, 0.00048899999999999996, 140, 140, 140, 0, 0, 1, -360, 360, -16.7577, -1.7837000000000001, 16.760899999999999, 1.7341, 0, 0, 0, 0],
[930, 1801, 0.0080990000000000003, 0.022644999999999998, 0.0024390000000000002, 120, 120, 120, 0, 0, 1, -360, 360, -15.6524, -1.6738, 15.668699999999999, 1.4192, 0, 0, 0, 0],
[1799, 1801, 0.00049600000000000002, 0.00124, 0.00019100000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -1.089, -0.38800000000000001, 1.089, 0.36449999999999999, 0, 0, 0, 0],
[1106, 1116, 0.0075209999999999999, 0.023057999999999999, 0.0024130000000000002, 120, 120, 120, 0, 0, 1, -360, 360, -1.506, 0.0309, 1.5061, -0.32590000000000002, 0, 0, 0, 0],
[1270, 1106, 0.00033100000000000002, 0.001157, 0.000116, 114, 114, 114, 0, 0, 1, -360, 360, -1.506, -0.086999999999999994, 1.506, 0.072800000000000004, 0, 0, 0, 0],
[1104, 1106, 0.0023969999999999998, 0.0075209999999999999, 0.00084699999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -0, 0, 0, -0.1037, 0, 0, 0, 0],
[1811, 1901, 0.0080990000000000003, 0.026116, 0.002725, 140, 140, 140, 0, 0, 1, -360, 360, 18.358499999999999, 2.1301000000000001, -18.335799999999999, -2.3893, 0, 0, 0, 0],
[1552, 850, 0.0036359999999999999, 0.011405, 0.001242, 140, 140, 140, 0, 0, 1, -360, 360, 0.76229999999999998, 6.3987999999999996, -0.76100000000000001, -6.5423999999999998, 0, 0, 0, 0],
[895, 1552, 0.00157, 0.0048760000000000001, 0.00054199999999999995, 140, 140, 140, 0, 0, 1, -360, 360, 1.0979000000000001, 6.4154, -1.0972999999999999, -6.4782000000000002, 0, 0, 0, 0],
[1552, 1550, 0.0023140000000000001, 0.0069420000000000003, 0.00072800000000000002, 120, 120, 120, 0, 0, 1, -360, 360, 0.33500000000000002, 0.079299999999999995, -0.33500000000000002, -0.16600000000000001, 0, 0, 0, 0],
[1777, 1020, 0.001983, 0.0057019999999999996, 0.00061700000000000004, 120, 120, 120, 0, 0, 1, -360, 360, 11.9026, 8.4524000000000008, -11.898999999999999, -8.5159000000000002, 0, 0, 0, 0],
[890, 1778, 0.00562, 0.017107000000000001, 0.0019189999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 5.4581, 3.0103, -5.4562999999999997, -3.2343000000000002, 0, 0, 0, 0],
[1874, 890, 0.0049589999999999999, 0.015207, 0.0017520000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 6.0460000000000003, 2.9929999999999999, -6.0441000000000003, -3.1970999999999998, 0, 0, 0, 0],
[890, 888, 0.0010740000000000001, 0.001818, 0.000194, 90, 90, 90, 0, 0, 1, -360, 360, 0.58599999999999997, 0.18679999999999999, -0.58599999999999997, -0.20999999999999999, 0, 0, 0, 0],
[1234, 1771, 0.0052069999999999998, 0.016281, 0.001805, 140, 140, 140, 0, 0, 1, -360, 360, -0.37940000000000002, 3.4586999999999999, 0.38, -3.6770999999999998, 0, 0, 0, 0],
[1447, 1288, 0.013388000000000001, 0.041487999999999997, 0.0047260000000000002, 140, 140, 140, 0, 0, 1, -360, 360, -19.230899999999998, -1.9863, 19.2715, 1.5302, 0, 0, 0, 0],
[1797, 1447, 0.0076030000000000004, 0.024049999999999998, 0.0026180000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -13.346399999999999, -1.2914000000000001, 13.3576, 1.0053000000000001, 0, 0, 0, 0],
[1447, 1445, 0.0010740000000000001, 0.010992, 0.0017520000000000001, 75, 75, 75, 0, 0, 1, -360, 360, 5.8733000000000004, 0.98099999999999998, -5.8730000000000002, -1.1930000000000001, 0, 0, 0, 0],
[1446, 1051, 0.0087600000000000004, 0.027851000000000001, 0.0030300000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 22.340499999999999, 1.1468, -22.3047, -1.4034, 0, 0, 0, 0],
[1359, 1446, 0.011157, 0.034463000000000001, 0.0039129999999999998, 140, 140, 140, 0, 0, 1, -360, 360, 27.022400000000001, 2.3856000000000002, -26.9557, -2.6604999999999999, 0, 0, 0, 0],
[1288, 1359, 0.0023140000000000001, 0.007025, 0.00081599999999999999, 140, 140, 140, 0, 0, 1, -360, 360, 32.068600000000004, 3.3702000000000001, -32.049100000000003, -3.4116, 0, 0, 0, 0],
[1446, 1444, 0.0010579999999999999, 0.010826000000000001, 0.0017260000000000001, 75, 75, 75, 0, 0, 1, -360, 360, 4.6151999999999997, 1.5138, -4.6150000000000002, -1.7230000000000001, 0, 0, 0, 0],
[1359, 1357, 0.0032230000000000002, 0.0060330000000000002, 0.00057799999999999995, 90, 90, 90, 0, 0, 1, -360, 360, 5.0266999999999999, 1.026, -5.0259999999999998, -1.0960000000000001, 0, 0, 0, 0],
[1777, 1415, 0.0054549999999999998, 0.016777, 0.0019139999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -11.8629, -6.5681000000000003, 11.8712, 6.3643999999999998, 0, 0, 0, 0],
[1900, 1841, 0.004215, 0.009835, 0.001217, 120, 120, 120, 0, 0, 1, -360, 360, 15.719799999999999, 0.0253, -15.711399999999999, -0.15559999999999999, 0, 0, 0, 0],
[1151, 1900, 0.0020660000000000001, 0.00562, 0.00059299999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 16.310300000000002, 0.15409999999999999, -16.305800000000001, -0.21510000000000001, 0, 0, 0, 0],
[1899, 1900, 0.00066100000000000002, 0.0023140000000000001, 0.00022000000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -0.58599999999999997, -0.217, 0.58599999999999997, 0.18990000000000001, 0, 0, 0, 0],
[1374, 1584, 0.0028930000000000002, 0.0089259999999999999, 0.0010039999999999999, 140, 140, 140, 0, 0, 1, -360, 360, 17.575700000000001, 0.57920000000000005, -17.5684, -0.67900000000000005, 0, 0, 0, 0],
[1811, 1374, 0.0059500000000000004, 0.019174, 0.0020300000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 20.945599999999999, 0.74329999999999996, -20.924199999999999, -0.92210000000000003, 0, 0, 0, 0],
[1374, 1372, 0.0052890000000000003, 0.0089259999999999999, 0.00092699999999999998, 90, 90, 90, 0, 0, 1, -360, 360, 3.3485, 0.34289999999999998, -3.3479999999999999, -0.45500000000000002, 0, 0, 0, 0],
