//CASE2737SOP    Power flow data for Polish system - summer 2004 off-peak.
//   Please see CASEFORMAT for details on the case file format.
//
//   This case represents the Polish 400, 220 and 110 kV networks during
//   summer 2004 off-peak conditions. Multiple centrally dispatchable
//   generators at a bus have not been aggregated. Generators that are
//   not centrally dispatchable in the Polish energy market are given a
//   cost of zero.
//
//   This data was graciously provided by, and is distributed with the
//   permission of, Roman Korab <roman.korab@polsl.pl>.
//
//   MODIFIED 2018-10-16 (RDZ): Corrected sign of phase shifter angles
//           in this case to reflect correction of phase shifter sign
//           convention in MATPOWER code made on 2007-06-21 and included
//           in MATPOWER v3.2. Original version of this case was based
//           on the old sign convention. (Thanks to Mikhail Khokhlov and
//           Dr. Artjoms Obusevs for reporting.)
//   MATPOWER
//% MATPOWER Case Format : Version 2
//%-----  Power Flow Data  -----%%
//% system MVA base
//% bus data
//	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin	lam_P	lam_Q	mu_Vmax	mu_Vmin
//% generator data
//	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf	mu_Pmax	mu_Pmin	mu_Qmax	mu_Qmin
//% branch data
//	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax	Pf	Qf	Pt	Qt	mu_Sf	mu_St	mu_angmin	mu_angmax
//%-----  OPF Data  -----%%
//% generator cost data
//	1	startup	shutdown	n	x1	y1	...	xn	yn
//	2	startup	shutdown	n	c(n-1)	...	c0

baseMVA = 100;
bus = [
[1041, 1234, 0.001405, 0.004463, 0.00046700000000000002, 120, 120, 120, 0, 0, 1, -360, 360, -7.1981999999999999, -0.53549999999999998, 7.1988000000000003, 0.48049999999999998, 0, 0, 0, 0],
[1062, 1041, 0.0051240000000000001, 0.016032999999999999, 0.001805, 140, 140, 140, 0, 0, 1, -360, 360, -7.1959999999999997, -0.76170000000000004, 7.1981999999999999, 0.54849999999999999, 0, 0, 0, 0],
[1040, 1041, 0.00033100000000000002, 0.0010740000000000001, 0.000107, 140, 140, 140, 0, 0, 1, -360, 360, 0, -0, 0, -0.012999999999999999, 0, 0, 0, 0],
[1733, 1650, 0.0065290000000000001, 0.023883999999999999, 0.0023379999999999998, 105, 105, 105, 0, 0, 1, -360, 360, -4.1859999999999999, -0.71499999999999997, 4.1870000000000003, 0.4345, 0, 0, 0, 0],
[1902, 1651, 0.0080169999999999998, 0.026446000000000001, 0.0026450000000000002, 140, 140, 140, 0, 0, 1, -360, 360, 10.0517, 1.0012000000000001, -10.045, -1.3007, 0, 0, 0, 0],
[1752, 1594, 0.007273, 0.012314, 0.0017880000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -20.632899999999999, 3.2486999999999999, 20.659300000000002, -3.4197000000000002, 0, 0, 0, 0],
[1839, 921, 0.024049999999999998, 0.076281000000000002, 0.0082590000000000007, 140, 140, 140, 0, 0, 1, -360, 360, 48.168900000000001, 7.7435, -47.709699999999998, -7.3057999999999996, 0, 0, 0, 0],
[1840, 1042, 0.0031410000000000001, 0.0077689999999999999, 0.00087900000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 2.2281, -0.9395, -2.2280000000000002, 0.83160000000000001, 0, 0, 0, 0],
[1470, 1043, 0.0057850000000000002, 0.016115999999999998, 0.0018760000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -0.3029, 0.90369999999999995, 0.30299999999999999, -1.1346000000000001, 0, 0, 0, 0],
[1296, 1470, 0.0020660000000000001, 0.0064460000000000003, 0.00074799999999999997, 140, 140, 140, 0, 0, 1, -360, 360, 0.95309999999999995, 0.93400000000000005, -0.95309999999999995, -1.0261, 0, 0, 0, 0],
[1468, 1470, 0.00024800000000000001, 0.00049600000000000002, 4.6e-05, 90, 90, 90, 0, 0, 1, -360, 360, -1.256, -0.128, 1.256, 0.12230000000000001, 0, 0, 0, 0],
[1795, 1513, 0.0074380000000000002, 0.023966999999999999, 0.0025170000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -13.5314, -1.1427, 13.5426, 0.86990000000000001, 0, 0, 0, 0],
[1512, 1289, 0.012066, 0.038677999999999997, 0.0040749999999999996, 140, 140, 140, 0, 0, 1, -360, 360, -2.2629999999999999, -0.80200000000000005, 2.2635000000000001, 0.30449999999999999, 0, 0, 0, 0],
[1649, 1289, 0.00049600000000000002, 0.0037190000000000001, 0.00038699999999999997, 152, 152, 152, 0, 0, 1, -360, 360, 9.9220000000000006, 1.6633, -9.9215999999999998, -1.7077, 0, 0, 0, 0],
[1705, 1649, 0.0080990000000000003, 0.051652999999999998, 0.005365, 140, 140, 140, 0, 0, 1, -360, 360, 9.9285999999999994, 1.0204, -9.9220000000000006, -1.6366000000000001, 0, 0, 0, 0],
[1841, 1705, 0.0076860000000000001, 0.023966999999999999, 0.0026979999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 14.9642, 1.3378000000000001, -14.950100000000001, -1.6256999999999999, 0, 0, 0, 0],
[1647, 1649, 0.00057899999999999998, 0.001818, 0.00021800000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 0, -0, 0, -0.026700000000000002, 0, 0, 0, 0],
[1703, 1705, 0.0022309999999999999, 0.0074380000000000002, 0.00072599999999999997, 140, 140, 140, 0, 0, 1, -360, 360, -5.0209999999999999, -0.69299999999999995, 5.0214999999999996, 0.60540000000000005, 0, 0, 0, 0],
[1585, 886, 0.0027269999999999998, 0.0085120000000000005, 0.00095600000000000004, 140, 140, 140, 0, 0, 1, -360, 360, 13.5512, 0.19989999999999999, -13.5471, -0.3034, 0, 0, 0, 0],
[1373, 885, 0.0032230000000000002, 0.010496, 0.0011039999999999999, 140, 140, 140, 0, 0, 1, -360, 360, 17.8535, 0.75409999999999999, -17.845099999999999, -0.8609, 0, 0, 0, 0],
[1050, 1373, 0.0052890000000000003, 0.016941999999999999, 0.0017960000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 17.8674, 0.46650000000000003, -17.8535, -0.6411, 0, 0, 0, 0],
[1373, 1371, 0.0052890000000000003, 0.0089259999999999999, 0.00092699999999999998, 90, 90, 90, 0, 0, 1, -360, 360, 0, -0.1129, -0, -0, 0, 0, 0, 0],
[1780, 1580, 0.019255999999999999, 0.061488000000000001, 0.0065579999999999996, 140, 140, 140, 0, 0, 1, -360, 360, 40.614800000000002, 2.3056999999999999, -40.355200000000004, -2.2770999999999999, 0, 0, 0, 0],
[1837, 1780, 0.010413, 0.033471000000000001, 0.0035330000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 40.754899999999999, 2.2553000000000001, -40.614800000000002, -2.2410999999999999, 0, 0, 0, 0],
[1779, 1780, 0.001653, 0.0055370000000000003, 0.00052499999999999997, 140, 140, 140, 0, 0, 1, -360, 360, -0, -0, 0, -0.064500000000000002, 0, 0, 0, 0],
[1708, 1620, 0.0047109999999999999, 0.014628, 0.0016670000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 14.839399999999999, 0.021600000000000001, -14.831, -0.20250000000000001, 0, 0, 0, 0],
[1492, 944, 0.0047930000000000004, 0.015785, 0.0015610000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 2.5102000000000002, -0.0155, -2.5099999999999998, -0.17299999999999999, 0, 0, 0, 0],
[1364, 1492, 0.0074380000000000002, 0.024049999999999998, 0.0025219999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 5.4481000000000002, 0.42309999999999998, -5.4462999999999999, -0.72319999999999995, 0, 0, 0, 0],
[1490, 1492, 8.2999999999999998e-05, 0.00082600000000000002, 1.9000000000000001e-05, 140, 140, 140, 0, 0, 1, -360, 360, -2.9359999999999999, -0.74099999999999999, 2.9359999999999999, 0.73870000000000002, 0, 0, 0, 0],
[1143, 1363, 0.00074399999999999998, 0.0023140000000000001, 0.00024000000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -41.937600000000003, -8.5791000000000004, 41.948700000000002, 8.5843000000000007, 0, 0, 0, 0],
[1491, 1143, 0.006777, 0.021735999999999998, 0.002294, 114, 114, 114, 0, 0, 1, -360, 360, -2.0939999999999999, -0.40200000000000002, 2.0941999999999998, 0.12189999999999999, 0, 0, 0, 0],
[1140, 1143, 0.00090899999999999998, 0.0031410000000000001, 0.00029799999999999998, 114, 114, 114, 0, 0, 1, -360, 360, -39.831000000000003, -8.4510000000000005, 39.843299999999999, 8.4571000000000005, 0, 0, 0, 0],
[1539, 1752, 0.012397, 0.028264999999999998, 0.0026640000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -2.343, -0.34699999999999998, 2.3435999999999999, 0.027400000000000001, 0, 0, 0, 0],
[1794, 1865, 0.0094210000000000006, 0.031157000000000001, 0.0027780000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 18.9252, 3.7332000000000001, -18.896000000000001, -3.9704999999999999, 0, 0, 0, 0],
[983, 947, 0.015124, 0.041570000000000003, 0.0041359999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 22.831900000000001, -0.1183, -22.7669, -0.2034, 0, 0, 0, 0],
[1391, 946, 0.015289000000000001, 0.036611999999999999, 0.0055370000000000003, 120, 120, 120, 0, 0, 1, -360, 360, 45.017899999999997, 9.4503000000000004, -44.753599999999999, -9.4913000000000007, 0, 0, 0, 0],
[1432, 1180, 0.0093390000000000001, 0.031900999999999999, 0.0032429999999999998, 140, 140, 140, 0, 0, 1, -360, 360, -8.3661999999999992, -0.97360000000000002, 8.3716000000000008, 0.59640000000000004, 0, 0, 0, 0],
[1441, 1432, 0.0021489999999999999, 0.006777, 0.00077200000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -6.7744, -0.84719999999999995, 6.7751999999999999, 0.75570000000000004, 0, 0, 0, 0],
[1432, 1431, 0, 8.2999999999999998e-05, 1.0000000000000001e-05, 140, 140, 140, 0, 0, 1, -360, 360, 1.591, 0.21779999999999999, -1.591, -0.219, 0, 0, 0, 0],
[1403, 1180, 0.0050410000000000003, 0.016364, 0.0017110000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -13.404199999999999, -3.0644, 13.412000000000001, 2.8809999999999998, 0, 0, 0, 0],
[1731, 1352, 0.0057850000000000002, 0.014463, 0.0016360000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -1.0591999999999999, 3.1789000000000001, 1.0598000000000001, -3.3713000000000002, 0, 0, 0, 0],
[1224, 1352, 0.034132000000000003, 0.094876000000000002, 0.0093189999999999992, 120, 120, 120, 0, 0, 1, -360, 360, 1.6957, 2.6516000000000002, -1.6919, -3.7481, 0, 0, 0, 0],
[1223, 1866, 0.011074000000000001, 0.032809999999999999, 0.0028289999999999999, 120, 120, 120, 0, 0, 1, -360, 360, -18.7775, -4.1734999999999998, 18.811800000000002, 3.9369000000000001, 0, 0, 0, 0],
[1224, 1915, 0.0061980000000000004, 0.016694000000000001, 0.0026159999999999998, 140, 140, 140, 0, 0, 1, -360, 360, 13.549300000000001, -1.179, -13.5397, 0.89339999999999997, 0, 0, 0, 0],
[1389, 1914, 0.00124, 0.0038019999999999998, 0.00042299999999999998, 140, 140, 140, 0, 0, 1, -360, 360, 0.64649999999999996, 4.1458000000000004, -0.64639999999999997, -4.1955999999999998, 0, 0, 0, 0],
[1682, 1730, 0.0076860000000000001, 0.020909000000000001, 0.0021389999999999998, 120, 120, 120, 0, 0, 1, -360, 360, -1.2404999999999999, 2.7921999999999998, 1.2412000000000001, -3.044, 0, 0, 0, 0],
[1680, 1682, 0.012479000000000001, 0.037851000000000003, 0.0044770000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -1.2397, 2.2633000000000001, 1.2404999999999999, -2.7921999999999998, 0, 0, 0, 0],
[1223, 1682, 0.021901, 0.060991999999999998, 0.005953, 120, 120, 120, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1223, 861, 0.0048760000000000001, 0.013140000000000001, 0.001779, 120, 120, 120, 0, 0, 1, -360, 360, 9.1898999999999997, 0.57820000000000005, -9.1864000000000008, -0.78069999999999995, 0, 0, 0, 0],
[1000, 1317, 0.0061980000000000004, 0.019504000000000001, 0.0021299999999999999, 140, 140, 140, 0, 0, 1, -360, 360, -4.4112, -0.94410000000000005, 4.4122000000000003, 0.68789999999999996, 0, 0, 0, 0],
[1223, 1052, 0.0040499999999999998, 0.013802, 0.0013140000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 3.6230000000000002, 2.9203999999999999, -3.6221999999999999, -3.0743, 0, 0, 0, 0],
[1053, 1681, 0.010248, 0.031157000000000001, 0.0036830000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 3.4552, 2.9611999999999998, -3.4533, -3.3934000000000002, 0, 0, 0, 0],
[1220, 1180, 0.009587, 0.030825999999999999, 0.0032650000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -16.084199999999999, -1.0309999999999999, 16.104600000000001, 0.6986, 0, 0, 0, 0],
[1458, 1180, 0.001405, 0.0042979999999999997, 0.00047199999999999998, 140, 140, 140, 0, 0, 1, -360, 360, -14.754099999999999, -2.9028, 14.7567, 2.8532000000000002, 0, 0, 0, 0],
[979, 1211, 0.0077689999999999999, 0.023553999999999999, 0.0027729999999999999, 140, 140, 140, 0, 0, 1, -360, 360, -6.0857000000000001, -0.247, 6.0880000000000001, -0.082000000000000003, 0, 0, 0, 0],
[1768, 1300, 0.008182, 0.025537000000000001, 0.0028630000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 10.226900000000001, 1.1974, -10.219799999999999, -1.5234000000000001, 0, 0, 0, 0],
[1905, 1897, 0.001488, 0.0046280000000000002, 0.00054199999999999995, 140, 140, 140, 0, 0, 1, -360, 360, 4.6619999999999999, -0.1358, -4.6616999999999997, 0.072099999999999997, 0, 0, 0, 0],
[1480, 1388, 0.0062810000000000001, 0.019751999999999999, 0.0021610000000000002, 140, 140, 140, 0, 0, 1, -360, 360, -0.33500000000000002, -0.085000000000000006, 0.33500000000000002, -0.17230000000000001, 0, 0, 0, 0],
[1481, 1389, 0.0061980000000000004, 0.019587, 0.0021389999999999998, 140, 140, 140, 0, 0, 1, -360, 360, -0.58599999999999997, -0.19500000000000001, 0.58599999999999997, -0.0596, 0, 0, 0, 0],
[1388, 1898, 0.00082600000000000002, 0.0024789999999999999, 0.00027099999999999997, 140, 140, 140, 0, 0, 1, -360, 360, 6.1505999999999998, 1.7007000000000001, -6.1502999999999997, -1.7321, 0, 0, 0, 0],
[862, 1906, 0.00074399999999999998, 0.0023969999999999998, 0.000281, 140, 140, 140, 0, 0, 1, -360, 360, 7.9303999999999997, 0.47820000000000001, -7.9299999999999997, -0.51039999999999996, 0, 0, 0, 0],
[1916, 1389, 0.001983, 0.0052890000000000003, 0.00070200000000000004, 120, 120, 120, 0, 0, 1, -360, 360, -1.9144000000000001, -0.83520000000000005, 1.9144000000000001, 0.75180000000000002, 0, 0, 0, 0],
[1665, 1660, 0.0034710000000000001, 0.010413, 0.0012390000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 6.5540000000000003, 3.2805, -6.5525000000000002, -3.4249000000000001, 0, 0, 0, 0],
[1666, 946, 0.0064460000000000003, 0.019668999999999999, 0.0023349999999999998, 140, 140, 140, 0, 0, 1, -360, 360, -12.5791, -4.4943999999999997, 12.5886, 4.2417999999999996, 0, 0, 0, 0],
[1698, 1181, 0.0047930000000000004, 0.014711, 0.0017060000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -10.3026, 0.1545, 10.306800000000001, -0.3488, 0, 0, 0, 0],
[1203, 1178, 0.0088430000000000002, 0.027602999999999999, 0.0030829999999999998, 140, 140, 140, 0, 0, 1, -360, 360, 3.9091999999999998, 1.0014000000000001, -3.9079999999999999, -1.3717999999999999, 0, 0, 0, 0],
[1714, 1181, 0.0050410000000000003, 0.015537, 0.0018010000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -6.7283999999999997, -1.1786000000000001, 6.7302999999999997, 0.96589999999999998, 0, 0, 0, 0],
[1701, 1179, 0.0035539999999999999, 0.0087600000000000004, 0.00096299999999999999, 120, 120, 120, 0, 0, 1, -360, 360, -5.3628999999999998, 1.0426, 5.3638000000000003, -1.1573, 0, 0, 0, 0],
[1804, 1701, 0.016032999999999999, 0.046364000000000002, 0.0044549999999999998, 120, 120, 120, 0, 0, 1, -360, 360, -3.9375, 0.51100000000000001, 3.9397000000000002, -1.0452999999999999, 0, 0, 0, 0],
[1701, 1699, 0.012645, 0.015868, 0.0030130000000000001, 90, 90, 90, 0, 0, 1, -360, 360, 1.4232, 0.0027000000000000001, -1.423, -0.36799999999999999, 0, 0, 0, 0],
[1702, 1178, 0.0042979999999999997, 0.010496, 0.0011590000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 2.8753000000000002, -0.059700000000000003, -2.875, -0.080199999999999994, 0, 0, 0, 0],
[1673, 1702, 0.017273, 0.055288999999999998, 0.005189, 120, 120, 120, 0, 0, 1, -360, 360, 4.5526, -0.61939999999999995, -4.5495999999999999, -0.001, 0, 0, 0, 0],
[1702, 1700, 0.01281, 0.016032999999999999, 0.0030400000000000002, 90, 90, 90, 0, 0, 1, -360, 360, 1.6742999999999999, 0.060699999999999997, -1.6739999999999999, -0.42899999999999999, 0, 0, 0, 0],
[1805, 1673, 0.0089259999999999999, 0.027355000000000001, 0.0031649999999999998, 140, 140, 140, 0, 0, 1, -360, 360, -8.6486999999999998, -1.5161, 8.6542999999999992, 1.1493, 0, 0, 0, 0],
[1036, 1673, 0.0090080000000000004, 0.027602999999999999, 0.003202, 140, 140, 140, 0, 0, 1, -360, 360, -8.2666000000000004, 0.4471, 8.2716999999999992, -0.82010000000000005, 0, 0, 0, 0],
[1674, 946, 0.0085120000000000005, 0.026197999999999999, 0.003006, 120, 120, 120, 0, 0, 1, -360, 360, -20.816199999999998, -3.1232000000000002, 20.8475, 2.8574999999999999, 0, 0, 0, 0],
[1675, 947, 0.0085120000000000005, 0.026197999999999999, 0.003006, 120, 120, 120, 0, 0, 1, -360, 360, -3.9350999999999998, 2.7848000000000002, 3.9367999999999999, -3.1421999999999999, 0, 0, 0, 0],
[1856, 1675, 0.0042979999999999997, 0.013140000000000001, 0.0015590000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -0, 0, 0, -0.18809999999999999, 0, 0, 0, 0],
[1857, 1673, 0.0042979999999999997, 0.013140000000000001, 0.0015560000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -4.1900000000000004, -1.571, 4.1906999999999996, 1.3842000000000001, 0, 0, 0, 0],
[1507, 1487, 0.0049589999999999999, 0.012397, 0.0013749999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 12.3695, -0.39040000000000002, -12.363200000000001, 0.24079999999999999, 0, 0, 0, 0],
[1675, 1507, 0.010992, 0.032231000000000003, 0.0031120000000000002, 120, 120, 120, 0, 0, 1, -360, 360, 15.0695, 0.20619999999999999, -15.0488, -0.52070000000000005, 0, 0, 0, 0],
[1506, 1507, 0.0042979999999999997, 0.013058, 0.001544, 140, 140, 140, 0, 0, 1, -360, 360, -2.6789999999999998, -1.0960000000000001, 2.6793, 0.91110000000000002, 0, 0, 0, 0],
[1674, 1486, 0.016032999999999999, 0.044711000000000001, 0.0044990000000000004, 120, 120, 120, 0, 0, 1, -360, 360, 14.6843, 2.0095999999999998, -14.6548, -2.4666000000000001, 0, 0, 0, 0],
[1673, 1846, 0.0061980000000000004, 0.02, 0.0021199999999999999, 140, 140, 140, 0, 0, 1, -360, 360, 13.075699999999999, 2.0914999999999999, -13.066700000000001, -2.3197000000000001, 0, 0, 0, 0],
[1223, 919, 0.0045450000000000004, 0.013802, 0.0016379999999999999, 140, 140, 140, 0, 0, 1, -360, 360, 5.6296999999999997, 0.50590000000000002, -5.6284000000000001, -0.69740000000000002, 0, 0, 0, 0],
[1774, 878, 0.0041320000000000003, 0.01281, 0.0014400000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -7.0312999999999999, -0.65359999999999996, 7.0330000000000004, 0.48259999999999997, 0, 0, 0, 0],
[1728, 878, 0.0034710000000000001, 0.011157, 0.0011980000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -25.762, -2.4209000000000001, 25.780999999999999, 2.3355999999999999, 0, 0, 0, 0],
[1353, 1110, 0.0046280000000000002, 0.014297000000000001, 0.001619, 140, 140, 140, 0, 0, 1, -360, 360, 18.960599999999999, 1.095, -18.946999999999999, -1.2506999999999999, 0, 0, 0, 0],
[1725, 1073, 0.0047109999999999999, 0.014297000000000001, 0.001699, 140, 140, 140, 0, 0, 1, -360, 360, 12.010199999999999, 1.3071999999999999, -12.0045, -1.4975000000000001, 0, 0, 0, 0],
[1353, 1725, 0.0035539999999999999, 0.010992, 0.001261, 140, 140, 140, 0, 0, 1, -360, 360, 12.600899999999999, 1.2699, -12.5962, -1.4096, 0, 0, 0, 0],
[1725, 1723, 0.00157, 0.005372, 0.00051999999999999995, 140, 140, 140, 0, 0, 1, -360, 360, 0.58599999999999997, 0.1024, -0.58599999999999997, -0.16600000000000001, 0, 0, 0, 0],
[1531, 879, 0.0024789999999999999, 0.0076860000000000001, 0.000883, 140, 140, 140, 0, 0, 1, -360, 360, 18.788499999999999, 0.52410000000000001, -18.781300000000002, -0.60960000000000003, 0, 0, 0, 0],
[1353, 1531, 0.0061159999999999999, 0.018925999999999998, 0.0021419999999999998, 140, 140, 140, 0, 0, 1, -360, 360, 21.578900000000001, 0.61819999999999997, -21.555599999999998, -0.80769999999999997, 0, 0, 0, 0],
[1531, 1530, 0.0020660000000000001, 0.0038019999999999998, 0.00078399999999999997, 120, 120, 120, 0, 0, 1, -360, 360, 2.7671000000000001, 0.28360000000000002, -2.7669999999999999, -0.379, 0, 0, 0, 0],
[1367, 1353, 0.0023969999999999998, 0.0073550000000000004, 0.00082799999999999996, 140, 140, 140, 0, 0, 1, -360, 360, -1.8476999999999999, 10.5284, 1.8500000000000001, -10.6228, 0, 0, 0, 0],
[1001, 1441, 0.0023969999999999998, 0.0077689999999999999, 0.00082299999999999995, 140, 140, 140, 0, 0, 1, -360, 360, -9.4788999999999994, -2.4365999999999999, 9.4807000000000006, 2.3424, 0, 0, 0, 0],
[1072, 1549, 0.0037190000000000001, 0.0090080000000000004, 0.0013630000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 7.0655000000000001, 0.10979999999999999, -7.0640000000000001, -0.27239999999999998, 0, 0, 0, 0],
[1522, 1440, 0.0062810000000000001, 0.020083, 0.0021389999999999998, 140, 140, 140, 0, 0, 1, -360, 360, 15.873200000000001, 0.1706, -15.860200000000001, -0.3901, 0, 0, 0, 0],
[1262, 1219, 8.2999999999999998e-05, 0.00024800000000000001, 2.1999999999999999e-05, 140, 140, 140, 0, 0, 1, -360, 360, -4.7175000000000002, 0.47439999999999999, 4.7175000000000002, -0.47699999999999998, 0, 0, 0, 0],
[1467, 1262, 0.0076030000000000004, 0.019587, 0.002091, 120, 120, 120, 0, 0, 1, -360, 360, -3.7115999999999998, 0.35589999999999999, 3.7124000000000001, -0.60850000000000004, 0, 0, 0, 0],
[1440, 1467, 0.0031410000000000001, 0.00843, 0.00085700000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -3.7111999999999998, 0.2712, 3.7115999999999998, -0.37459999999999999, 0, 0, 0, 0],
[1261, 1262, 0.0045450000000000004, 0.0085120000000000005, 0.00092699999999999998, 90, 90, 90, 0, 0, 1, -360, 360, -1.0049999999999999, -0.247, 1.0049999999999999, 0.1341, 0, 0, 0, 0],
[1466, 1467, 0.00049600000000000002, 0.001322, 0.00013300000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -0, -0.035000000000000003, 0, 0.018800000000000001, 0, 0, 0, 0],
[1238, 1219, 0.002562, 0.006777, 0.00094399999999999996, 120, 120, 120, 0, 0, 1, -360, 360, 2.5211999999999999, -0.95830000000000004, -2.5209999999999999, 0.84370000000000001, 0, 0, 0, 0],
[1423, 1189, 0.001653, 0.0049589999999999999, 0.00059000000000000003, 140, 140, 140, 0, 0, 1, -360, 360, -5.0819999999999999, 0.59699999999999998, 5.0823999999999998, -0.66790000000000005, 0, 0, 0, 0],
[1185, 1220, 0.0032230000000000002, 0.0097520000000000003, 0.0011590000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 12.1509, -0.065199999999999994, -12.147, -0.064100000000000004, 0, 0, 0, 0],
[974, 1185, 0.003058, 0.0094210000000000006, 0.0010579999999999999, 140, 140, 140, 0, 0, 1, -360, 360, 12.1546, -0.18410000000000001, -12.1509, 0.066699999999999995, 0, 0, 0, 0],
[1184, 1185, 0, 8.2999999999999998e-05, 1.2e-05, 140, 140, 140, 0, 0, 1, -360, 360, 0, 0, 0, -0.0015, 0, 0, 0, 0],
[1189, 1548, 0.001405, 0.0042979999999999997, 0.00050299999999999997, 140, 140, 140, 0, 0, 1, -360, 360, -6.2255000000000003, -0.1091, 6.2259000000000002, 0.049000000000000002, 0, 0, 0, 0],
[1833, 1368, 0.010744, 0.032726999999999999, 0.003836, 140, 140, 140, 0, 0, 1, -360, 360, -0.8327, 10.4115, 0.84260000000000002, -10.8522, 0, 0, 0, 0],
[1219, 1459, 0.0082640000000000005, 0.026612, 0.002807, 140, 140, 140, 0, 0, 1, -360, 360, -4.7074999999999996, -0.95169999999999999, 4.7089999999999996, 0.61429999999999996, 0, 0, 0, 0],
[1397, 1794, 0.014711, 0.031488000000000002, 0.0053769999999999998, 120, 120, 120, 0, 0, 1, -360, 360, -22.148299999999999, -2.6429, 22.209199999999999, 2.1278000000000001, 0, 0, 0, 0],
[1224, 1397, 0.0099170000000000005, 0.019668999999999999, 0.003705, 120, 120, 120, 0, 0, 1, -360, 360, -20.436900000000001, -2.6926000000000001, 20.472200000000001, 2.3201999999999998, 0, 0, 0, 0],
[1397, 1396, 0.0022309999999999999, 0.0060330000000000002, 0.00056400000000000005, 120, 120, 120, 0, 0, 1, -360, 360, 1.6760999999999999, 0.32269999999999999, -1.6759999999999999, -0.39000000000000001, 0, 0, 0, 0],
[876, 1181, 0.0060330000000000002, 0.020496, 0.002176, 140, 140, 140, 0, 0, 1, -360, 360, -0.6704, -1.282, 0.67049999999999998, 1.0181, 0, 0, 0, 0],
[877, 955, 0.003058, 0.010661, 0.0011709999999999999, 140, 140, 140, 0, 0, 1, -360, 360, -1.5056, 0.41599999999999998, 1.5056, -0.55800000000000005, 0, 0, 0, 0],
[1177, 954, 0.0065290000000000001, 0.020909000000000001, 0.0022430000000000002, 140, 140, 140, 0, 0, 1, -360, 360, 6.4459, 0.3669, -6.4436, -0.63219999999999998, 0, 0, 0, 0],
[1301, 1177, 0.0023969999999999998, 0.0073550000000000004, 0.00087600000000000004, 140, 140, 140, 0, 0, 1, -360, 360, 6.4466999999999999, -0.1053, -6.4459, 0.0012999999999999999, 0, 0, 0, 0],
[1173, 1177, 0.0086779999999999999, 0.027189999999999999, 0.0030300000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -0, 0, 0, -0.36820000000000003, 0, 0, 0, 0],
[1174, 1177, 0.0083470000000000003, 0.026116, 0.0029039999999999999, 140, 140, 140, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1194, 1486, 0.0047109999999999999, 0.012149, 0.001696, 120, 120, 120, 0, 0, 1, -360, 360, -8.7096999999999998, -0.76759999999999995, 8.7126999999999999, 0.57269999999999999, 0, 0, 0, 0],
[1855, 1194, 0.024049999999999998, 0.043222999999999998, 0.0089809999999999994, 120, 120, 120, 0, 0, 1, -360, 360, -8.1099999999999994, -1.802, 8.1236999999999995, 0.75629999999999997, 0, 0, 0, 0],
[1193, 1194, 0.0034710000000000001, 0.010826000000000001, 0.0011950000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -0.58599999999999997, -0.154, 0.58599999999999997, 0.011299999999999999, 0, 0, 0, 0],
[1487, 1661, 0.001488, 0.004463, 0.000513, 140, 140, 140, 0, 0, 1, -360, 360, 6.4180999999999999, -0.79800000000000004, -6.4175000000000004, 0.73780000000000001, 0, 0, 0, 0],
[1486, 1285, 0.00090899999999999998, 0.0029750000000000002, 0.00032899999999999997, 140, 140, 140, 0, 0, 1, -360, 360, 2.5101, 1.1738999999999999, -2.5099999999999998, -1.2130000000000001, 0, 0, 0, 0],
[1505, 1486, 0.010331, 0.013223, 0.0024099999999999998, 90, 90, 90, 0, 0, 1, -360, 360, -1.004, -0.27300000000000002, 1.0041, -0.0149, 0, 0, 0, 0],
[1487, 1258, 0.00843, 0.025784999999999999, 0.0030400000000000002, 140, 140, 140, 0, 0, 1, -360, 360, 4.0171000000000001, 0.072099999999999997, -4.016, -0.434, 0, 0, 0, 0],
[1729, 1523, 0.001488, 0.0046280000000000002, 0.00052999999999999998, 140, 140, 140, 0, 0, 1, -360, 360, 20.738700000000001, 1.2047000000000001, -20.7334, -1.2529999999999999, 0, 0, 0, 0],
[1496, 1440, 0.001983, 0.0061159999999999999, 0.00072599999999999997, 140, 140, 140, 0, 0, 1, -360, 360, -7.0353000000000003, 1.3418000000000001, 7.0362, -1.4277, 0, 0, 0, 0],
[1724, 975, 0.0043800000000000002, 0.014545000000000001, 0.0014400000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 16.851900000000001, 0.80269999999999997, -16.841699999999999, -0.94430000000000003, 0, 0, 0, 0],
[1111, 1724, 0.00066100000000000002, 0.001983, 0.000232, 140, 140, 140, 0, 0, 1, -360, 360, 18.1097, 1.0753999999999999, -18.107900000000001, -1.0985, 0, 0, 0, 0],
[1722, 1724, 0.000165, 0.00041300000000000001, 5.1e-05, 140, 140, 140, 0, 0, 1, -360, 360, -1.256, -0.30199999999999999, 1.256, 0.29580000000000001, 0, 0, 0, 0],
[1316, 879, 0.0046280000000000002, 0.014545000000000001, 0.0015920000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -4.4962999999999997, -0.72309999999999997, 4.4969999999999999, 0.53139999999999998, 0, 0, 0, 0],
[1024, 879, 0.00082600000000000002, 0.0027269999999999998, 0.00025700000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -9.0937000000000001, 1.4695, 9.0942000000000007, -1.4988999999999999, 0, 0, 0, 0],
[1399, 1024, 0.002562, 0.0085950000000000002, 0.00081999999999999998, 140, 140, 140, 0, 0, 1, -360, 360, -9.0748999999999995, 1.4057999999999999, 9.0767000000000007, -1.4998, 0, 0, 0, 0],
[1023, 1024, 0.00099200000000000004, 0.003058, 0.00035799999999999997, 140, 140, 140, 0, 0, 1, -360, 360, -0.017000000000000001, -0.073999999999999996, 0.017000000000000001, 0.030300000000000001, 0, 0, 0, 0],
[1805, 978, 0.0052890000000000003, 0.016198000000000001, 0.0019070000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 0.44440000000000002, 0.99509999999999998, -0.44429999999999997, -1.226, 0, 0, 0, 0],
[913, 946, 0.00082600000000000002, 0.001405, 0.00015200000000000001, 90, 90, 90, 0, 0, 1, -360, 360, 0, -0, 0, -0.0184, 0, 0, 0, 0],
[914, 947, 0.00082600000000000002, 0.001322, 0.000145, 90, 90, 90, 0, 0, 1, -360, 360, -7.1130000000000004, -0.86699999999999999, 7.1134000000000004, 0.84999999999999998, 0, 0, 0, 0],
[915, 947, 0.00082600000000000002, 0.001322, 0.000145, 90, 90, 90, 0, 0, 1, -360, 360, -9.6229999999999993, -2.1669999999999998, 9.6236999999999995, 2.1505999999999998, 0, 0, 0, 0],
[916, 946, 0.00074399999999999998, 0.001157, 0.00012799999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -8.8049999999999997, -1.8200000000000001, 8.8055000000000003, 1.8052999999999999, 0, 0, 0, 0],
[1353, 1773, 0.0049589999999999999, 0.015289000000000001, 0.001769, 140, 140, 140, 0, 0, 1, -360, 360, -1.3391999999999999, 0.30449999999999999, 1.3392999999999999, -0.52059999999999995, 0, 0, 0, 0],
[1220, 982, 0.0071900000000000002, 0.017850999999999999, 0.002134, 120, 120, 120, 0, 0, 1, -360, 360, 26.641200000000001, 0.68310000000000004, -26.5992, -0.83830000000000005, 0, 0, 0, 0],
[1440, 1404, 0.0080169999999999998, 0.027768999999999999, 0.0028019999999999998, 140, 140, 140, 0, 0, 1, -360, 360, -2.7766000000000002, 0.49680000000000002, 2.7772000000000001, -0.83640000000000003, 0, 0, 0, 0],
[1917, 920, 0.0060330000000000002, 0.018346999999999999, 0.002176, 140, 140, 140, 0, 0, 1, -360, 360, -3.9535999999999998, -0.49480000000000002, 3.9544000000000001, 0.2382, 0, 0, 0, 0],
[1421, 1354, 0.0076860000000000001, 0.027272999999999999, 0.0031779999999999998, 140, 140, 140, 0, 0, 1, -360, 360, -9.5960000000000001, -2.9205000000000001, 9.6021999999999998, 2.5497000000000001, 0, 0, 0, 0],
[1697, 1179, 0.001405, 0.0043800000000000002, 0.00050600000000000005, 140, 140, 140, 0, 0, 1, -360, 360, 8.2946000000000009, -0.58819999999999995, -8.2937999999999992, 0.52929999999999999, 0, 0, 0, 0],
[1424, 1237, 0.0048760000000000001, 0.0092560000000000003, 0.0018010000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 4.6139999999999999, -0.65610000000000002, -4.6132, 0.43830000000000002, 0, 0, 0, 0],
[1843, 1794, 0.0037190000000000001, 0.012645, 0.0012099999999999999, 140, 140, 140, 0, 0, 1, -360, 360, -5.1959999999999997, -1.167, 5.1969000000000003, 1.0243, 0, 0, 0, 0],
[1804, 1037, 0.0027269999999999998, 0.0083470000000000003, 0.00095600000000000004, 140, 140, 140, 0, 0, 1, -360, 360, -8.2650000000000006, 0.33629999999999999, 8.2665000000000006, -0.4476, 0, 0, 0, 0],
[1854, 1770, 0.001157, 0.0028930000000000002, 0.00043600000000000003, 120, 120, 120, 0, 0, 1, -360, 360, 3.0030000000000001, 0.62770000000000004, -3.0028999999999999, -0.67930000000000001, 0, 0, 0, 0],
[1390, 1793, 0.0076860000000000001, 0.024049999999999998, 0.0027030000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -47.950400000000002, -10.166, 48.1006, 10.3024, 0, 0, 0, 0],
[1834, 1793, 0.01124, 0.032562000000000001, 0.0032720000000000002, 120, 120, 120, 0, 0, 1, -360, 360, -4.6104000000000003, -11.689299999999999, 4.6243999999999996, 11.3255, 0, 0, 0, 0],
[1443, 1847, 0.005868, 0.015949999999999999, 0.00174, 120, 120, 120, 0, 0, 1, -360, 360, 1.6694, 0.0269, -1.6693, -0.2374, 0, 0, 0, 0],
[1805, 1443, 0.000165, 0.00033100000000000002, 3.1999999999999999e-05, 120, 120, 120, 0, 0, 1, -360, 360, 1.6694, -0.067599999999999993, -1.6694, 0.063700000000000007, 0, 0, 0, 0],
[1443, 1442, 0.001983, 0.0052069999999999998, 0.00074799999999999997, 120, 120, 120, 0, 0, 1, -360, 360, 0, -0.0906, -0, 0, 0, 0, 0, 0],
[1093, 1080, 0.063553999999999999, 0.12983500000000001, 0.012678, 90, 90, 90, 0, 0, 1, -360, 360, 8.2897999999999996, -2.8132999999999999, -8.2518999999999991, 1.3426, 0, 0, 0, 0],
[1659, 1112, 0.030412999999999999, 0.056942, 0.0052100000000000002, 57, 57, 57, 0, 0, 1, -360, 360, 2.4296000000000002, -3.0541, -2.4262999999999999, 2.4260000000000002, 0, 0, 0, 0],
[1896, 1659, 0.099007999999999999, 0.20024800000000001, 0.017475000000000001, 90, 90, 90, 0, 0, 1, -360, 360, 4.5473999999999997, -4.3525, -4.5217000000000001, 2.282, 0, 0, 0, 0],
[1658, 1659, 0.001983, 0.0033059999999999999, 0.00035300000000000002, 19, 19, 19, 0, 0, 1, -360, 360, -2.0920000000000001, -0.81499999999999995, 2.0920999999999998, 0.77210000000000001, 0, 0, 0, 0],
[1346, 1895, 0.016115999999999998, 0.028511999999999999, 0.002735, 90, 90, 90, 0, 0, 1, -360, 360, -1.7589999999999999, -0.39700000000000002, 1.7594000000000001, 0.066299999999999998, 0, 0, 0, 0],
[1746, 900, 0.022893, 0.056694000000000001, 0.0062969999999999996, 114, 114, 114, 0, 0, 1, -360, 360, -2.7387999999999999, 0.65990000000000004, 2.7404000000000002, -1.421, 0, 0, 0, 0],
[1736, 900, 0.024792999999999999, 0.061322000000000002, 0.0068170000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 3.4376000000000002, 0.69020000000000004, -3.4348999999999998, -1.5130999999999999, 0, 0, 0, 0],
[1896, 1070, 0.022727000000000001, 0.072645000000000001, 0.0077489999999999998, 57, 57, 57, 0, 0, 1, -360, 360, 5.8728999999999996, 0.78000000000000003, -5.8661000000000003, -1.6960999999999999, 0, 0, 0, 0],
[1344, 900, 0.014711, 0.045206999999999997, 0.0051980000000000004, 114, 114, 114, 0, 0, 1, -360, 360, 0.19819999999999999, -3.8294999999999999, -0.19670000000000001, 3.2033, 0, 0, 0, 0],
[1092, 1149, 0.096446000000000004, 0.194711, 0.017877000000000001, 90, 90, 90, 0, 0, 1, -360, 360, 0.121, -1.6664000000000001, -0.1207, -0.50960000000000005, 0, 0, 0, 0],
[1347, 901, 0.015124, 0.040495999999999997, 0.004627, 114, 114, 114, 0, 0, 1, -360, 360, -11.461600000000001, 1.8214999999999999, 11.4786, -2.3351999999999999, 0, 0, 0, 0],
[967, 1347, 0.037273000000000001, 0.075453999999999993, 0.0066379999999999998, 90, 90, 90, 0, 0, 1, -360, 360, -9.3398000000000003, 1.2068000000000001, 9.3675999999999995, -1.9507000000000001, 0, 0, 0, 0],
[1345, 1347, 0.00057899999999999998, 0.00099200000000000004, 8.8999999999999995e-05, 29, 29, 29, 0, 0, 1, -360, 360, -2.0939999999999999, -0.14000000000000001, 2.0939999999999999, 0.12920000000000001, 0, 0, 0, 0],
[882, 1059, 0.018016999999999998, 0.054711000000000003, 0.0064859999999999996, 57, 57, 57, 0, 0, 1, -360, 360, -7.2984999999999998, 2.2526000000000002, 7.3074000000000003, -3.0156000000000001, 0, 0, 0, 0],
[1112, 882, 0.012397, 0.037602999999999998, 0.0044409999999999996, 57, 57, 57, 0, 0, 1, -360, 360, -5.6195000000000004, 1.7482, 5.6231, -2.2782, 0, 0, 0, 0],
[882, 881, 0.016528999999999999, 0.027272999999999999, 0.0029480000000000001, 19, 19, 19, 0, 0, 1, -360, 360, 1.6754, 0.025600000000000001, -1.675, -0.38400000000000001, 0, 0, 0, 0],
[1112, 1494, 0.014545000000000001, 0.025124, 0.0035720000000000001, 57, 57, 57, 0, 0, 1, -360, 360, 3.3496999999999999, -0.92589999999999995, -3.3483000000000001, 0.49320000000000003, 0, 0, 0, 0],
[1248, 901, 0.0071900000000000002, 0.022148999999999999, 0.0025219999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -17.1358, 7.3681000000000001, 17.156600000000001, -7.6090999999999998, 0, 0, 0, 0],
[1247, 902, 0.0071900000000000002, 0.022231000000000001, 0.0025339999999999998, 114, 114, 114, 0, 0, 1, -360, 360, 1.6768000000000001, -4.9242999999999997, -1.6752, 4.6238999999999999, 0, 0, 0, 0],
[1093, 1087, 0.0066119999999999998, 0.021073999999999999, 0.002248, 114, 114, 114, 0, 0, 1, -360, 360, 5.4889999999999999, 1.2351000000000001, -5.4873000000000003, -1.5044999999999999, 0, 0, 0, 0],
[1118, 1092, 0.016364, 0.052149000000000001, 0.0055880000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 41.587299999999999, -3.827, -41.354900000000001, 3.8853, 0, 0, 0, 0],
[1501, 1092, 0.019504000000000001, 0.035536999999999999, 0.0090189999999999992, 114, 114, 114, 0, 0, 1, -360, 360, 7.4043000000000001, 0.1716, -7.3955000000000002, -1.2543, 0, 0, 0, 0],
[1054, 1093, 0.001322, 0.0023140000000000001, 0.000242, 57, 57, 57, 0, 0, 1, -360, 360, -0, -0.065000000000000002, 0, 0.035400000000000001, 0, 0, 0, 0],
[1055, 1092, 0.001322, 0.0023140000000000001, 0.000242, 57, 57, 57, 0, 0, 1, -360, 360, -1.171, -0.042999999999999997, 1.171, 0.013599999999999999, 0, 0, 0, 0],
[1535, 1093, 0.02843, 0.074132000000000003, 0.0067520000000000002, 90, 90, 90, 0, 0, 1, -360, 360, -6.6215999999999999, -0.75939999999999996, 6.6318999999999999, -0.0385, 0, 0, 0, 0],
[1895, 1535, 0.037768999999999997, 0.073802000000000006, 0.0065700000000000003, 90, 90, 90, 0, 0, 1, -360, 360, -6.6075999999999997, -1.6015999999999999, 6.6215999999999999, 0.83020000000000005, 0, 0, 0, 0],
[1535, 1533, 0.0033059999999999999, 0.0054549999999999998, 0.00058100000000000003, 19, 19, 19, 0, 0, 1, -360, 360, 0, -0.070800000000000002, -0, -0, 0, 0, 0, 0],
[1896, 1298, 0.038182000000000001, 0.074875999999999998, 0.0066600000000000001, 90, 90, 90, 0, 0, 1, -360, 360, 1.1604000000000001, -0.80589999999999995, -1.1598999999999999, -0.00059999999999999995, 0, 0, 0, 0],
[1534, 1092, 0.02843, 0.074132000000000003, 0.0067520000000000002, 90, 90, 90, 0, 0, 1, -360, 360, -7.3780000000000001, -0.25269999999999998, 7.3907999999999996, -0.53400000000000003, 0, 0, 0, 0],
[1299, 1534, 0.0052069999999999998, 0.009835, 0.00095600000000000004, 90, 90, 90, 0, 0, 1, -360, 360, -3.1930999999999998, -0.22040000000000001, 3.1936, 0.10539999999999999, 0, 0, 0, 0],
[1534, 1532, 0.0033059999999999999, 0.0054549999999999998, 0.00058100000000000003, 19, 19, 19, 0, 0, 1, -360, 360, 4.1844999999999999, 0.1474, -4.1840000000000002, -0.217, 0, 0, 0, 0],
[1293, 1268, 0.040495999999999997, 0.066694000000000003, 0.0072139999999999999, 57, 57, 57, 0, 0, 1, -360, 360, -1.7132000000000001, 1.2857000000000001, 1.7152000000000001, -2.1593, 0, 0, 0, 0],
[1889, 1303, 0.025784999999999999, 0.068430000000000005, 0.0078019999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 0.076999999999999999, -0.48049999999999998, -0.076999999999999999, -0.45939999999999998, 0, 0, 0, 0],
[1890, 1501, 0.024462999999999999, 0.061322000000000002, 0.0067930000000000004, 114, 114, 114, 0, 0, 1, -360, 360, -8.4311000000000007, 1.3105, 8.4459999999999997, -2.1012, 0, 0, 0, 0],
[1890, 1502, 0.024462999999999999, 0.061322000000000002, 0.0067930000000000004, 114, 114, 114, 0, 0, 1, -360, 360, -0.31690000000000002, -0.41549999999999998, 0.31690000000000002, -0.4118, 0, 0, 0, 0],
[928, 1335, 0.024792999999999999, 0.065453999999999998, 0.0066140000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 6.1859999999999999, -0.82420000000000004, -6.1780999999999997, 0.040300000000000002, 0, 0, 0, 0],
[1889, 1693, 0.001653, 0.0034710000000000001, 0.00038000000000000002, 90, 90, 90, 0, 0, 1, -360, 360, 0.251, -0.24579999999999999, -0.251, 0.20000000000000001, 0, 0, 0, 0],
[1890, 1694, 0.0010740000000000001, 0.0034710000000000001, 0.00036999999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 0.83699999999999997, 0.084900000000000003, -0.83699999999999997, -0.13, 0, 0, 0, 0],
[1826, 1267, 0.030744, 0.050660999999999998, 0.0054739999999999997, 57, 57, 57, 0, 0, 1, -360, 360, 6.6773999999999996, -5.4909999999999997, -6.6593999999999998, 4.8559999999999999, 0, 0, 0, 0],
[1343, 1895, 0.0023140000000000001, 0.0074380000000000002, 0.00079900000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 8.7446999999999999, -5.6848000000000001, -8.7426999999999992, 5.5945999999999998, 0, 0, 0, 0],
[1092, 1071, 0.01124, 0.036116000000000002, 0.0038159999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 25.322600000000001, 3.7570000000000001, -25.261900000000001, -4.0246000000000004, 0, 0, 0, 0],
[1334, 1267, 0.0077689999999999999, 0.021735999999999998, 0.002362, 114, 114, 114, 0, 0, 1, -360, 360, 3.2441, -0.51149999999999995, -3.2433999999999998, 0.22639999999999999, 0, 0, 0, 0],
[1827, 1455, 0.050000000000000003, 0.082396999999999998, 0.0089009999999999992, 57, 57, 57, 0, 0, 1, -360, 360, -11.4535, 4.3262999999999998, 11.517300000000001, -5.3029999999999999, 0, 0, 0, 0],
[1502, 965, 0.026033000000000001, 0.065701999999999997, 0.0073350000000000004, 114, 114, 114, 0, 0, 1, -360, 360, 5.5509000000000004, -0.36159999999999998, -5.5442999999999998, -0.5141, 0, 0, 0, 0],
[1557, 1454, 0.042396999999999997, 0.069917000000000007, 0.0075500000000000003, 57, 57, 57, 0, 0, 1, -360, 360, 17.5792, -5.2304000000000004, -17.464400000000001, 4.4977, 0, 0, 0, 0],
[892, 1002, 0.0043800000000000002, 0.014876, 0.001423, 114, 114, 114, 0, 0, 1, -360, 360, -19.863299999999999, 5.9024000000000001, 19.878599999999999, -6.0255999999999998, 0, 0, 0, 0],
[1109, 900, 0.032479000000000001, 0.102314, 0.011265000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 4.1348000000000003, 0.6462, -4.1298000000000004, -2.0023, 0, 0, 0, 0],
[1578, 1065, 0.050248000000000001, 0.082809999999999995, 0.0089560000000000004, 57, 57, 57, 0, 0, 1, -360, 360, -4.0179999999999998, 0.88819999999999999, 4.0256999999999996, -1.9430000000000001, 0, 0, 0, 0],
[1735, 1501, 0.025371999999999999, 0.062562000000000006, 0.0069239999999999996, 114, 114, 114, 0, 0, 1, -360, 360, -7.4535999999999998, 1.1894, 7.4657, -2.0034999999999998, 0, 0, 0, 0],
[1808, 1081, 0.013306, 0.040412999999999998, 0.0048040000000000001, 57, 57, 57, 0, 0, 1, -360, 360, -1.0049999999999999, 0.70599999999999996, 1.0052000000000001, -1.2907999999999999, 0, 0, 0, 0],
[1002, 1093, 0.01, 0.068512000000000003, 0.0076470000000000002, 232, 232, 232, 0, 0, 1, -360, 360, 52.947200000000002, -1.7998000000000001, -52.7194, 2.4222000000000001, 0, 0, 0, 0],
[1003, 1755, 0.005868, 0.040083000000000001, 0.0045180000000000003, 232, 232, 232, 0, 0, 1, -360, 360, 9.5828000000000007, 0.93720000000000003, -9.5783000000000005, -1.4574, 0, 0, 0, 0],
[1076, 1086, 0.0062810000000000001, 0.019834999999999998, 0.0021800000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 0.87519999999999998, -2.4519000000000002, -0.87490000000000001, 2.1865000000000001, 0, 0, 0, 0],
[1003, 1077, 0.0094210000000000006, 0.041736000000000002, 0.0045760000000000002, 114, 114, 114, 0, 0, 1, -360, 360, 4.1429, -2.5148999999999999, -4.1412000000000004, 1.9638, 0, 0, 0, 0],
[964, 1745, 0.0052069999999999998, 0.014215, 0.001614, 114, 114, 114, 0, 0, 1, -360, 360, -1.4007000000000001, 0.5141, 1.4008, -0.70989999999999998, 0, 0, 0, 0],
[1760, 1086, 0.0021489999999999999, 0.007273, 0.00075799999999999999, 57, 57, 57, 0, 0, 1, -360, 360, -2.6800000000000002, 0.76900000000000002, 2.6800999999999999, -0.86109999999999998, 0, 0, 0, 0],
[1759, 1087, 0.0021489999999999999, 0.0071900000000000002, 0.00075299999999999998, 57, 57, 57, 0, 0, 1, -360, 360, -1.0880000000000001, -0.14399999999999999, 1.0880000000000001, 0.0521, 0, 0, 0, 0],
[1556, 891, 0.033057999999999997, 0.056860000000000001, 0.0061419999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -19.003499999999999, 5.4208999999999996, 19.109999999999999, -5.9920999999999998, 0, 0, 0, 0],
[1579, 907, 0.017769, 0.058015999999999998, 0.0059170000000000004, 57, 57, 57, 0, 0, 1, -360, 360, 0.41999999999999998, -0.83520000000000005, -0.41999999999999998, 0.13059999999999999, 0, 0, 0, 0],
[1501, 927, 0.022478999999999999, 0.054545000000000003, 0.0062100000000000002, 114, 114, 114, 0, 0, 1, -360, 360, 7.4523999999999999, -1.4354, -7.4420000000000002, 0.70379999999999998, 0, 0, 0, 0],
[1058, 1080, 0.014545000000000001, 0.044049999999999999, 0.0052199999999999998, 57, 57, 57, 0, 0, 1, -360, 360, -10.407500000000001, 2.7162000000000002, 10.4215, -3.3096000000000001, 0, 0, 0, 0],
[1521, 1112, 0.029916999999999999, 0.096115999999999993, 0.010187999999999999, 57, 57, 57, 0, 0, 1, -360, 360, -2.8500000000000001, 2.2949999999999999, 2.8540999999999999, -3.5253000000000001, 0, 0, 0, 0],
[1093, 1790, 0.011157, 0.034544999999999999, 0.0039029999999999998, 114, 114, 114, 0, 0, 1, -360, 360, 6.4036, -0.66749999999999998, -6.3998999999999997, 0.20180000000000001, 0, 0, 0, 0],
[1519, 1679, 0.034627999999999999, 0.108843, 0.012030000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -3.4077999999999999, -0.17000000000000001, 3.4112, -1.2863, 0, 0, 0, 0],
[1617, 1002, 0.021073999999999999, 0.067685999999999996, 0.007149, 114, 114, 114, 0, 0, 1, -360, 360, -24.910799999999998, 5.0633999999999997, 25.022500000000001, -5.5835999999999997, 0, 0, 0, 0],
[1150, 1617, 0.030412999999999999, 0.094380000000000006, 0.010721, 114, 114, 114, 0, 0, 1, -360, 360, -24.092500000000001, 2.4157999999999999, 24.239699999999999, -3.2703000000000002, 0, 0, 0, 0],
[1616, 1617, 0.0076030000000000004, 0.036364, 0.0067949999999999998, 114, 114, 114, 0, 0, 1, -360, 360, -0.67100000000000004, 0.95899999999999996, 0.67110000000000003, -1.7929999999999999, 0, 0, 0, 0],
[1678, 1003, 0.014711, 0.046529000000000001, 0.0050920000000000002, 114, 114, 114, 0, 0, 1, -360, 360, -4.6681999999999997, 0.9032, 4.6710000000000003, -1.5156000000000001, 0, 0, 0, 0],
[1518, 1149, 0.010248, 0.03124, 0.0036979999999999999, 57, 57, 57, 0, 0, 1, -360, 360, 0.7298, 0.017000000000000001, -0.72970000000000002, -0.46750000000000003, 0, 0, 0, 0],
[1756, 1092, 0.0046280000000000002, 0.031736, 0.0035860000000000002, 232, 232, 232, 0, 0, 1, -360, 360, 6.1462000000000003, 1.3900999999999999, -6.1447000000000003, -1.8161, 0, 0, 0, 0],
[1882, 1117, 0.003388, 0.010331, 0.0012099999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 48.939900000000002, -2.6088, -48.873699999999999, 2.6621999999999999, 0, 0, 0, 0],
[1002, 1881, 0.0033059999999999999, 0.022478999999999999, 0.0025019999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 55.9771, -3.0230000000000001, -55.892699999999998, 3.2888000000000002, 0, 0, 0, 0],
[1501, 1002, 0.034380000000000001, 0.110579, 0.011625999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -32.945500000000003, 5.0015999999999998, 33.260599999999997, -5.4130000000000003, 0, 0, 0, 0],
[1502, 1003, 0.034380000000000001, 0.110579, 0.011627999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -7.3747999999999996, 0.62239999999999995, 7.3906999999999998, -1.9891000000000001, 0, 0, 0, 0],
[1332, 1066, 0.053470999999999998, 0.074875999999999998, 0.0066379999999999998, 57, 57, 57, 0, 0, 1, -360, 360, 7.5731000000000002, -1.7365999999999999, -7.5467000000000004, 0.97989999999999999, 0, 0, 0, 0],
[972, 902, 0.0086779999999999999, 0.022065999999999999, 0.0025240000000000002, 114, 114, 114, 0, 0, 1, -360, 360, -1.8886000000000001, -0.081900000000000001, 1.8888, -0.22170000000000001, 0, 0, 0, 0],
[1789, 1108, 0.017024999999999998, 0.053058000000000001, 0.0059360000000000003, 114, 114, 114, 0, 0, 1, -360, 360, 5.3948999999999998, -0.3281, -5.3907999999999996, -0.38440000000000002, 0, 0, 0, 0],
[1113, 966, 0.082313999999999998, 0.15041299999999999, 0.014297000000000001, 57, 57, 57, 0, 0, 1, -360, 360, -7.2927999999999997, -0.21010000000000001, 7.3296999999999999, -1.4354, 0, 0, 0, 0],
[1150, 1080, 0.047190000000000003, 0.089008000000000004, 0.0087069999999999995, 57, 57, 57, 0, 0, 1, -360, 360, 5.9551999999999996, -3.5869, -5.9378000000000002, 2.5587, 0, 0, 0, 0],
[962, 973, 0.058098999999999998, 0.089008000000000004, 0.0088330000000000006, 75, 75, 75, 0, 0, 1, -360, 360, 1.2098, -1.7418, -1.2083999999999999, 0.67989999999999995, 0, 0, 0, 0],
[907, 1113, 0.013636000000000001, 0.043966999999999999, 0.0046169999999999996, 114, 114, 114, 0, 0, 1, -360, 360, -5.6980000000000004, -0.3826, 5.7018000000000004, -0.15590000000000001, 0, 0, 0, 0],
[1400, 1501, 0.00082600000000000002, 0.001653, 0, 229, 229, 229, 0, 0, 1, -360, 360, -0.33500000000000002, -0.086999999999999994, 0.33500000000000002, 0.086999999999999994, 0, 0, 0, 0],
[1401, 1502, 0.00082600000000000002, 0.001653, 0, 229, 229, 229, 0, 0, 1, -360, 360, -0, 0, 0, -0, 0, 0, 0, 0],
[1402, 1501, 0.001157, 0.0020660000000000001, 0, 229, 229, 229, 0, 0, 1, -360, 360, -0, -0, 0, 0, 0, 0, 0, 0],
[1686, 957, 0.023719, 0.058264000000000003, 0.0064570000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 23.441199999999998, -0.68589999999999995, -23.332799999999999, 0.1792, 0, 0, 0, 0],
[1169, 1395, 0.0041320000000000003, 0.010165, 0.0011230000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 3.5215000000000001, 3.1122000000000001, -3.5207000000000002, -3.2441, 0, 0, 0, 0],
[1291, 1169, 0.035950000000000003, 0.089834999999999998, 0.0099319999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 5.2000999999999999, 2.2675999999999998, -5.1894999999999998, -3.4291, 0, 0, 0, 0],
[1167, 1169, 0.00024800000000000001, 0.00049600000000000002, 0.000102, 120, 120, 120, 0, 0, 1, -360, 360, -1.6679999999999999, -0.32900000000000001, 1.6679999999999999, 0.31690000000000002, 0, 0, 0, 0],
[1685, 917, 0.017850999999999999, 0.041984, 0.0060720000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 20.2422, -0.3831, -20.1814, -0.20169999999999999, 0, 0, 0, 0],
[1685, 864, 0.018182, 0.062810000000000005, 0.0064999999999999997, 114, 114, 114, 0, 0, 1, -360, 360, 17.664100000000001, 2.7330999999999999, -17.615400000000001, -3.3433000000000002, 0, 0, 0, 0],
[1686, 1573, 0.025124, 0.089339000000000002, 0.0088769999999999995, 114, 114, 114, 0, 0, 1, -360, 360, 6.6003999999999996, 2.8715000000000002, -6.5888999999999998, -3.8936999999999999, 0, 0, 0, 0],
[1685, 1276, 0.01157, 0.025784999999999999, 0.0037780000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 0, -0.42820000000000003, 0, -0.025999999999999999, 0, 0, 0, 0],
[1706, 1395, 0.024379999999999999, 0.043802000000000001, 0.0091109999999999993, 120, 120, 120, 0, 0, 1, -360, 360, -7.9593999999999996, 0.55289999999999995, 7.9725999999999999, -1.6126, 0, 0, 0, 0],
[1170, 1395, 0.0041320000000000003, 0.010165, 0.0011230000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -0.95020000000000004, -3.2256999999999998, 0.95050000000000001, 3.093, 0, 0, 0, 0],
[1818, 1170, 0.0057019999999999996, 0.017437999999999999, 0.0016720000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 1.9104000000000001, -2.8643000000000001, -1.9098999999999999, 2.6669999999999998, 0, 0, 0, 0],
[1170, 1168, 0.00033100000000000002, 0.00057899999999999998, 0.000121, 120, 120, 120, 0, 0, 1, -360, 360, 2.8599999999999999, 0.55859999999999999, -2.8599999999999999, -0.57299999999999995, 0, 0, 0, 0],
[1819, 1615, 0.019174, 0.052561999999999998, 0.0055149999999999999, 120, 120, 120, 0, 0, 1, -360, 360, -13.307399999999999, 2.2629999999999999, 13.3371, -2.8365999999999998, 0, 0, 0, 0],
[1818, 1163, 0.00082600000000000002, 0.0023969999999999998, 0.00031500000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 6.7092999999999998, 1.6435999999999999, -6.7089999999999996, -1.6799999999999999, 0, 0, 0, 0],
[1819, 1164, 0.00090899999999999998, 0.0026450000000000002, 0.00036999999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 4.6222000000000003, 0.79259999999999997, -4.6219999999999999, -0.83599999999999997, 0, 0, 0, 0],
[1819, 1158, 0.001818, 0.0055370000000000003, 0.00065300000000000004, 114, 114, 114, 0, 0, 1, -360, 360, 19.406300000000002, 6.1048999999999998, -19.399999999999999, -6.1630000000000003, 0, 0, 0, 0],
[1818, 1159, 0.0019009999999999999, 0.0057019999999999996, 0.00067299999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 1.6740999999999999, 0.73719999999999997, -1.6739999999999999, -0.81699999999999995, 0, 0, 0, 0],
[1825, 1573, 0.0046280000000000002, 0.014876, 0.0015629999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -0.7863, -7.9397000000000002, 0.78869999999999996, 7.7610999999999999, 0, 0, 0, 0],
[1377, 1572, 0.0082640000000000005, 0.026612, 0.0028, 114, 114, 114, 0, 0, 1, -360, 360, -6.7717000000000001, -0.5998, 6.7748999999999997, 0.27729999999999999, 0, 0, 0, 0],
[1819, 1156, 0.005372, 0.01281, 0.002529, 114, 114, 114, 0, 0, 1, -360, 360, 4.4401000000000002, 4.0248999999999997, -4.4383999999999997, -4.3207000000000004, 0, 0, 0, 0],
[1394, 1153, 0.0034710000000000001, 0.0065290000000000001, 0.00060499999999999996, 90, 90, 90, 0, 0, 1, -360, 360, 0.0223, 2.9378000000000002, -0.021999999999999999, -3.0089999999999999, 0, 0, 0, 0],
[1394, 1154, 0.0036359999999999999, 0.0064460000000000003, 0.00059000000000000003, 90, 90, 90, 0, 0, 1, -360, 360, -2.2216, 2.5596999999999999, 2.222, -2.629, 0, 0, 0, 0],
[1395, 1155, 0.0036359999999999999, 0.0064460000000000003, 0.00059000000000000003, 90, 90, 90, 0, 0, 1, -360, 360, 1.0712999999999999, 2.9491999999999998, -1.071, -3.0190000000000001, 0, 0, 0, 0],
[1395, 1160, 0.0010740000000000001, 0.0022309999999999999, 0.00041399999999999998, 114, 114, 114, 0, 0, 1, -360, 360, 7.9825999999999997, 1.411, -7.9820000000000002, -1.4590000000000001, 0, 0, 0, 0],
[1394, 1161, 0.001157, 0.0020660000000000001, 0.000426, 114, 114, 114, 0, 0, 1, -360, 360, 9.6019000000000005, 1.6881999999999999, -9.6010000000000009, -1.7370000000000001, 0, 0, 0, 0],
[1819, 1166, 0.001818, 0.0051240000000000001, 0.00071599999999999995, 114, 114, 114, 0, 0, 1, -360, 360, 11.8062, 6.0667999999999997, -11.8035, -6.1440999999999999, 0, 0, 0, 0],
[1394, 1157, 0.0024789999999999999, 0.0063639999999999999, 0.001108, 114, 114, 114, 0, 0, 1, -360, 360, 6.9116999999999997, -2.1781000000000001, -6.9105999999999996, 2.0495999999999999, 0, 0, 0, 0],
[1394, 871, 0.017933999999999999, 0.044380000000000003, 0.0048129999999999996, 120, 120, 120, 0, 0, 1, -360, 360, -9.4253999999999998, 0.18160000000000001, 9.4389000000000003, -0.71930000000000005, 0, 0, 0, 0],
[995, 872, 0.0062810000000000001, 0.019091, 0.0019940000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 13.6312, -2.7242999999999999, -13.621, 2.5183, 0, 0, 0, 0],
[1559, 1074, 0.013223, 0.036364, 0.003872, 114, 114, 114, 0, 0, 1, -360, 360, 11.807499999999999, -3.3464999999999998, -11.790900000000001, 2.9318, 0, 0, 0, 0],
[1824, 1375, 0.0037190000000000001, 0.012066, 0.001268, 140, 140, 140, 0, 0, 1, -360, 360, -6.7766999999999999, 6.6092000000000004, 6.7796000000000003, -6.7510000000000003, 0, 0, 0, 0],
[1542, 1377, 0.0020660000000000001, 0.0064460000000000003, 0.00074799999999999997, 140, 140, 140, 0, 0, 1, -360, 360, 0.49469999999999997, 2.5594999999999999, -0.49459999999999998, -2.6478999999999999, 0, 0, 0, 0],
[957, 1543, 0.011983000000000001, 0.034132000000000003, 0.003741, 120, 120, 120, 0, 0, 1, -360, 360, 7.2558999999999996, 2.7208999999999999, -7.2496999999999998, -3.1486000000000001, 0, 0, 0, 0],
[1685, 1763, 0.012314, 0.037520999999999999, 0.004424, 114, 114, 114, 0, 0, 1, -360, 360, 21.991399999999999, 3.8424, -21.940200000000001, -4.2163000000000004, 0, 0, 0, 0],
[1692, 939, 0.0038839999999999999, 0.0091739999999999999, 0.001317, 120, 120, 120, 0, 0, 1, -360, 360, 14.470700000000001, -3.7561, -14.4635, 3.6147999999999998, 0, 0, 0, 0],
[1692, 1685, 0.00066100000000000002, 0.0043800000000000002, 0.00058600000000000004, 152, 152, 152, 0, 0, 1, -360, 360, -22.953900000000001, 7.6539999999999999, 22.957100000000001, -7.7030000000000003, 0, 0, 0, 0],
[1691, 1686, 0.00090899999999999998, 0.0062810000000000001, 0.00075500000000000003, 152, 152, 152, 0, 0, 1, -360, 360, -23.401299999999999, 11.081200000000001, 23.406300000000002, -11.137, 0, 0, 0, 0],
[1229, 1775, 0.043222999999999998, 0.057851, 0.0051619999999999999, 57, 57, 57, 0, 0, 1, -360, 360, -3.1743000000000001, 0.1497, 3.1779999999999999, -0.7631, 0, 0, 0, 0],
[1687, 1229, 0.0092560000000000003, 0.029752000000000001, 0.0031340000000000001, 57, 57, 57, 0, 0, 1, -360, 360, -1.0640000000000001, -0.080199999999999994, 1.0640000000000001, -0.29449999999999998, 0, 0, 0, 0],
[1227, 1229, 0.0076860000000000001, 0.010165, 0.00090799999999999995, 75, 75, 75, 0, 0, 1, -360, 360, -2.1099999999999999, -0.253, 2.1103000000000001, 0.14480000000000001, 0, 0, 0, 0],
[1230, 1776, 0.034792999999999998, 0.040247999999999999, 0.0072139999999999999, 57, 57, 57, 0, 0, 1, -360, 360, -3.8685, 0.26800000000000002, 3.8730000000000002, -1.127, 0, 0, 0, 0],
[1688, 1230, 0.0090910000000000001, 0.029173999999999999, 0.003078, 57, 57, 57, 0, 0, 1, -360, 360, -1.984, -0.00080000000000000004, 1.9843999999999999, -0.36670000000000003, 0, 0, 0, 0],
[1228, 1230, 0.0041320000000000003, 0.0074380000000000002, 0.0011490000000000001, 62, 62, 62, 0, 0, 1, -360, 360, -1.8839999999999999, -0.23599999999999999, 1.8841000000000001, 0.098599999999999993, 0, 0, 0, 0],
[1692, 1604, 0.087769, 0.16983500000000001, 0.016066, 90, 90, 90, 0, 0, 1, -360, 360, 8.4832000000000001, -3.8978999999999999, -8.4244000000000003, 2.0830000000000002, 0, 0, 0, 0],
[1686, 1438, 0.02, 0.046693999999999999, 0.0095350000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 22.134, -2.0356000000000001, -22.052099999999999, 1.0835999999999999, 0, 0, 0, 0],
[1439, 1392, 0.039338999999999999, 0.090412999999999993, 0.018963000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 14.6059, -2.5651000000000002, -14.535, 0.46999999999999997, 0, 0, 0, 0],
[1183, 1215, 0.043222999999999998, 0.103058, 0.011205, 90, 90, 90, 0, 0, 1, -360, 360, 0.0436, 0.34470000000000001, -0.043299999999999998, -1.6836, 0, 0, 0, 0],
[1775, 1355, 0.015703000000000002, 0.024792999999999999, 0.0040150000000000003, 90, 90, 90, 0, 0, 1, -360, 360, -1.5416000000000001, 2.6000999999999999, 1.5429999999999999, -3.0790999999999999, 0, 0, 0, 0],
[1645, 883, 0.036776999999999997, 0.091569999999999999, 0.0097400000000000004, 120, 120, 120, 0, 0, 1, -360, 360, 7.9363000000000001, -3.6682000000000001, -7.9135, 2.5838999999999999, 0, 0, 0, 0],
[1079, 1541, 0.0093390000000000001, 0.017354999999999999, 0.001779, 90, 90, 90, 0, 0, 1, -360, 360, 14.8521, 2.4512, -14.834, -2.6259999999999999, 0, 0, 0, 0],
[1078, 1307, 0.032645, 0.099503999999999995, 0.011696, 76, 76, 76, 0, 0, 1, -360, 360, 0.58050000000000002, -2.2738, -0.57969999999999999, 0.9022, 0, 0, 0, 0],
[1605, 1356, 0.026529, 0.034463000000000001, 0.0063889999999999997, 90, 90, 90, 0, 0, 1, -360, 360, 3.9603999999999999, -3.3603999999999998, -3.9550000000000001, 2.6019999999999999, 0, 0, 0, 0],
[1375, 994, 0.0038839999999999999, 0.012479000000000001, 0.0013090000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 20.047699999999999, -2.6671, -20.034400000000002, 2.5543, 0, 0, 0, 0],
[1097, 1740, 0.035784999999999997, 0.070331000000000005, 0.0071799999999999998, 90, 90, 90, 0, 0, 1, -360, 360, -4.6639999999999997, 5.5952999999999999, 4.6818, -6.3947000000000003, 0, 0, 0, 0],
[1739, 1064, 0.003967, 0.0071900000000000002, 0.001026, 57, 57, 57, 0, 0, 1, -360, 360, 1.5161, -0.080799999999999997, -1.516, -0.037999999999999999, 0, 0, 0, 0],
[1739, 1861, 0.0071069999999999996, 0.011818, 0.001256, 90, 90, 90, 0, 0, 1, -360, 360, 0.38990000000000002, -0.28560000000000002, -0.38990000000000002, 0.14000000000000001, 0, 0, 0, 0],
[1740, 1862, 0.007025, 0.011653, 0.0012440000000000001, 90, 90, 90, 0, 0, 1, -360, 360, 0.62309999999999999, 0.069800000000000001, -0.62309999999999999, -0.214, 0, 0, 0, 0],
[894, 1462, 0.019091, 0.057933999999999999, 0.0068780000000000004, 114, 114, 114, 0, 0, 1, -360, 360, 7.7613000000000003, 0.95430000000000004, -7.7514000000000003, -1.7463, 0, 0, 0, 0],
[1776, 894, 0.0065290000000000001, 0.019834999999999998, 0.0023570000000000002, 114, 114, 114, 0, 0, 1, -360, 360, 9.3754000000000008, 0.56069999999999998, -9.3705999999999996, -0.82850000000000001, 0, 0, 0, 0],
[893, 894, 0.01, 0.030331, 0.0036029999999999999, 57, 57, 57, 0, 0, 1, -360, 360, -1.609, -0.30499999999999999, 1.6092, -0.1258, 0, 0, 0, 0],
[1078, 1393, 0.038677999999999997, 0.119669, 0.013649, 114, 114, 114, 0, 0, 1, -360, 360, -7.3689999999999998, -3.8148, 7.3898999999999999, 2.2690999999999999, 0, 0, 0, 0],
[1078, 906, 0.0026450000000000002, 0.008182, 0.00096100000000000005, 114, 114, 114, 0, 0, 1, -360, 360, 4.3700000000000001, 4.6902999999999997, -4.3691000000000004, -4.7999999999999998, 0, 0, 0, 0],
[1844, 956, 0.01405, 0.026033000000000001, 0.0035279999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -17.889299999999999, -1.1225000000000001, 17.927299999999999, 0.77339999999999998, 0, 0, 0, 0],
[1572, 865, 0.012727, 0.043388000000000003, 0.004581, 114, 114, 114, 0, 0, 1, -360, 360, -5.3959000000000001, -2.1328999999999998, 5.3993000000000002, 1.5993999999999999, 0, 0, 0, 0],
[998, 1375, 0.0021489999999999999, 0.014711, 0.00167, 152, 152, 152, 0, 0, 1, -360, 360, -3.9510000000000001, -0.90600000000000003, 3.9512999999999998, 0.70940000000000003, 0, 0, 0, 0],
[1290, 1685, 0.0076860000000000001, 0.020496, 0.0022460000000000002, 120, 120, 120, 0, 0, 1, -360, 360, -6.2870999999999997, -2.3309000000000002, 6.2899000000000003, 2.0687000000000002, 0, 0, 0, 0],
[1818, 1376, 0.0026450000000000002, 0.018759999999999999, 0.001951, 152, 152, 152, 0, 0, 1, -360, 360, -10.293799999999999, 0.48359999999999997, 10.296099999999999, -0.69879999999999998, 0, 0, 0, 0],
[1819, 1377, 0.0026450000000000002, 0.018759999999999999, 0.001951, 152, 152, 152, 0, 0, 1, -360, 360, 10.161799999999999, -5.0216000000000003, -10.159000000000001, 4.8102, 0, 0, 0, 0],
[1894, 1573, 0.015124, 0.041156999999999999, 0.004104, 114, 114, 114, 0, 0, 1, -360, 360, 1.4918, 1.6920999999999999, -1.4910000000000001, -2.1802000000000001, 0, 0, 0, 0],
[918, 1536, 0.0089259999999999999, 0.023719, 0.0031459999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 11.3672, -0.24990000000000001, -11.3576, -0.10009999999999999, 0, 0, 0, 0],
[1079, 1096, 0.041239999999999999, 0.076446, 0.007979, 90, 90, 90, 0, 0, 1, -360, 360, -0.65749999999999997, 5.4630999999999998, 0.67000000000000004, -6.3726000000000003, 0, 0, 0, 0],
[1394, 1165, 0.0052069999999999998, 0.012231000000000001, 0.0024520000000000002, 114, 114, 114, 0, 0, 1, -360, 360, 4.2717999999999998, -3.4952999999999999, -4.2705000000000002, 3.2079, 0, 0, 0, 0],
[1075, 1572, 0.015207, 0.040083000000000001, 0.0043660000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 6.4988000000000001, -3.5405000000000002, -6.4920999999999998, 3.0394000000000001, 0, 0, 0, 0],
[1614, 1375, 0.0047109999999999999, 0.015289000000000001, 0.0016050000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -15.1982, 2.4670999999999998, 15.207599999999999, -2.6274000000000002, 0, 0, 0, 0],
[1456, 1078, 0.010909, 0.035289000000000001, 0.0036909999999999998, 114, 114, 114, 0, 0, 1, -360, 360, -2.4988999999999999, 1.9068000000000001, 2.4998999999999998, -2.3368000000000002, 0, 0, 0, 0],
[1528, 1457, 0.031900999999999999, 0.106364, 0.011251000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -0.33069999999999999, 0.038600000000000002, 0.33090000000000003, -1.3599000000000001, 0, 0, 0, 0],
[1331, 1377, 0.001653, 0.011157, 0.0012390000000000001, 152, 152, 152, 0, 0, 1, -360, 360, -14.574199999999999, 2.5099999999999998, 14.577199999999999, -2.6364999999999998, 0, 0, 0, 0],
[1449, 1306, 0.0065290000000000001, 0.020909000000000001, 0.0022139999999999998, 114, 114, 114, 0, 0, 1, -360, 360, 3.7665999999999999, -0.92920000000000003, -3.7658, 0.6714, 0, 0, 0, 0],
[1529, 1307, 0.021984, 0.070744000000000001, 0.0074390000000000003, 114, 114, 114, 0, 0, 1, -360, 360, -0.89229999999999998, -0.52559999999999996, 0.89249999999999996, -0.34870000000000001, 0, 0, 0, 0],
[1776, 1691, 0.045123999999999997, 0.23380200000000001, 0.024389000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -8.7689000000000004, -0.63349999999999995, 8.7980999999999998, -2.145, 0, 0, 0, 0],
[1776, 1685, 0.045703000000000001, 0.23702500000000001, 0.024840999999999998, 114, 114, 114, 0, 0, 1, -360, 360, -8.6885999999999992, -0.438, 8.7178000000000004, -2.3934000000000002, 0, 0, 0, 0],
[1395, 1162, 0.00082600000000000002, 0.0026450000000000002, 0.00031199999999999999, 140, 140, 140, 0, 0, 1, -360, 360, 2.52, 0.47999999999999998, -2.52, -0.51700000000000002, 0, 0, 0, 0],
[1636, 999, 0.0042979999999999997, 0.0071900000000000002, 0.01602, 120, 120, 120, 0, 0, 1, -360, 360, -10.0242, 1.4399999999999999, 10.028, -3.3361999999999998, 0, 0, 0, 0],
[1775, 1182, 0.058098999999999998, 0.13124, 0.012928, 90, 90, 90, 0, 0, 1, -360, 360, 1.5187999999999999, -0.60829999999999995, -1.5176000000000001, -0.93769999999999998, 0, 0, 0, 0],
[1376, 1558, 0.0038839999999999999, 0.012562, 0.0013259999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 15.7521, -3.6404999999999998, -15.743600000000001, 3.5103, 0, 0, 0, 0],
[1386, 1572, 0.001653, 0.0057930000000000004, 0, 97, 97, 97, 0, 0, 1, -360, 360, -1.8069999999999999, 0.56200000000000006, 1.8069999999999999, -0.56179999999999997, 0, 0, 0, 0],
[1387, 1573, 0.001653, 0.0057930000000000004, 0, 97, 97, 97, 0, 0, 1, -360, 360, -3.7090000000000001, 1.6160000000000001, 3.7092000000000001, -1.6152, 0, 0, 0, 0],
[884, 905, 0.003967, 0.012149, 0.0013910000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 1.4924999999999999, -3.8692000000000002, -1.4919, 3.7079, 0, 0, 0, 0],
[1577, 1395, 0.018016999999999998, 0.054793000000000001, 0.006483, 114, 114, 114, 0, 0, 1, -360, 360, -6.9668999999999999, -1.4869000000000001, 6.9744999999999999, 0.73909999999999998, 0, 0, 0, 0],
[1845, 1465, 0.017850999999999999, 0.034380000000000001, 0.0048739999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 12.696099999999999, -0.67810000000000004, -12.671799999999999, 0.1477, 0, 0, 0, 0],
[1537, 956, 0.006777, 0.015949999999999999, 0.0022529999999999998, 114, 114, 114, 0, 0, 1, -360, 360, 7.2865000000000002, 0.88360000000000005, -7.2834000000000003, -1.145, 0, 0, 0, 0],
[1304, 1463, 0.0066119999999999998, 0.021073999999999999, 0.002294, 97, 97, 97, 0, 0, 1, -360, 360, -6.4099000000000004, -2.1715, 6.4123999999999999, 1.9059999999999999, 0, 0, 0, 0],
[1853, 1893, 0.02, 0.056529000000000003, 0.0053969999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 3.0596999999999999, 1.0117, -3.0577999999999999, -1.6521999999999999, 0, 0, 0, 0],
[999, 1330, 0.00057899999999999998, 0.0038839999999999999, 0.00045199999999999998, 152, 152, 152, 0, 0, 1, -360, 360, -13.887, 2.5352000000000001, 13.888, -2.5825, 0, 0, 0, 0],
[1309, 1394, 0.043719000000000001, 0.115041, 0.011948, 120, 120, 120, 0, 0, 1, -360, 360, 11.6309, 0.87429999999999997, -11.5806, -2.1657999999999999, 0, 0, 0, 0],
[1448, 1749, 0.032562000000000001, 0.104628, 0.011025999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -4.5696000000000003, 0.89610000000000001, 4.5759999999999996, -2.1722000000000001, 0, 0, 0, 0],
[1079, 1305, 0.049422000000000001, 0.164628, 0.016129000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -3.0053999999999998, -5.4767999999999999, 3.0179, 3.6114000000000002, 0, 0, 0, 0],
[1010, 1764, 0.011735000000000001, 0.035619999999999999, 0.004228, 114, 114, 114, 0, 0, 1, -360, 360, -16.768999999999998, -3.5703999999999998, 16.797899999999998, 3.1547000000000001, 0, 0, 0, 0],
[1275, 1635, 0.0026450000000000002, 0.0082640000000000005, 0.00089999999999999998, 120, 120, 120, 0, 0, 1, -360, 360, -2.6880000000000002, -0.025999999999999999, 2.6882000000000001, -0.080399999999999999, 0, 0, 0, 0],
[1791, 1765, 0.010578000000000001, 0.029090999999999999, 0.003349, 114, 114, 114, 0, 0, 1, -360, 360, -6.7545000000000002, 7.3989000000000003, 6.7637999999999998, -7.7659000000000002, 0, 0, 0, 0],
[1765, 863, 0.0052069999999999998, 0.015785, 0.0018680000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 0, -0.21870000000000001, -0, 0, 0, 0, 0, 0],
[1766, 843, 0.00157, 0.001983, 0.00036999999999999999, 90, 90, 90, 0, 0, 1, -360, 360, 3.3502000000000001, 0.46600000000000003, -3.3500000000000001, -0.50900000000000001, 0, 0, 0, 0],
[1765, 844, 0.001488, 0.001818, 0.00035300000000000002, 90, 90, 90, 0, 0, 1, -360, 360, 0, -0.041399999999999999, 0, -0, 0, 0, 0, 0],
[1766, 845, 0.00049600000000000002, 0.00057899999999999998, 0.000111, 90, 90, 90, 0, 0, 1, -360, 360, 35.152200000000001, 15.244300000000001, -35.146000000000001, -15.25, 0, 0, 0, 0],
[1766, 846, 0.0010740000000000001, 0.001322, 0.000252, 90, 90, 90, 0, 0, 1, -360, 360, -30.003699999999998, -0.039100000000000003, 30.012, 0.02, 0, 0, 0, 0],
[1792, 1766, 0.0099170000000000005, 0.030331, 0.0035569999999999998, 102, 102, 102, 0, 0, 1, -360, 360, -8.4046000000000003, 14.522399999999999, 8.4290000000000003, -14.8642, 0, 0, 0, 0],
[931, 1863, 0.023140999999999998, 0.028926, 0.0054980000000000003, 77, 77, 77, 0, 0, 1, -360, 360, -2.4531999999999998, -3.5617000000000001, 2.4563999999999999, 2.9213, 0, 0, 0, 0],
[1256, 1350, 0.022148999999999999, 0.042810000000000001, 0.0082450000000000006, 102, 102, 102, 0, 0, 1, -360, 360, 7.5692000000000004, 5.3901000000000003, -7.5518000000000001, -6.3166000000000002, 0, 0, 0, 0],
[875, 932, 0.020826999999999998, 0.026446000000000001, 0.0048840000000000003, 77, 77, 77, 0, 0, 1, -360, 360, 7.4512999999999998, -4.0788000000000002, -7.4387999999999996, 3.5226000000000002, 0, 0, 0, 0],
[1012, 875, 0.018512000000000001, 0.058347000000000003, 0.006326, 90, 90, 90, 0, 0, 1, -360, 360, 8.5535999999999994, -4.5693000000000001, -8.5393000000000008, 3.8740000000000001, 0, 0, 0, 0],
[873, 875, 0.00049600000000000002, 0.00082600000000000002, 8.7000000000000001e-05, 90, 90, 90, 0, 0, 1, -360, 360, -1.0880000000000001, -0.215, 1.0880000000000001, 0.20480000000000001, 0, 0, 0, 0],
[1765, 1256, 0.0069420000000000003, 0.019091, 0.0019380000000000001, 102, 102, 102, 0, 0, 1, -360, 360, -8.0188000000000006, 7.984, 8.0265000000000004, -8.1895000000000007, 0, 0, 0, 0],
[1787, 1256, 0.0068599999999999998, 0.010165, 0.0017470000000000001, 76, 76, 76, 0, 0, 1, -360, 360, -9.7885000000000009, 5.8902000000000001, 9.7963000000000005, -6.0829000000000004, 0, 0, 0, 0],
[1121, 1863, 0.00049600000000000002, 0.00157, 0.00018599999999999999, 57, 57, 57, 0, 0, 1, -360, 360, -5.0209999999999999, -1.603, 5.0210999999999997, 1.5814999999999999, 0, 0, 0, 0],
[1791, 1602, 0.0057019999999999996, 0.018512000000000001, 0.0019090000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -4.4215, 6.8000999999999996, 4.4248000000000003, -7.0133999999999999, 0, 0, 0, 0],
[1791, 874, 0.021322000000000001, 0.068430000000000005, 0.0072649999999999998, 77, 77, 77, 0, 0, 1, -360, 360, 0, -0.85270000000000001, -0, 0, 0, 0, 0, 0],
[1743, 1361, 0.002562, 0.005868, 0.000794, 57, 57, 57, 0, 0, 1, -360, 360, -5.0209999999999999, -0.86699999999999999, 5.0216000000000003, 0.77700000000000002, 0, 0, 0, 0],
[1744, 1362, 0.001983, 0.0050410000000000003, 0.00064899999999999995, 57, 57, 57, 0, 0, 1, -360, 360, -5.0209999999999999, -0.86699999999999999, 5.0213999999999999, 0.79349999999999998, 0, 0, 0, 0],
[1122, 1864, 0.00057899999999999998, 0.001818, 0.00022000000000000001, 57, 57, 57, 0, 0, 1, -360, 360, -0.502, -0, 0.502, -0.0258, 0, 0, 0, 0],
[1864, 1339, 0.0051240000000000001, 0.01562, 0.0018489999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -1.9921, -2.5057, 1.9924999999999999, 2.2898999999999998, 0, 0, 0, 0],
[1475, 1562, 0.0036359999999999999, 0.011074000000000001, 0.0013140000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 5.5152999999999999, -8.0618999999999996, -5.5124000000000004, 7.9169999999999998, 0, 0, 0, 0],
[1792, 1563, 0.0059500000000000004, 0.019917000000000001, 0.0019530000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -5.3396999999999997, 7.7911999999999999, 5.3442999999999996, -8.0046999999999997, 0, 0, 0, 0],
[1246, 1361, 0.01, 0.016528999999999999, 0.0017830000000000001, 76, 76, 76, 0, 0, 1, -360, 360, 25.079499999999999, -1.4283999999999999, -25.024899999999999, 1.3130999999999999, 0, 0, 0, 0],
[1592, 1245, 0.023387999999999999, 0.032562000000000001, 0.0050650000000000001, 77, 77, 77, 0, 0, 1, -360, 360, 31.135000000000002, -0.54610000000000003, -30.941099999999999, 0.2273, 0, 0, 0, 0],
[1603, 1089, 0.0066119999999999998, 0.021488, 0.002222, 114, 114, 114, 0, 0, 1, -360, 360, -8.1918000000000006, 5.9527999999999999, 8.1976999999999993, -6.1938000000000004, 0, 0, 0, 0],
[1255, 1582, 0.0036359999999999999, 0.011074000000000001, 0.001317, 114, 114, 114, 0, 0, 1, -360, 360, 12.395, -5.3399000000000001, -12.3893, 5.2031999999999998, 0, 0, 0, 0],
[1255, 1461, 0.0080169999999999998, 0.024215, 0.0028700000000000002, 76, 76, 76, 0, 0, 1, -360, 360, -6.1646000000000001, -1.5587, 6.1673, 1.2313000000000001, 0, 0, 0, 0],
[1499, 1460, 0.012645, 0.037025000000000002, 0.003359, 102, 102, 102, 0, 0, 1, -360, 360, 8.7729999999999997, 1.6272, -8.7644000000000002, -1.9956, 0, 0, 0, 0],
[1583, 1088, 0.005868, 0.017850999999999999, 0.0021199999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 9.8782999999999994, -5.7241999999999997, -9.8718000000000004, 5.4958999999999998, 0, 0, 0, 0],
[1256, 1662, 0.027355000000000001, 0.092065999999999995, 0.0088350000000000008, 114, 114, 114, 0, 0, 1, -360, 360, 1.5095000000000001, -0.51039999999999996, -1.5089999999999999, -0.52000000000000002, 0, 0, 0, 0],
[1095, 1500, 0.0017359999999999999, 0.0051240000000000001, 0.00047199999999999998, 102, 102, 102, 0, 0, 1, -360, 360, 9.6956000000000007, 2.2717999999999998, -9.6941000000000006, -2.3229000000000002, 0, 0, 0, 0],
[1654, 1095, 0.021569999999999999, 0.061322000000000002, 0.0050000000000000001, 102, 102, 102, 0, 0, 1, -360, 360, 12.2364, 2.4546999999999999, -12.207700000000001, -2.9624999999999999, 0, 0, 0, 0],
[1095, 1094, 0.0031410000000000001, 0.0038839999999999999, 0.000745, 57, 57, 57, 0, 0, 1, -360, 360, 2.5122, 0.69069999999999998, -2.512, -0.77800000000000002, 0, 0, 0, 0],
[1807, 1791, 0.011901, 0.037685999999999997, 0.0040899999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -12.2324, -0.80510000000000004, 12.2477, 0.37409999999999999, 0, 0, 0, 0],
[1766, 1255, 0.006777, 0.020579, 0.0019530000000000001, 102, 102, 102, 0, 0, 1, -360, 360, -16.927700000000002, -0.80700000000000005, 16.944299999999998, 0.62970000000000004, 0, 0, 0, 0],
[1351, 1361, 0.025288999999999999, 0.047190000000000003, 0.0094310000000000001, 102, 102, 102, 0, 0, 1, -360, 360, 6.7146999999999997, 6.0609999999999999, -6.6954000000000002, -7.1144999999999996, 0, 0, 0, 0],
[1788, 1474, 0.0031410000000000001, 0.0095040000000000003, 0.0011299999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 8.7835000000000001, -6.0599999999999996, -8.7804000000000002, 5.9371, 0, 0, 0, 0],
[960, 1792, 0.034298000000000002, 0.109421, 0.011715, 114, 114, 114, 0, 0, 1, -360, 360, -10.2859, -1.2970999999999999, 10.3171, 0.027199999999999998, 0, 0, 0, 0],
[1792, 1013, 0.014545000000000001, 0.045784999999999999, 0.0050549999999999996, 114, 114, 114, 0, 0, 1, -360, 360, 21.284199999999998, -3.2682000000000002, -21.227, 2.8561000000000001, 0, 0, 0, 0],
[1791, 1489, 0.019587, 0.062975000000000003, 0.0066210000000000001, 119, 119, 119, 0, 0, 1, -360, 360, 13.2372, -2.9340000000000002, -13.206799999999999, 2.2551000000000001, 0, 0, 0, 0],
[1839, 1172, 0.0035539999999999999, 0.011157, 0.001258, 140, 140, 140, 0, 0, 1, -360, 360, 52.516800000000003, 5.0209999999999999, -52.4377, -4.9298000000000002, 0, 0, 0, 0],
[1277, 1369, 0.001983, 0.0063639999999999999, 0.00066799999999999997, 114, 114, 114, 0, 0, 1, -360, 360, 51.007199999999997, 2.8212000000000002, -50.965200000000003, -2.7690000000000001, 0, 0, 0, 0],
[1360, 1289, 0.00090899999999999998, 0.0064460000000000003, 0.00066500000000000001, 152, 152, 152, 0, 0, 1, -360, 360, -11.1272, -3.1726000000000001, 11.1282, 3.0981000000000001, 0, 0, 0, 0],
[1627, 1360, 0.0042979999999999997, 0.030082999999999999, 0.003228, 232, 232, 232, 0, 0, 1, -360, 360, -7.4397000000000002, -2.7841999999999998, 7.4417999999999997, 2.4043999999999999, 0, 0, 0, 0],
[1358, 1360, 0.0031410000000000001, 0.005868, 0.00055900000000000004, 90, 90, 90, 0, 0, 1, -360, 360, -3.6850000000000001, -0.83599999999999997, 3.6854, 0.76819999999999999, 0, 0, 0, 0],
[1598, 1415, 0.009587, 0.025950000000000001, 0.002885, 120, 120, 120, 0, 0, 1, -360, 360, -1.3393999999999999, 0.83730000000000004, 1.3395999999999999, -1.1826000000000001, 0, 0, 0, 0],
[911, 885, 0.010413, 0.031570000000000001, 0.0037339999999999999, 140, 140, 140, 0, 0, 1, -360, 360, -1.004, -0.13, 1.0041, -0.32419999999999999, 0, 0, 0, 0],
[1628, 1802, 0.0026450000000000002, 0.0079340000000000001, 0.000941, 140, 140, 140, 0, 0, 1, -360, 360, 16.657499999999999, -0.23780000000000001, -16.651399999999999, 0.1424, 0, 0, 0, 0],
[912, 886, 0.010083, 0.030578999999999999, 0.00362, 140, 140, 140, 0, 0, 1, -360, 360, 0, -0, 0, -0.44059999999999999, 0, 0, 0, 0],
[1632, 1873, 0.012314, 0.031570000000000001, 0.0034629999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 6.0288000000000004, 6.9931999999999999, -6.0198999999999998, -7.3898000000000001, 0, 0, 0, 0],
[1567, 1453, 0.0019009999999999999, 0.0060330000000000002, 0.00063199999999999997, 114, 114, 114, 0, 0, 1, -360, 360, 4.1938000000000004, -0.1066, -4.1935000000000002, 0.0315, 0, 0, 0, 0],
[1738, 1567, 0.0035539999999999999, 0.011488, 0.0012049999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 4.1943000000000001, -0.28870000000000001, -4.1938000000000004, 0.14530000000000001, 0, 0, 0, 0],
[1567, 1565, 0.001322, 0.0032230000000000002, 0.00032200000000000002, 90, 90, 90, 0, 0, 1, -360, 360, 0, -0.038699999999999998, -0, -0, 0, 0, 0, 0],
[929, 1046, 0.0034710000000000001, 0.011074000000000001, 0.0011590000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 5.5269000000000004, 0.22919999999999999, -5.5259999999999998, -0.36799999999999999, 0, 0, 0, 0],
[930, 1047, 0.003388, 0.011074000000000001, 0.0011540000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 0, -0.14180000000000001, 0, -0, 0, 0, 0, 0],
[1839, 1378, 0.0094210000000000006, 0.029916999999999999, 0.0032139999999999998, 140, 140, 140, 0, 0, 1, -360, 360, 27.850899999999999, 3.2942, -27.791599999999999, -3.5066000000000002, 0, 0, 0, 0],
[1644, 1473, 0.0071069999999999996, 0.022065999999999999, 0.0025170000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -0.12130000000000001, 0.61750000000000005, 0.12130000000000001, -0.9294, 0, 0, 0, 0],
[1621, 1644, 0.00099200000000000004, 0.003058, 0.00035100000000000002, 114, 114, 114, 0, 0, 1, -360, 360, 0.46479999999999999, 0.69299999999999995, -0.46479999999999999, -0.73650000000000004, 0, 0, 0, 0],
[1643, 1644, 0.00124, 0.0036359999999999999, 0.00043600000000000003, 140, 140, 140, 0, 0, 1, -360, 360, -0.58599999999999997, -0.17299999999999999, 0.58599999999999997, 0.11899999999999999, 0, 0, 0, 0],
[1413, 989, 0.00082600000000000002, 0.0024789999999999999, 0.00029500000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -0.40460000000000002, -1.5863, 0.40460000000000002, 1.5508999999999999, 0, 0, 0, 0],
[1067, 1069, 0.001818, 0.0054549999999999998, 0.00065099999999999999, 29, 29, 29, 0, 0, 1, -360, 360, 0, -0, 0, -0.078, 0, 0, 0, 0],
[1553, 1208, 0.0032230000000000002, 0.010413, 0.0010790000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 1.7554000000000001, 6.1814, -1.7542, -6.3063000000000002, 0, 0, 0, 0],
[1618, 1553, 0.0037190000000000001, 0.011735000000000001, 0.0013090000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 4.0185000000000004, 6.7423999999999999, -4.0164999999999997, -6.8924000000000003, 0, 0, 0, 0],
[1551, 1553, 0.0023969999999999998, 0.0071900000000000002, 0.00075000000000000002, 120, 120, 120, 0, 0, 1, -360, 360, -2.2610000000000001, -0.80000000000000004, 2.2610999999999999, 0.71089999999999998, 0, 0, 0, 0],
[1761, 988, 0.01281, 0.039008000000000001, 0.0045760000000000002, 140, 140, 140, 0, 0, 1, -360, 360, 8.7805999999999997, 2.4565999999999999, -8.7716999999999992, -2.9809999999999999, 0, 0, 0, 0],
[1923, 1288, 0.011983000000000001, 0.038594999999999997, 0.0040559999999999997, 140, 140, 140, 0, 0, 1, -360, 360, -16.814800000000002, -1.8442000000000001, 16.842600000000001, 1.4339999999999999, 0, 0, 0, 0],
[1115, 1060, 0.0049589999999999999, 0.016694000000000001, 0.0015969999999999999, 140, 140, 140, 0, 0, 1, -360, 360, 1.5061, -0.019, -1.506, -0.17299999999999999, 0, 0, 0, 0],
[1115, 1061, 0.003388, 0.010248, 0.001217, 140, 140, 140, 0, 0, 1, -360, 360, 1.9251, 0.1138, -1.925, -0.26000000000000001, 0, 0, 0, 0],
[1709, 1684, 0.003388, 0.011488, 0.001096, 140, 140, 140, 0, 0, 1, -360, 360, -19.023599999999998, -0.84689999999999999, 19.0335, 0.74419999999999997, 0, 0, 0, 0],
[1311, 1778, 0.000165, 0.00049600000000000002, 6.0999999999999999e-05, 140, 140, 140, 0, 0, 1, -360, 360, 10.482799999999999, 3.4123999999999999, -10.4826, -3.4192, 0, 0, 0, 0],
[1416, 1311, 0.0052890000000000003, 0.016198000000000001, 0.001854, 140, 140, 140, 0, 0, 1, -360, 360, 10.488099999999999, 3.1263999999999998, -10.482799999999999, -3.3319999999999999, 0, 0, 0, 0],
[1310, 1311, 0.004215, 0.0076030000000000004, 0.00067299999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -0, 0, 0, -0.080500000000000002, 0, 0, 0, 0],
[868, 1544, 0.010992, 0.027851000000000001, 0.0039789999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 4.9335000000000004, 3.3351999999999999, -4.9302000000000001, -3.8066, 0, 0, 0, 0],
[868, 1758, 0.0057850000000000002, 0.020496, 0.0020330000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -4.9335000000000004, -3.3235000000000001, 4.9352, 3.0836000000000001, 0, 0, 0, 0],
[867, 868, 0.00024800000000000001, 0.00082600000000000002, 9.7e-05, 140, 140, 140, 0, 0, 1, -360, 360, -0, -0, 0, -0.0117, 0, 0, 0, 0],
[926, 1115, 0.00041300000000000001, 0.00124, 0.00013300000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -5.8647, -0.37130000000000002, 5.8647999999999998, 0.35560000000000003, 0, 0, 0, 0],
[938, 926, 0.0027269999999999998, 0.0076860000000000001, 0.000794, 120, 120, 120, 0, 0, 1, -360, 360, -5.8639000000000001, -0.51910000000000001, 5.8647, 0.42580000000000001, 0, 0, 0, 0],
[1107, 938, 0.0043800000000000002, 0.014132, 0.0014859999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -5.8627000000000002, -0.82489999999999997, 5.8639000000000001, 0.6502, 0, 0, 0, 0],
[1271, 1107, 0.00033100000000000002, 0.0010740000000000001, 0.00012300000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 0, -0, 0, -0.014800000000000001, 0, 0, 0, 0],
[924, 926, 0.00124, 0.0038839999999999999, 0.00045199999999999998, 114, 114, 114, 0, 0, 1, -360, 360, -0, 0, 0, -0.0545, 0, 0, 0, 0],
[938, 937, 0.003388, 0.011405, 0.0010889999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 0, -0.13109999999999999, -0, -0, 0, 0, 0, 0],
[1105, 1107, 0.0022309999999999999, 0.0069420000000000003, 0.00078399999999999997, 114, 114, 114, 0, 0, 1, -360, 360, -5.8620000000000001, -0.93200000000000005, 5.8627000000000002, 0.8397, 0, 0, 0, 0],
[1426, 1836, 0.0052890000000000003, 0.016115999999999998, 0.0018710000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 4.8731999999999998, 4.1397000000000004, -4.8712999999999997, -4.3598999999999997, 0, 0, 0, 0],
[1873, 1426, 0.0023969999999999998, 0.007273, 0.00083500000000000002, 140, 140, 140, 0, 0, 1, -360, 360, 4.8739999999999997, 4.0121000000000002, -4.8731999999999998, -4.1105, 0, 0, 0, 0],
[1426, 1425, 0.00099200000000000004, 0.00124, 0.000242, 90, 90, 90, 0, 0, 1, -360, 360, 0, -0.0292, 0, 0, 0, 0, 0, 0],
[1044, 1259, 0.0049589999999999999, 0.015124, 0.0017930000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -1.4231, -0.061400000000000003, 1.4231, -0.16250000000000001, 0, 0, 0, 0],
[1718, 1581, 0.0023140000000000001, 0.0073550000000000004, 0.00078399999999999997, 140, 140, 140, 0, 0, 1, -360, 360, -37.482199999999999, -1.5396000000000001, 37.5092, 1.5304, 0, 0, 0, 0],
[1200, 1642, 0.008182, 0.020330999999999998, 0.0021879999999999998, 120, 120, 120, 0, 0, 1, -360, 360, -21.859100000000002, -3.0156999999999998, 21.891500000000001, 2.8277000000000001, 0, 0, 0, 0],
[1850, 1200, 0.0047109999999999999, 0.011735000000000001, 0.001341, 120, 120, 120, 0, 0, 1, -360, 360, -20.921900000000001, -2.8841999999999999, 20.9391, 2.7627999999999999, 0, 0, 0, 0],
[1198, 1200, 0.00090899999999999998, 0.0020660000000000001, 0.00023699999999999999, 120, 120, 120, 0, 0, 1, -360, 360, -0.92000000000000004, -0.28199999999999997, 0.92000000000000004, 0.25290000000000001, 0, 0, 0, 0],
[1634, 851, 0.0065290000000000001, 0.020660999999999999, 0.0022339999999999999, 140, 140, 140, 0, 0, 1, -360, 360, 3.7656000000000001, -5.9141000000000004, -3.7629999999999999, 5.6570999999999998, 0, 0, 0, 0],
[1803, 1283, 0.012314, 0.041653000000000003, 0.0039760000000000004, 140, 140, 140, 0, 0, 1, -360, 360, 12.3833, -0.79369999999999996, -12.367599999999999, 0.36749999999999999, 0, 0, 0, 0],
[949, 1632, 0.025867999999999999, 0.067107, 0.0075430000000000002, 120, 120, 120, 0, 0, 1, -360, 360, -9.2385000000000002, -3.0499999999999998, 9.2582000000000004, 2.1882000000000001, 0, 0, 0, 0],
[1527, 977, 0.0049589999999999999, 0.015124, 0.001769, 140, 140, 140, 0, 0, 1, -360, 360, -23.9605, -1.8782000000000001, 23.983599999999999, 1.7294, 0, 0, 0, 0],
[1547, 1908, 0.001405, 0.0034710000000000001, 0.00050600000000000005, 120, 120, 120, 0, 0, 1, -360, 360, 11.882300000000001, 1.4392, -11.880699999999999, -1.4966999999999999, 0, 0, 0, 0],
[1848, 1232, 0.0041320000000000003, 0.012975, 0.0014400000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 4.9805999999999999, 1.9524999999999999, -4.9795999999999996, -2.1265000000000001, 0, 0, 0, 0],
[1837, 1672, 0.017603000000000001, 0.056280999999999998, 0.005973, 140, 140, 140, 0, 0, 1, -360, 360, 48.2087, 3.4922, -47.8765, -3.1638999999999999, 0, 0, 0, 0],
[1590, 930, 0.0063639999999999999, 0.020164999999999999, 0.0021879999999999998, 114, 114, 114, 0, 0, 1, -360, 360, -22.876100000000001, -2.6463000000000001, 22.903600000000001, 2.4651000000000001, 0, 0, 0, 0],
[921, 1544, 0.0085950000000000002, 0.027602999999999999, 0.0029090000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 43.356299999999997, 7.1963999999999997, -43.219700000000003, -7.1096000000000004, 0, 0, 0, 0],
[1838, 1545, 0.026197999999999999, 0.08405, 0.0088690000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 36.407600000000002, 9.1021000000000001, -36.107999999999997, -9.2256999999999998, 0, 0, 0, 0],
[1683, 980, 0.0063639999999999999, 0.021239999999999998, 0.0020720000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -21.543800000000001, -0.74729999999999996, 21.567599999999999, 0.56879999999999997, 0, 0, 0, 0],
[1632, 1348, 0.019751999999999999, 0.052975000000000001, 0.0057790000000000003, 120, 120, 120, 0, 0, 1, -360, 360, 11.4826, 3.0148999999999999, -11.459300000000001, -3.6520000000000001, 0, 0, 0, 0],
[1817, 1348, 0.0019009999999999999, 0.005868, 0.00068999999999999997, 114, 114, 114, 0, 0, 1, -360, 360, -9.5327000000000002, -3.4091999999999998, 9.5343, 3.331, 0, 0, 0, 0],
[1146, 1817, 0.0026450000000000002, 0.0086779999999999999, 0.00089499999999999996, 114, 114, 114, 0, 0, 1, -360, 360, -9.5304000000000002, -3.5116999999999998, 9.5327000000000002, 3.4112, 0, 0, 0, 0],
[1816, 1817, 8.2999999999999998e-05, 0.000165, 1.7e-05, 90, 90, 90, 0, 0, 1, -360, 360, -0, -0, 0, -0.002, 0, 0, 0, 0],
[1260, 1839, 0.011735000000000001, 0.037107000000000001, 0.0040289999999999996, 114, 114, 114, 0, 0, 1, -360, 360, -4.1040999999999999, -0.33860000000000001, 4.1056999999999997, -0.16020000000000001, 0, 0, 0, 0],
[896, 1019, 0.00562, 0.017354999999999999, 0.0019430000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -5.2008999999999999, -7.6509999999999998, 5.2049000000000003, 7.4314999999999998, 0, 0, 0, 0],
[1878, 997, 0.0019009999999999999, 0.0061980000000000004, 0.00065099999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -12.2797, -1.5366, 12.2821, 1.4641999999999999, 0, 0, 0, 0],
[1597, 1878, 0.0038019999999999998, 0.011983000000000001, 0.0012830000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -10.6012, -1.3773, 10.604699999999999, 1.2306999999999999, 0, 0, 0, 0],
[930, 1597, 0.0026450000000000002, 0.008182, 0.00094600000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -9.3442000000000007, -1.3253999999999999, 9.3461999999999996, 1.2150000000000001, 0, 0, 0, 0],
[1876, 1878, 8.2999999999999998e-05, 0.000165, 1.7e-05, 140, 140, 140, 0, 0, 1, -360, 360, -1.675, -0.308, 1.675, 0.30590000000000001, 0, 0, 0, 0],
[1597, 1596, 0.00124, 0.0038019999999999998, 0.00044499999999999997, 57, 57, 57, 0, 0, 1, -360, 360, 1.2549999999999999, 0.1623, -1.2549999999999999, -0.217, 0, 0, 0, 0],
[1369, 1477, 0.0023969999999999998, 0.0074380000000000002, 0.00085899999999999995, 114, 114, 114, 0, 0, 1, -360, 360, 31.965199999999999, 2.5749, -31.9452, -2.6185999999999998, 0, 0, 0, 0],
[1830, 942, 0.0041320000000000003, 0.013306, 0.0014109999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -5.9234, -0.81610000000000005, 5.9245999999999999, 0.64639999999999997, 0, 0, 0, 0],
[976, 1830, 0.0071069999999999996, 0.023057999999999999, 0.0024030000000000002, 140, 140, 140, 0, 0, 1, -360, 360, -3.4117000000000002, -0.29659999999999997, 3.4123999999999999, 0.0033999999999999998, 0, 0, 0, 0],
[1829, 1830, 0.00074399999999999998, 0.0023969999999999998, 0.00026400000000000002, 114, 114, 114, 0, 0, 1, -360, 360, -2.5110000000000001, -0.84499999999999997, 2.5110000000000001, 0.81269999999999998, 0, 0, 0, 0],
[1858, 1009, 0.00090899999999999998, 0.00281, 0.000319, 114, 114, 114, 0, 0, 1, -360, 360, 0, 0, 0, -0.039399999999999998, 0, 0, 0, 0],
[1233, 1009, 0.0031410000000000001, 0.013306, 0.001379, 162, 162, 162, 0, 0, 1, -360, 360, -8.6172000000000004, -3.0350000000000001, 8.6193000000000008, 2.8738999999999999, 0, 0, 0, 0],
[909, 1233, 0.00041300000000000001, 0.00124, 0.00013100000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -3.3490000000000002, -0.71499999999999997, 3.3490000000000002, 0.69899999999999995, 0, 0, 0, 0],
[910, 1234, 0.00041300000000000001, 0.001322, 0.000135, 140, 140, 140, 0, 0, 1, -360, 360, -1.6739999999999999, -0.498, 1.6739999999999999, 0.48149999999999998, 0, 0, 0, 0],
[1204, 1008, 0.00066100000000000002, 0.002562, 0.00029999999999999997, 114, 114, 114, 0, 0, 1, -360, 360, -0.41799999999999998, -0, 0.41799999999999998, -0.036999999999999998, 0, 0, 0, 0],
[1364, 1891, 0.012893, 0.046446000000000001, 0.0044869999999999997, 114, 114, 114, 0, 0, 1, -360, 360, -1.2779, 0.98780000000000001, 1.2782, -1.5310999999999999, 0, 0, 0, 0],
[1433, 1525, 0.019421999999999998, 0.062397000000000001, 0.0065849999999999997, 114, 114, 114, 0, 0, 1, -360, 360, 42.740400000000001, 15.036799999999999, -42.411299999999997, -14.7699, 0, 0, 0, 0],
[1524, 1544, 0.020826999999999998, 0.067025000000000001, 0.0070689999999999998, 140, 140, 140, 0, 0, 1, -360, 360, -23.681000000000001, -9.0654000000000003, 23.792899999999999, 8.5814000000000004, 0, 0, 0, 0],
[1822, 1416, 0.0017359999999999999, 0.0049589999999999999, 0.00052999999999999998, 120, 120, 120, 0, 0, 1, -360, 360, 1.0738000000000001, 2.1423000000000001, -1.0737000000000001, -2.2056, 0, 0, 0, 0],
[1116, 969, 0.0076030000000000004, 0.023140999999999998, 0.0027130000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -27.3994, -2.5265, 27.446400000000001, 2.3363999999999998, 0, 0, 0, 0],
[1648, 1288, 0.0017359999999999999, 0.005372, 0.00063400000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -0.16700000000000001, 0, 0.16700000000000001, -0.078299999999999995, 0, 0, 0, 0],
[1045, 1912, 0.0041320000000000003, 0.012645, 0.001498, 140, 140, 140, 0, 0, 1, -360, 360, 1.2561, 0.078, -1.256, -0.26500000000000001, 0, 0, 0, 0],
[1325, 858, 0.012479000000000001, 0.039669000000000003, 0.0042789999999999998, 140, 140, 140, 0, 0, 1, -360, 360, 15.4138, 2.0771999999999999, -15.389200000000001, -2.5253000000000001, 0, 0, 0, 0],
[1192, 1063, 0.0034710000000000001, 0.010661, 0.0012459999999999999, 140, 140, 140, 0, 0, 1, -360, 360, -0.251, -0.0906, 0.251, -0.0613, 0, 0, 0, 0],
[1732, 1192, 0.0036359999999999999, 0.013388000000000001, 0.0012030000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -0.251, -0.23799999999999999, 0.251, 0.091399999999999995, 0, 0, 0, 0],
[1190, 1192, 0, 0.00082600000000000002, 6.9999999999999999e-06, 140, 140, 140, 0, 0, 1, -360, 360, -0, -0, 0, -0.00089999999999999998, 0, 0, 0, 0],
[1513, 1922, 0.0047109999999999999, 0.015289000000000001, 0.0016050000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -13.5426, -0.86990000000000001, 13.5496, 0.69569999999999999, 0, 0, 0, 0],
[1781, 1234, 0.004463, 0.012893, 0.001735, 140, 140, 140, 0, 0, 1, -360, 360, -0.91590000000000005, -3.1726000000000001, 0.9163, 2.9621, 0, 0, 0, 0],
[1364, 1482, 0.027685999999999999, 0.071487999999999996, 0.0073930000000000003, 120, 120, 120, 0, 0, 1, -360, 360, 19.281300000000002, 2.1981000000000002, -19.194900000000001, -2.8675000000000002, 0, 0, 0, 0],
[857, 1508, 0.00082600000000000002, 0.0026450000000000002, 0.00030499999999999999, 140, 140, 140, 0, 0, 1, -360, 360, 1.506, 0.22259999999999999, -1.506, -0.26000000000000001, 0, 0, 0, 0],
[858, 1509, 0.00082600000000000002, 0.0026450000000000002, 0.00031, 140, 140, 140, 0, 0, 1, -360, 360, 1.7569999999999999, 0.26500000000000001, -1.7569999999999999, -0.30299999999999999, 0, 0, 0, 0],
[1873, 1883, 0.0055370000000000003, 0.016941999999999999, 0.0019599999999999999, 140, 140, 140, 0, 0, 1, -360, 360, 10.869899999999999, 6.8437000000000001, -10.862299999999999, -7.0568999999999997, 0, 0, 0, 0],
[1587, 1642, 0.0061159999999999999, 0.016611999999999998, 0.0018420000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -19.5718, -3.3626, 19.5915, 3.1896, 0, 0, 0, 0],
[1504, 1544, 0.0031410000000000001, 0.0094210000000000006, 0.0011180000000000001, 140, 140, 140, 0, 0, 1, -360, 360, -23.421500000000002, -1.9931000000000001, 23.4359, 1.9017999999999999, 0, 0, 0, 0],
[859, 1586, 0.00074399999999999998, 0.0023140000000000001, 0.00025399999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -0.41799999999999998, -0.217, 0.41799999999999998, 0.18579999999999999, 0, 0, 0, 0],
[860, 1587, 0.00066100000000000002, 0.0021489999999999999, 0.00023699999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -3.347, -1.5169999999999999, 3.3471000000000002, 1.4881, 0, 0, 0, 0],
[1090, 1671, 0.00033100000000000002, 0.00099200000000000004, 0.000121, 114, 114, 114, 0, 0, 1, -360, 360, -0.83699999999999997, 0, 0.83699999999999997, -0.0147, 0, 0, 0, 0],
[1091, 1672, 0.00033100000000000002, 0.00099200000000000004, 0.00011900000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -0, -0, 0, -0.014500000000000001, 0, 0, 0, 0],
[1281, 857, 0.00033100000000000002, 0.00099200000000000004, 0.00011400000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -6.2759999999999998, -1.1220000000000001, 6.2760999999999996, 1.1084000000000001, 0, 0, 0, 0],
[1282, 858, 0.00041300000000000001, 0.001322, 0.00015699999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -0, -0, 0, -0.019300000000000001, 0, 0, 0, 0],
[1734, 1761, 0.0042979999999999997, 0.013306, 0.0014959999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -0, -0, 0, -0.18060000000000001, 0, 0, 0, 0],
[1038, 1044, 0.000165, 0.00057899999999999998, 6.4999999999999994e-05, 114, 114, 114, 0, 0, 1, -360, 360, -0.16700000000000001, 0, 0.16700000000000001, -0.0082000000000000007, 0, 0, 0, 0],
[1039, 1045, 0.000165, 0.00057899999999999998, 6.7999999999999999e-05, 114, 114, 114, 0, 0, 1, -360, 360, 0, 0, -0, -0.0085000000000000006, 0, 0, 0, 0],
[1031, 1008, 0.00066100000000000002, 0.0021489999999999999, 0.00021499999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 0, -0, 0, -0.026599999999999999, 0, 0, 0, 0],
[1032, 1009, 0.00066100000000000002, 0.0020660000000000001, 0.00021000000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -0, 0, 0, -0.025999999999999999, 0, 0, 0, 0],
[1233, 997, 0.0035539999999999999, 0.011405, 0.001183, 114, 114, 114, 0, 0, 1, -360, 360, 13.6275, 1.8159000000000001, -13.6221, -1.9441999999999999, 0, 0, 0, 0],
[1798, 1796, 0.0041320000000000003, 0.013306, 0.0013960000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 6.4733999999999998, -1.1203000000000001, -6.4718999999999998, 0.95389999999999997, 0, 0, 0, 0],
[1340, 1840, 0.001488, 0.0049589999999999999, 0.00046900000000000002, 114, 114, 114, 0, 0, 1, -360, 360, -4.6929999999999996, -1.2210000000000001, 4.6932999999999998, 1.1640999999999999, 0, 0, 0, 0],
[1926, 1383, 0.00074399999999999998, 0.0024789999999999999, 0.00028299999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 1.3794, 1.0067999999999999, -1.3794, -1.0415000000000001, 0, 0, 0, 0],
[1231, 1926, 0.0043800000000000002, 0.013554, 0.0015410000000000001, 140, 140, 140, 0, 0, 1, -360, 360, 1.4636, 0.93430000000000002, -1.4634, -1.1234, 0, 0, 0, 0],
[1924, 1926, 0.00033100000000000002, 0.00090899999999999998, 0.00010900000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -0.084000000000000005, -0.13, 0.084000000000000005, 0.1166, 0, 0, 0, 0],
[929, 1381, 0.0048760000000000001, 0.01719, 0.0019170000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 0.60570000000000002, -1.4550000000000001, -0.60560000000000003, 1.2211000000000001, 0, 0, 0, 0],
[1992, 2104, 0.00063599999999999996, 0.0048260000000000004, 0.00046900000000000002, 123, 123, 123, 0, 0, 1, -360, 360, 9.5001999999999995, -25.055599999999998, -9.4963999999999995, 25.027200000000001, 0, 0, 0, 0],
[2308, 2168, 0.033471000000000001, 0.058934, 0.0057790000000000003, 78, 78, 78, 0, 0, 1, -360, 360, -6.7644000000000002, 3.2471999999999999, 6.7807000000000004, -3.9161999999999999, 0, 0, 0, 0],
[2435, 2168, 0.029586999999999999, 0.054711000000000003, 0.0050309999999999999, 78, 78, 78, 0, 0, 1, -360, 360, 8.5225000000000009, -4.3654000000000002, -8.5007000000000001, 3.7982, 0, 0, 0, 0],
[2435, 2169, 0.033057999999999997, 0.058603000000000002, 0.0055710000000000004, 78, 78, 78, 0, 0, 1, -360, 360, -10.2395, 4.3734000000000002, 10.2743, -4.9850000000000003, 0, 0, 0, 0],
[2273, 2181, 0.048016000000000003, 0.10263600000000001, 0.013441, 55, 55, 55, 0, 0, 1, -360, 360, 1.5828, -3.2772999999999999, -1.5792999999999999, 1.6851, 0, 0, 0, 0],
[2181, 1944, 0.013802, 0.024206999999999999, 0.0022989999999999998, 55, 55, 55, 0, 0, 1, -360, 360, 0.1193, -2.6280999999999999, -0.1186, 2.3551000000000002, 0, 0, 0, 0],
[1996, 1989, 0.056363999999999997, 0.10520699999999999, 0.01021, 78, 78, 78, 0, 0, 1, -360, 360, -2.1880000000000002, 2.5198999999999998, 2.1949000000000001, -3.7320000000000002, 0, 0, 0, 0],
[2381, 2039, 0.058934, 0.12396699999999999, 0.011969, 78, 78, 78, 0, 0, 1, -360, 360, -16.505400000000002, 3.6530999999999998, 16.647099999999998, -4.8129, 0, 0, 0, 0],
[1991, 1980, 0.021743999999999999, 0.050000000000000003, 0.0050090000000000004, 76, 76, 76, 0, 0, 1, -360, 360, 8.6042000000000005, -5.8780999999999999, -8.5848999999999993, 5.3266, 0, 0, 0, 0],
[2137, 1980, 0.034710999999999999, 0.067437999999999998, 0.0066309999999999997, 76, 76, 76, 0, 0, 1, -360, 360, -6.2460000000000004, 4.7013999999999996, 6.2648999999999999, -5.4546000000000001, 0, 0, 0, 0],
[1990, 1939, 0.019710999999999999, 0.06676, 0.0066090000000000003, 120, 120, 120, 0, 0, 1, -360, 360, -15.938000000000001, -0.90859999999999996, 15.980499999999999, 0.26979999999999998, 0, 0, 0, 0],
[2275, 2438, 0.038429999999999999, 0.065619999999999998, 0.0066090000000000003, 78, 78, 78, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2317, 1946, 0.02486, 0.043478999999999997, 0.00415, 120, 120, 120, 0, 0, 1, -360, 360, -0.85899999999999999, 0.39360000000000001, 0.85919999999999996, -0.90980000000000005, 0, 0, 0, 0],
[2396, 2317, 0.022627999999999999, 0.039570000000000001, 0.0037799999999999999, 120, 120, 120, 0, 0, 1, -360, 360, -0, 0, 0, -0.47060000000000002, 0, 0, 0, 0],
[2283, 1982, 0.022280999999999999, 0.075445999999999999, 0.0074700000000000001, 123, 123, 123, 0, 0, 1, -360, 360, -7.7489999999999997, -3.0716999999999999, 7.7615999999999996, 2.2281, 0, 0, 0, 0],
[2318, 1987, 0.025207, 0.082636000000000001, 0.0084700000000000001, 123, 123, 123, 0, 0, 1, -360, 360, -7.6174999999999997, -1.3527, 7.6296999999999997, 0.36020000000000002, 0, 0, 0, 0],
[2311, 2347, 0.020660999999999999, 0.066860000000000003, 0.0069210000000000001, 82, 82, 82, 0, 0, 1, -360, 360, -3.3203999999999998, 1.8129999999999999, 3.3231000000000002, -2.6558000000000002, 0, 0, 0, 0],
[2127, 2175, 0.059669, 0.10455399999999999, 0.0099509999999999998, 59, 59, 59, 0, 0, 1, -360, 360, -10.878, -1.1519999999999999, 10.9368, 0.050599999999999999, 0, 0, 0, 0],
[1962, 2446, 0.027106999999999999, 0.046123999999999998, 0.00445, 78, 78, 78, 0, 0, 1, -360, 360, -14.558199999999999, 8.8587000000000007, 14.6243, -9.2855000000000008, 0, 0, 0, 0],
[2303, 2446, 0.033661000000000003, 0.11401699999999999, 0.011289, 123, 123, 123, 0, 0, 1, -360, 360, -7.8978999999999999, 1.181, 7.9161999999999999, -2.4857, 0, 0, 0, 0],
[2426, 2194, 0.024132000000000001, 0.078511999999999998, 0.0081989999999999997, 123, 123, 123, 0, 0, 1, -360, 360, 9.7189999999999994, -3.8527999999999998, -9.6982999999999997, 2.9127000000000001, 0, 0, 0, 0],
[1996, 1994, 0.018346999999999999, 0.062562000000000006, 0.0060499999999999998, 123, 123, 123, 0, 0, 1, -360, 360, -13.6174, 3.9197000000000002, 13.6486, -4.5407000000000002, 0, 0, 0, 0],
[2124, 2224, 0.024967, 0.084570000000000006, 0.008371, 105, 105, 105, 0, 0, 1, -360, 360, 17.535399999999999, -3.8149999999999999, -17.4693, 3.0333999999999999, 0, 0, 0, 0],
[2382, 2306, 0.022355, 0.075727000000000003, 0.0074970000000000002, 105, 105, 105, 0, 0, 1, -360, 360, -27.639600000000002, -0.1288, 27.781300000000002, -0.29909999999999998, 0, 0, 0, 0],
[2397, 2216, 0.016537, 0.056008000000000002, 0.0055389999999999997, 105, 105, 105, 0, 0, 1, -360, 360, -44.7682, -2.2395, 45.036700000000003, 2.4586999999999999, 0, 0, 0, 0],
[2363, 2397, 0.026793000000000001, 0.090718999999999994, 0.0089809999999999994, 105, 105, 105, 0, 0, 1, -360, 360, -40.535499999999999, 1.0401, 40.8979, -0.91500000000000004, 0, 0, 0, 0],
[2363, 2011, 0.014446000000000001, 0.048941999999999999, 0.0048399999999999997, 105, 105, 105, 0, 0, 1, -360, 360, 38.816499999999998, -2.0771000000000002, -38.637300000000003, 2.0977000000000001, 0, 0, 0, 0],
[2069, 2397, 0.020421000000000002, 0.036157000000000002, 0.0034510000000000001, 105, 105, 105, 0, 0, 1, -360, 360, -3.8660000000000001, -3.573, 3.8702999999999999, 3.1545000000000001, 0, 0, 0, 0],
[2328, 2205, 0.032041, 0.10852100000000001, 0.01074, 105, 105, 105, 0, 0, 1, -360, 360, -10.2256, 0.76859999999999995, 10.253500000000001, -1.9931000000000001, 0, 0, 0, 0],
[2330, 2244, 0.016123999999999999, 0.052810000000000003, 0.005411, 114, 114, 114, 0, 0, 1, -360, 360, -15.6158, 0.31809999999999999, 15.648199999999999, -0.86950000000000005, 0, 0, 0, 0],
[2047, 2287, 0.016603, 0.056231000000000003, 0.0055710000000000004, 10, 10, 10, 0, 0, 1, -360, 360, 2.5819000000000001, -0.060100000000000001, -2.581, -0.628, 0, 0, 0, 0],
[2218, 2132, 0.104132, 0.168512, 0.018970000000000001, 78, 78, 78, 0, 0, 1, -360, 360, 1.2911999999999999, -2.1200999999999999, -1.2889999999999999, -0.192, 0, 0, 0, 0],
[2217, 2395, 0.033057999999999997, 0.049586999999999999, 0.0060499999999999998, 76, 76, 76, 0, 0, 1, -360, 360, 3.1515, 1.3498000000000001, -3.1480000000000001, -2.0817999999999999, 0, 0, 0, 0],
[2395, 2078, 0.10000000000000001, 0.16528899999999999, 0.01822, 76, 76, 76, 0, 0, 1, -360, 360, -4.7577999999999996, -1.3272999999999999, 4.7765000000000004, -0.86780000000000002, 0, 0, 0, 0],
[2149, 2395, 0.015703000000000002, 0.046281000000000003, 0.0050090000000000004, 76, 76, 76, 0, 0, 1, -360, 360, -7.8959999999999999, -3.988, 7.9058000000000002, 3.4091, 0, 0, 0, 0],
[2204, 1965, 0.033801999999999999, 0.055371999999999998, 0.0059509999999999997, 67, 67, 67, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2204, 2051, 0.015703000000000002, 0.046281000000000003, 0.0050090000000000004, 69, 69, 69, 0, 0, 1, -360, 360, 4.0843999999999996, 0.75129999999999997, -4.0819999999999999, -1.3476999999999999, 0, 0, 0, 0],
[2133, 2077, 0.028934000000000001, 0.047107000000000003, 0.0053, 78, 78, 78, 0, 0, 1, -360, 360, -4.4740000000000002, -2.0470000000000002, 4.4794, 1.4016999999999999, 0, 0, 0, 0],
[2392, 2387, 0.00055400000000000002, 0.001818, 0.026831000000000001, 118, 118, 118, 0, 0, 1, -360, 360, -5.4109999999999996, -4.1950000000000003, 5.4112, 0.91469999999999996, 0, 0, 0, 0],
[2324, 1966, 0.011983000000000001, 0.040562000000000001, 0.0040099999999999997, 123, 123, 123, 0, 0, 1, -360, 360, -3.8048000000000002, 2.8195000000000001, 3.8071000000000002, -3.3062999999999998, 0, 0, 0, 0],
[2270, 2379, 0.0026610000000000002, 0.0090170000000000007, 0.00089099999999999997, 123, 123, 123, 0, 0, 1, -360, 360, -2.2320000000000002, -1.097, 2.2321, 0.98760000000000003, 0, 0, 0, 0],
[2271, 2380, 0.0026610000000000002, 0.0090170000000000007, 0.00089099999999999997, 123, 123, 123, 0, 0, 1, -360, 360, -2.4910000000000001, -1.663, 2.4912000000000001, 1.5544, 0, 0, 0, 0],
[2377, 2078, 0.0033140000000000001, 0.0057930000000000004, 0.00060999999999999997, 78, 78, 78, 0, 0, 1, -360, 360, -5.1539999999999999, -1.0185, 5.1547000000000001, 0.94499999999999995, 0, 0, 0, 0],
[2388, 2377, 0.0099170000000000005, 0.022314000000000001, 0.0024199999999999998, 78, 78, 78, 0, 0, 1, -360, 360, -3.4340000000000002, -0.48399999999999999, 3.4350000000000001, 0.1895, 0, 0, 0, 0],
[2379, 2077, 0.02562, 0.043802000000000001, 0.0045500000000000002, 78, 78, 78, 0, 0, 1, -360, 360, -19.434100000000001, 7.4698000000000002, 19.524999999999999, -7.8761000000000001, 0, 0, 0, 0],
[2379, 1966, 0.0041320000000000003, 0.0066119999999999998, 0.00073099999999999999, 78, 78, 78, 0, 0, 1, -360, 360, 14.711, -8.4574999999999996, -14.7013, 8.3827999999999996, 0, 0, 0, 0],
[2387, 2380, 0.018182, 0.035536999999999999, 0.003901, 78, 78, 78, 0, 0, 1, -360, 360, -8.8452000000000002, -1.0347, 8.8568999999999996, 0.57989999999999997, 0, 0, 0, 0],
[2380, 1965, 0.0041320000000000003, 0.0066119999999999998, 0.00073099999999999999, 78, 78, 78, 0, 0, 1, -360, 360, -14.870100000000001, -3.0133000000000001, 14.877800000000001, 2.9359999999999999, 0, 0, 0, 0],
[2415, 2214, 0.0087690000000000008, 0.029686000000000001, 0.0029399999999999999, 123, 123, 123, 0, 0, 1, -360, 360, -2.4664999999999999, -4.7198000000000002, 2.4683999999999999, 4.3624999999999998, 0, 0, 0, 0],
[2324, 2415, 0.0044460000000000003, 0.015049999999999999, 0.0014909999999999999, 123, 123, 123, 0, 0, 1, -360, 360, 1.8288, -3.4135, -1.8283, 3.2311000000000001, 0, 0, 0, 0],
[2386, 2415, 0.0049670000000000001, 0.016827000000000002, 0.00167, 123, 123, 123, 0, 0, 1, -360, 360, -4.2939999999999996, -1.6919999999999999, 4.2948000000000004, 1.4886999999999999, 0, 0, 0, 0],
[2266, 1965, 0.015703000000000002, 0.047933999999999997, 0.0051500000000000001, 123, 123, 123, 0, 0, 1, -360, 360, 9.9650999999999996, 3.9005999999999998, -9.9503000000000004, -4.4894999999999996, 0, 0, 0, 0],
[2266, 2213, 0.0074380000000000002, 0.023966999999999999, 0.0025699999999999998, 123, 123, 123, 0, 0, 1, -360, 360, -15.239100000000001, -7.1045999999999996, 15.256, 6.8407999999999998, 0, 0, 0, 0],
[2393, 2355, 0.015703000000000002, 0.027272999999999999, 0.00264, 123, 123, 123, 0, 0, 1, -360, 360, -18.264800000000001, 5.0928000000000004, 18.310700000000001, -5.3399999999999999, 0, 0, 0, 0],
[2385, 2213, 0.0074380000000000002, 0.02562, 0.0027810000000000001, 123, 123, 123, 0, 0, 1, -360, 360, 7.0799000000000003, -9.2493999999999996, -7.0719000000000003, 8.9322999999999997, 0, 0, 0, 0],
[2385, 2369, 0.001653, 0.0041320000000000003, 0.00040900000000000002, 123, 123, 123, 0, 0, 1, -360, 360, -10.857900000000001, 6.8433999999999999, 10.860099999999999, -6.8884999999999996, 0, 0, 0, 0],
[2393, 2369, 0.0090910000000000001, 0.028098999999999999, 0.0030709999999999999, 123, 123, 123, 0, 0, 1, -360, 360, 13.9718, -5.8208000000000002, -13.9551, 5.4924999999999997, 0, 0, 0, 0],
[2370, 2214, 0.0090910000000000001, 0.029752000000000001, 0.0031900000000000001, 123, 123, 123, 0, 0, 1, -360, 360, -13.1729, -8.1981999999999999, 13.1905, 7.8616999999999999, 0, 0, 0, 0],
[2370, 2356, 0.0090910000000000001, 0.028098999999999999, 0.0030709999999999999, 123, 123, 123, 0, 0, 1, -360, 360, 9.4809000000000001, 5.7552000000000003, -9.4717000000000002, -6.1040000000000001, 0, 0, 0, 0],
[2213, 2201, 0.023140999999999998, 0.058678000000000001, 0.0057400000000000003, 102, 102, 102, 0, 0, 1, -360, 360, 6.7123999999999997, 0.14779999999999999, -6.7039, -0.8377, 0, 0, 0, 0],
[2334, 2214, 0.013719, 0.044463000000000003, 0.0043899999999999998, 123, 123, 123, 0, 0, 1, -360, 360, -19.312799999999999, 0.17449999999999999, 19.354299999999999, -0.58260000000000001, 0, 0, 0, 0],
[2214, 2205, 0.022314000000000001, 0.071818000000000007, 0.0070200000000000002, 123, 123, 123, 0, 0, 1, -360, 360, 13.871499999999999, 1.3765000000000001, -13.8362, -2.1294, 0, 0, 0, 0],
[2416, 2214, 0.024892999999999998, 0.084321999999999994, 0.0083490000000000005, 120, 120, 120, 0, 0, 1, -360, 360, -6.4211999999999998, 1.145, 6.4301000000000004, -2.1488999999999998, 0, 0, 0, 0],
[2367, 2416, 0.01362, 0.046123999999999998, 0.0045690000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -6.4165999999999999, 0.59519999999999995, 6.4211999999999998, -1.145, 0, 0, 0, 0],
[2281, 2213, 0.029496000000000001, 0.099901000000000004, 0.0098910000000000005, 123, 123, 123, 0, 0, 1, -360, 360, -28.816800000000001, -10.390499999999999, 29.043800000000001, 9.9504000000000001, 0, 0, 0, 0],
[2051, 2177, 0.0075209999999999999, 0.012562, 0.0012999999999999999, 57, 57, 57, 0, 0, 1, -360, 360, 0.81699999999999995, -0.072300000000000003, -0.81699999999999995, -0.084000000000000005, 0, 0, 0, 0],
[2334, 2175, 0.062149000000000003, 0.105041, 0.010580000000000001, 78, 78, 78, 0, 0, 1, -360, 360, 15.613799999999999, -2.1305000000000001, -15.489800000000001, 1.0434000000000001, 0, 0, 0, 0],
[2438, 2201, 0.039669000000000003, 0.069420999999999997, 0.0066600000000000001, 78, 78, 78, 0, 0, 1, -360, 360, -3.0059999999999998, -0.17699999999999999, 3.0089000000000001, -0.64129999999999998, 0, 0, 0, 0],
[2391, 2355, 0.0049589999999999999, 0.015703000000000002, 0.00080099999999999995, 78, 78, 78, 0, 0, 1, -360, 360, -16.767499999999998, 2.3205, 16.7789, -2.3834, 0, 0, 0, 0],
[2406, 1966, 0.01438, 0.024049999999999998, 0.00249, 78, 78, 78, 0, 0, 1, -360, 360, -10.8775, 4.7973999999999997, 10.8942, -5.0763999999999996, 0, 0, 0, 0],
[2205, 2406, 0.038760000000000003, 0.064628000000000005, 0.006679, 78, 78, 78, 0, 0, 1, -360, 360, -10.1403, 3.8515999999999999, 10.1785, -4.6101999999999999, 0, 0, 0, 0],
[2406, 2176, 0.011653, 0.021239999999999998, 0.0022100000000000002, 78, 78, 78, 0, 0, 1, -360, 360, 0.69899999999999995, -0.18720000000000001, -0.69899999999999995, -0.085000000000000006, 0, 0, 0, 0],
[2078, 2045, 0.01157, 0.019826, 0.001941, 78, 78, 78, 0, 0, 1, -360, 360, 3.5308000000000002, -0.48909999999999998, -3.5295999999999998, 0.253, 0, 0, 0, 0],
[2045, 2356, 0.0079419999999999994, 0.015909, 0.001529, 78, 78, 78, 0, 0, 1, -360, 360, 1.7256, -1.139, -1.7254, 0.95199999999999996, 0, 0, 0, 0],
[2376, 2077, 0.0033140000000000001, 0.0057930000000000004, 0.00054900000000000001, 78, 78, 78, 0, 0, 1, -360, 360, 9.0093999999999994, -4.6470000000000002, -9.0067000000000004, 4.5838000000000001, 0, 0, 0, 0],
[2376, 2226, 0.0090910000000000001, 0.017364000000000001, 0.00165, 78, 78, 78, 0, 0, 1, -360, 360, -11.244400000000001, 2.9740000000000002, 11.2544, -3.1589999999999998, 0, 0, 0, 0],
[2390, 2078, 0.01157, 0.018933999999999999, 0.0020110000000000002, 78, 78, 78, 0, 0, 1, -360, 360, -10.1205, -1.8384, 10.1305, 1.6083000000000001, 0, 0, 0, 0],
[2391, 2077, 0.01157, 0.018933999999999999, 0.0019090000000000001, 78, 78, 78, 0, 0, 1, -360, 360, 14.3635, -2.9460000000000002, -14.343400000000001, 2.7425000000000002, 0, 0, 0, 0],
[2391, 2044, 0.00082600000000000002, 0.0024789999999999999, 0.00027099999999999997, 78, 78, 78, 0, 0, 1, -360, 360, 0.60099999999999998, 0.25640000000000002, -0.60099999999999998, -0.28999999999999998, 0, 0, 0, 0],
[2375, 2355, 0.015231, 0.048397000000000003, 0.0047600000000000003, 123, 123, 123, 0, 0, 1, -360, 360, -3.6930000000000001, -2.3319999999999999, 3.6951999999999998, 1.7497, 0, 0, 0, 0],
[2372, 2356, 0.01157, 0.036364, 0.0039909999999999998, 102, 102, 102, 0, 0, 1, -360, 360, -7.5846999999999998, -3.4214000000000002, 7.5911, 2.9529999999999998, 0, 0, 0, 0],
[2371, 2374, 0.0070660000000000002, 0.023949999999999999, 0.002369, 123, 123, 123, 0, 0, 1, -360, 360, 3.9500999999999999, 1.6413, -3.9489999999999998, -1.927, 0, 0, 0, 0],
[2372, 2310, 0.02562, 0.082636000000000001, 0.0085400000000000007, 123, 123, 123, 0, 0, 1, -360, 360, 3.0969000000000002, -0.62819999999999998, -3.0949, -0.40849999999999997, 0, 0, 0, 0],
[2310, 2265, 0.021488, 0.069420999999999997, 0.00711, 120, 120, 120, 0, 0, 1, -360, 360, -3.0951, -0.029499999999999998, 3.0968, -0.83320000000000005, 0, 0, 0, 0],
[2355, 2225, 0.0099170000000000005, 0.017364000000000001, 0.0017210000000000001, 78, 78, 78, 0, 0, 1, -360, 360, 14.7012, -2.2997999999999998, -14.6835, 2.1177000000000001, 0, 0, 0, 0],
[2390, 2371, 0.019826, 0.033801999999999999, 0.0032910000000000001, 78, 78, 78, 0, 0, 1, -360, 360, 5.0545, -0.58160000000000001, -5.0503999999999998, 0.1862, 0, 0, 0, 0],
[2078, 1965, 0.025611999999999999, 0.044149000000000001, 0.0042929999999999999, 78, 78, 78, 0, 0, 1, -360, 360, -6.2603999999999997, 1.7850999999999999, 6.2694000000000001, -2.2965, 0, 0, 0, 0],
[1940, 2078, 0.0050000000000000001, 0.0087930000000000005, 0.00084000000000000003, 78, 78, 78, 0, 0, 1, -360, 360, -9.5500000000000007, -1.8682000000000001, 9.5539000000000005, 1.772, 0, 0, 0, 0],
[2447, 2301, 0.028098999999999999, 0.048759999999999998, 0.0047699999999999999, 78, 78, 78, 0, 0, 1, -360, 360, -3.0032000000000001, -2.5459000000000001, 3.0065, 1.9648000000000001, 0, 0, 0, 0],
[1940, 2447, 0.023, 0.040273000000000003, 0.0038409999999999998, 78, 78, 78, 0, 0, 1, -360, 360, -1.542, -2.3128000000000002, 1.5431999999999999, 1.8439000000000001, 0, 0, 0, 0],
[2347, 2205, 0.025463, 0.084959000000000007, 0.0063499999999999997, 123, 123, 123, 0, 0, 1, -360, 360, -5.9851000000000001, 1.1978, 5.9931000000000001, -1.9520999999999999, 0, 0, 0, 0],
[2028, 2146, 0.037711000000000001, 0.127744, 0.012649000000000001, 123, 123, 123, 0, 0, 1, -360, 360, 1.4494, -8.2836999999999996, -1.4308000000000001, 6.8240999999999996, 0, 0, 0, 0],
[2224, 2028, 0.028958999999999999, 0.10087599999999999, 0.0099900000000000006, 123, 123, 123, 0, 0, 1, -360, 360, 14.721299999999999, -2.1334, -14.6684, 1.1216999999999999, 0, 0, 0, 0],
[2247, 2239, 0.080660999999999997, 0.142066, 0.013479, 120, 120, 120, 0, 0, 1, -360, 360, -11.696400000000001, 1.2805, 11.790699999999999, -2.7515999999999998, 0, 0, 0, 0],
[2373, 1996, 0.041156999999999999, 0.104463, 0.01043, 102, 102, 102, 0, 0, 1, -360, 360, -11.8858, 4.2796000000000003, 11.942500000000001, -5.3895999999999997, 0, 0, 0, 0],
[2439, 2373, 0.058083000000000003, 0.103752, 0.0099100000000000004, 78, 78, 78, 0, 0, 1, -360, 360, -19.472799999999999, 2.7437, 19.663900000000002, -3.5855000000000001, 0, 0, 0, 0],
[2382, 2189, 0.025041000000000001, 0.042893000000000001, 0.0042810000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 8.5923999999999996, -3.4742999999999999, -8.5748999999999995, 2.9887000000000001, 0, 0, 0, 0],
[2333, 2305, 0.016611999999999998, 0.053802000000000003, 0.0055710000000000004, 91, 91, 91, 0, 0, 1, -360, 360, 11.1777, -2.6991999999999998, -11.159700000000001, 2.0863, 0, 0, 0, 0],
[1985, 2336, 0.015703000000000002, 0.051569999999999998, 0.00528, 123, 123, 123, 0, 0, 1, -360, 360, 10.341699999999999, -2.6802000000000001, -10.3268, 2.1044, 0, 0, 0, 0],
[2234, 2336, 0.024792999999999999, 0.081322000000000005, 0.0083389999999999992, 120, 120, 120, 0, 0, 1, -360, 360, -5.5991, 0.25459999999999999, 5.6058000000000003, -1.2183999999999999, 0, 0, 0, 0],
[2405, 2146, 0.038908999999999999, 0.068057999999999994, 0.0064929999999999996, 78, 78, 78, 0, 0, 1, -360, 360, 9.9771999999999998, -5.5244, -9.9367999999999999, 4.8074000000000003, 0, 0, 0, 0],
[2405, 2381, 0.0010250000000000001, 0.0034710000000000001, 0.00034400000000000001, 78, 78, 78, 0, 0, 1, -360, 360, -12.9838, 5.0739999999999998, 12.9854, -5.1101000000000001, 0, 0, 0, 0],
[2405, 2014, 0.032371999999999998, 0.058875999999999998, 0.0058269999999999997, 78, 78, 78, 0, 0, 1, -360, 360, 3.0066000000000002, 0.45040000000000002, -3.004, -1.1519999999999999, 0, 0, 0, 0],
[2184, 2003, 0.0029169999999999999, 0.0098759999999999994, 0.00097999999999999997, 102, 102, 102, 0, 0, 1, -360, 360, -4.0350000000000001, -4.3390000000000004, 4.0358000000000001, 4.2229000000000001, 0, 0, 0, 0],
[2002, 1984, 0.0060330000000000002, 0.017850999999999999, 0.00183, 102, 102, 102, 0, 0, 1, -360, 360, 39.203299999999999, -18.0335, -39.111199999999997, 18.083200000000001, 0, 0, 0, 0],
[2350, 2013, 0.042065999999999999, 0.141322, 0.013939, 120, 120, 120, 0, 0, 1, -360, 360, -21.787199999999999, 3.0392999999999999, 21.959399999999999, -4.1342999999999996, 0, 0, 0, 0],
[2350, 1968, 0.029916999999999999, 0.101364, 0.010031, 120, 120, 120, 0, 0, 1, -360, 360, 24.064800000000002, -3.7608999999999999, -23.9175, 3.0636999999999999, 0, 0, 0, 0],
[2235, 1968, 0.011653, 0.039570000000000001, 0.0039199999999999999, 91, 91, 91, 0, 0, 1, -360, 360, -16.7653, 2.2707000000000002, 16.793500000000002, -2.6406999999999998, 0, 0, 0, 0],
[1950, 2228, 0.0037190000000000001, 0.012479000000000001, 0.0011590000000000001, 102, 102, 102, 0, 0, 1, -360, 360, -3.4901, -4.3198999999999996, 3.4910000000000001, 4.1828000000000003, 0, 0, 0, 0],
[1983, 1974, 0.005372, 0.015124, 0.001529, 102, 102, 102, 0, 0, 1, -360, 360, 21.979500000000002, 5.7431000000000001, -21.956700000000001, -5.8650000000000002, 0, 0, 0, 0],
[2353, 2262, 0.0041320000000000003, 0.01405, 0.001379, 123, 123, 123, 0, 0, 1, -360, 360, 7.9204999999999997, -10.010199999999999, -7.915, 9.8613, 0, 0, 0, 0],
[2003, 1974, 0.00074399999999999998, 0.0023140000000000001, 0.00024000000000000001, 123, 123, 123, 0, 0, 1, -360, 360, -21.267600000000002, -8.3041999999999998, 21.270700000000001, 8.2850000000000001, 0, 0, 0, 0],
[2428, 2267, 0.0071069999999999996, 0.019421999999999998, 0.0020110000000000002, 102, 102, 102, 0, 0, 1, -360, 360, -20.4513, -5.3098000000000001, 20.4773, 5.1353999999999997, 0, 0, 0, 0],
[1933, 2002, 0.0049919999999999999, 0.016909, 0.001469, 123, 123, 123, 0, 0, 1, -360, 360, 0.1883, -1.0521, -0.1883, 0.87350000000000005, 0, 0, 0, 0],
[2409, 2234, 0.019174, 0.063876000000000002, 0.0059800000000000001, 123, 123, 123, 0, 0, 1, -360, 360, -4.8080999999999996, 0.7752, 4.8120000000000003, -1.4682999999999999, 0, 0, 0, 0],
[2409, 2260, 0.0038019999999999998, 0.012636, 0.001191, 123, 123, 123, 0, 0, 1, -360, 360, 8.5684000000000005, 2.5245000000000002, -8.5657999999999994, -2.6564999999999999, 0, 0, 0, 0],
[2409, 2232, 0.001157, 0.0038019999999999998, 0.00038000000000000002, 123, 123, 123, 0, 0, 1, -360, 360, -3.7603, -3.2997999999999998, 3.7606000000000002, 3.2557, 0, 0, 0, 0],
[2437, 2057, 0.014553999999999999, 0.053141000000000001, 0.0052300000000000003, 123, 123, 123, 0, 0, 1, -360, 360, 2.0529000000000002, -0.378, -2.0524, -0.23530000000000001, 0, 0, 0, 0],
[2174, 2389, 0.020083, 0.068182000000000006, 0.0067400000000000003, 10, 10, 10, 0, 0, 1, -360, 360, -0.51500000000000001, -0.12, 0.5151, -0.70989999999999998, 0, 0, 0, 0],
[2203, 2057, 0.017107000000000001, 0.057686000000000001, 0.0056699999999999997, 123, 123, 123, 0, 0, 1, -360, 360, -1.0840000000000001, 0.98099999999999998, 1.0844, -1.6467000000000001, 0, 0, 0, 0],
[2304, 2146, 0.031959000000000001, 0.055892999999999998, 0.0053290000000000004, 78, 78, 78, 0, 0, 1, -360, 360, -8.4548000000000005, -0.81520000000000004, 8.4738000000000007, 0.20380000000000001, 0, 0, 0, 0],
[2304, 2068, 0.018478999999999999, 0.032321999999999997, 0.003081, 78, 78, 78, 0, 0, 1, -360, 360, 4.8487999999999998, -1.4898, -4.8449, 1.1249, 0, 0, 0, 0],
[2068, 2046, 0.029007999999999999, 0.051652999999999998, 0.0048910000000000004, 78, 78, 78, 0, 0, 1, -360, 360, -8.9907000000000004, -0.58879999999999999, 9.0101999999999993, 0.032300000000000002, 0, 0, 0, 0],
[2180, 2046, 0.016611999999999998, 0.029496000000000001, 0.0028800000000000002, 78, 78, 78, 0, 0, 1, -360, 360, 13.069599999999999, 2.6219000000000001, -13.045199999999999, -2.9283000000000001, 0, 0, 0, 0],
[2260, 2229, 0.0079340000000000001, 0.026776999999999999, 0.00264, 123, 123, 123, 0, 0, 1, -360, 360, -0.36120000000000002, -0.2555, 0.36120000000000002, -0.055899999999999998, 0, 0, 0, 0],
[2232, 2229, 0.0086359999999999996, 0.017298000000000001, 0.00166, 78, 78, 78, 0, 0, 1, -360, 360, 6.4002999999999997, 1.1374, -6.3971999999999998, -1.3270999999999999, 0, 0, 0, 0],
[2200, 1943, 0.037602999999999998, 0.067602999999999996, 0.0065100000000000002, 78, 78, 78, 0, 0, 1, -360, 360, -16.154, 1.8588, 16.236799999999999, -2.4990999999999999, 0, 0, 0, 0],
[2233, 2073, 0.014132, 0.046281000000000003, 0.004751, 123, 123, 123, 0, 0, 1, -360, 360, 18.732199999999999, 0.1133, -18.691400000000002, -0.55489999999999995, 0, 0, 0, 0],
[2206, 2021, 0.01, 0.034792999999999998, 0.0031700000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -0.1542, -1.4968999999999999, 0.15440000000000001, 1.109, 0, 0, 0, 0],
[2428, 1933, 0.0060990000000000003, 0.020653000000000001, 0.0020400000000000001, 123, 123, 123, 0, 0, 1, -360, 360, 7.7453000000000003, 0.1178, -7.7423000000000002, -0.35589999999999999, 0, 0, 0, 0],
[2152, 1953, 0.022131999999999999, 0.075139999999999998, 0.0074200000000000004, 91, 91, 91, 0, 0, 1, -360, 360, 10.092000000000001, 4.0077999999999996, -10.069699999999999, -4.8261000000000003, 0, 0, 0, 0],
[2274, 1953, 0.046776999999999999, 0.057933999999999999, 0.00462, 91, 91, 91, 0, 0, 1, -360, 360, -6.2720000000000002, -3.9251, 6.2927, 3.3990999999999998, 0, 0, 0, 0],
[2309, 2307, 0.053876, 0.094298000000000007, 0.0089809999999999994, 78, 78, 78, 0, 0, 1, -360, 360, 0.68710000000000004, -2.2662, -0.68559999999999999, 1.2054, 0, 0, 0, 0],
[2194, 2021, 0.041397000000000003, 0.083554000000000003, 0.0078600000000000007, 78, 78, 78, 0, 0, 1, -360, 360, 5.6582999999999997, -1.0807, -5.6474000000000002, 0.13800000000000001, 0, 0, 0, 0],
[2256, 2227, 0.0096780000000000008, 0.032793000000000003, 0.0032499999999999999, 123, 123, 123, 0, 0, 1, -360, 360, -12.9078, -2.1602000000000001, 12.9215, 1.8129, 0, 0, 0, 0],
[1984, 1942, 0.011653, 0.034627999999999999, 0.0035599999999999998, 78, 78, 78, 0, 0, 1, -360, 360, 19.277999999999999, -4.2336999999999998, -19.241, 3.9102999999999999, 0, 0, 0, 0],
[2250, 1984, 0.022041000000000002, 0.074668999999999999, 0.007391, 91, 91, 91, 0, 0, 1, -360, 360, -3.8795999999999999, -4.0285000000000002, 3.8847, 3.1476000000000002, 0, 0, 0, 0],
[2004, 2250, 0.012141000000000001, 0.041124000000000001, 0.0040699999999999998, 91, 91, 91, 0, 0, 1, -360, 360, -1.6453, -4.7430000000000003, 1.6476, 4.2584999999999997, 0, 0, 0, 0],
[2319, 2189, 0.040330999999999999, 0.068933999999999995, 0.0069210000000000001, 91, 91, 91, 0, 0, 1, -360, 360, -4.0968999999999998, 4.5984999999999996, 4.1109, -5.4086999999999996, 0, 0, 0, 0],
[2373, 2247, 0.033635999999999999, 0.085445999999999994, 0.0087410000000000005, 91, 91, 91, 0, 0, 1, -360, 360, -9.8480000000000008, -0.047399999999999998, 9.8751999999999995, -0.93679999999999997, 0, 0, 0, 0],
[2411, 2234, 0.016685999999999999, 0.035289000000000001, 0.0034099999999999998, 78, 78, 78, 0, 0, 1, -360, 360, -9.3223000000000003, -0.076100000000000001, 9.3346, -0.30020000000000002, 0, 0, 0, 0],
[2411, 2366, 0.057603000000000001, 0.12214899999999999, 0.01179, 78, 78, 78, 0, 0, 1, -360, 360, 9.3223000000000003, 0.076100000000000001, -9.2796000000000003, -1.3672, 0, 0, 0, 0],
[2411, 2232, 7.9999999999999996e-06, 8.2999999999999998e-05, 0, 78, 78, 78, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2373, 2305, 0.035289000000000001, 0.060331000000000003, 0.0060499999999999998, 78, 78, 78, 0, 0, 1, -360, 360, -3.9390999999999998, 0.1643, 3.9437000000000002, -0.88429999999999997, 0, 0, 0, 0],
[2035, 2146, 0.068083000000000005, 0.12439699999999999, 0.01294, 78, 78, 78, 0, 0, 1, -360, 360, -11.422800000000001, -4.7058, 11.506500000000001, 3.3060999999999998, 0, 0, 0, 0],
[2307, 2035, 0.0042979999999999997, 0.010281, 0.0014300000000000001, 78, 78, 78, 0, 0, 1, -360, 360, -8.6714000000000002, -4.3174000000000001, 8.6747999999999994, 4.1558000000000002, 0, 0, 0, 0],
[2238, 2073, 0.016123999999999999, 0.054050000000000001, 0.0053189999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 11.789999999999999, -0.62919999999999998, -11.7715, 0.047600000000000003, 0, 0, 0, 0],
[2382, 2165, 0.039669000000000003, 0.069338999999999998, 0.0066309999999999997, 78, 78, 78, 0, 0, 1, -360, 360, 11.8362, 2.6970999999999998, -11.786899999999999, -3.4054000000000002, 0, 0, 0, 0],
[2293, 2238, 0.023966999999999999, 0.042230999999999998, 0.0041409999999999997, 78, 78, 78, 0, 0, 1, -360, 360, 2.8237000000000001, -7.0256999999999996, -2.8130000000000002, 6.5437000000000003, 0, 0, 0, 0],
[2293, 2068, 0.046446000000000001, 0.081743999999999997, 0.0080099999999999998, 78, 78, 78, 0, 0, 1, -360, 360, -6.3437000000000001, 4.1997, 6.3677000000000001, -5.1242000000000001, 0, 0, 0, 0],
[1961, 2239, 0.022759999999999999, 0.077099000000000001, 0.0076299999999999996, 120, 120, 120, 0, 0, 1, -360, 360, -6.5444000000000004, 2.2810000000000001, 6.5537999999999998, -3.1815000000000002, 0, 0, 0, 0],
[2319, 2186, 0.01124, 0.038182000000000001, 0.0037799999999999999, 91, 91, 91, 0, 0, 1, -360, 360, 11.2049, -0.2767, -11.193199999999999, -0.1394, 0, 0, 0, 0],
[2308, 2247, 0.023470999999999999, 0.057851, 0.0059290000000000002, 91, 91, 91, 0, 0, 1, -360, 360, 2.3003999999999998, -2.1152000000000002, -2.2988, 1.4033, 0, 0, 0, 0],
[2235, 2232, 0.0098259999999999997, 0.033223000000000003, 0.0032789999999999998, 123, 123, 123, 0, 0, 1, -360, 360, 15.85, 3.8075999999999999, -15.8279, -4.1211000000000002, 0, 0, 0, 0],
[2013, 2004, 0.013934, 0.047206999999999999, 0.0046709999999999998, 91, 91, 91, 0, 0, 1, -360, 360, 1.6214, -3.8104, -1.6196999999999999, 3.2530000000000001, 0, 0, 0, 0],
[2012, 2011, 0.0068760000000000002, 0.023281, 0.0022989999999999998, 120, 120, 120, 0, 0, 1, -360, 360, -34.5334, 3.5314999999999999, 34.6023, -3.5756999999999999, 0, 0, 0, 0],
[2309, 2165, 0.034298000000000002, 0.059999999999999998, 0.0057400000000000003, 78, 78, 78, 0, 0, 1, -360, 360, -9.2711000000000006, -2.0247999999999999, 9.2969000000000008, 1.3884000000000001, 0, 0, 0, 0],
[2152, 2146, 0.0038930000000000002, 0.013223, 0.0012999999999999999, 91, 91, 91, 0, 0, 1, -360, 360, -15.759, -4.6517999999999997, 15.7676, 4.5237999999999996, 0, 0, 0, 0],
[2437, 2235, 0.060496000000000001, 0.118182, 0.011589, 78, 78, 78, 0, 0, 1, -360, 360, -6.6959, -1.6259999999999999, 6.7195, 0.3024, 0, 0, 0, 0],
[2292, 2073, 0.006149, 0.020826999999999998, 0.002062, 91, 91, 91, 0, 0, 1, -360, 360, -21.595600000000001, 3.0869, 21.619900000000001, -3.2536999999999998, 0, 0, 0, 0],
[2333, 2292, 0.007587, 0.025686, 0.0025430000000000001, 91, 91, 91, 0, 0, 1, -360, 360, -21.5657, 2.8812000000000002, 21.595600000000001, -3.0869, 0, 0, 0, 0],
[2251, 2002, 0.0051900000000000002, 0.014132, 0.0014300000000000001, 102, 102, 102, 0, 0, 1, -360, 360, -40.725200000000001, 4.4821, 40.796999999999997, -4.4604999999999997, 0, 0, 0, 0],
[2366, 2173, 0.067437999999999998, 0.118017, 0.011259999999999999, 10, 10, 10, 0, 0, 1, -360, 360, 3.6135999999999999, -0.71279999999999999, -3.6059999999999999, -0.58399999999999996, 0, 0, 0, 0],
[1961, 2206, 0.014520999999999999, 0.049174000000000002, 0.0048690000000000001, 78, 78, 78, 0, 0, 1, -360, 360, 2.3384, -3.2029999999999998, -2.3368000000000002, 2.6128999999999998, 0, 0, 0, 0],
[2251, 2185, 0.001818, 0.0045539999999999999, 0.00046000000000000001, 91, 91, 91, 0, 0, 1, -360, 360, 1.8030999999999999, 0.52029999999999998, -1.8029999999999999, -0.57599999999999996, 0, 0, 0, 0],
[2227, 2003, 0.0025869999999999999, 0.0087600000000000004, 0.00087100000000000003, 123, 123, 123, 0, 0, 1, -360, 360, -14.638500000000001, -2.7509000000000001, 14.6432, 2.6610999999999998, 0, 0, 0, 0],
[2233, 2257, 0.0019009999999999999, 0.0060330000000000002, 0.00060999999999999997, 123, 123, 123, 0, 0, 1, -360, 360, -5.9101999999999997, 3.6095999999999999, 5.9108999999999998, -3.6812999999999998, 0, 0, 0, 0],
[2228, 2126, 0.0017440000000000001, 0.0047930000000000004, 0.00047899999999999999, 102, 102, 102, 0, 0, 1, -360, 360, -7.617, -6.8368000000000002, 7.6185, 6.7828999999999997, 0, 0, 0, 0],
[2233, 1983, 0.0068599999999999998, 0.021984, 0.0022799999999999999, 123, 123, 123, 0, 0, 1, -360, 360, -19.260000000000002, -5.2549000000000001, 19.282499999999999, 5.0495000000000001, 0, 0, 0, 0],
[2280, 2200, 0.017017000000000001, 0.055123999999999999, 0.0057109999999999999, 123, 123, 123, 0, 0, 1, -360, 360, -15.091699999999999, 0.1338, 15.124000000000001, -0.71779999999999999, 0, 0, 0, 0],
[2267, 2258, 0.010281, 0.021635999999999999, 0.002101, 78, 78, 78, 0, 0, 1, -360, 360, -24.5123, -6.6334, 24.566400000000002, 6.4894999999999996, 0, 0, 0, 0],
[2319, 2002, 0.011256, 0.038141000000000001, 0.0037799999999999999, 91, 91, 91, 0, 0, 1, -360, 360, -17.065999999999999, -8.1367999999999991, 17.099, 7.7904, 0, 0, 0, 0],
[2412, 2256, 0.0030330000000000001, 0.010289, 0.0010189999999999999, 102, 102, 102, 0, 0, 1, -360, 360, -3.1204999999999998, 1.5406, 3.1208, -1.6628000000000001, 0, 0, 0, 0],
[1950, 2412, 0.0061739999999999998, 0.017364000000000001, 0.00174, 102, 102, 102, 0, 0, 1, -360, 360, -3.1198999999999999, 1.3319000000000001, 3.1204999999999998, -1.5406, 0, 0, 0, 0],
[2428, 2412, 4.1e-05, 0.00014100000000000001, 1.0000000000000001e-05, 102, 102, 102, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2239, 2006, 0.0073140000000000002, 0.012793000000000001, 0.0012199999999999999, 78, 78, 78, 0, 0, 1, -360, 360, 2.7505000000000002, 0.54290000000000005, -2.75, -0.69099999999999995, 0, 0, 0, 0],
[2238, 2261, 0.009587, 0.024743999999999999, 0.0025100000000000001, 102, 102, 102, 0, 0, 1, -360, 360, 3.0918000000000001, 0.27400000000000002, -3.0910000000000002, -0.57599999999999996, 0, 0, 0, 0],
[2239, 2262, 0.009587, 0.024743999999999999, 0.0025100000000000001, 102, 102, 102, 0, 0, 1, -360, 360, -4.2117000000000004, 11.082599999999999, 4.2229999999999999, -11.359299999999999, 0, 0, 0, 0],
[2156, 2238, 0.013438, 0.023826, 0.0022699999999999999, 78, 78, 78, 0, 0, 1, -360, 360, -0.40679999999999999, -5.4246999999999996, 0.40989999999999999, 5.1554000000000002, 0, 0, 0, 0],
[2259, 2156, 0.0069829999999999996, 0.012793000000000001, 0.00097999999999999997, 78, 78, 78, 0, 0, 1, -360, 360, -0.062, -5.6547999999999998, 0.063799999999999996, 5.5396999999999998, 0, 0, 0, 0],
[2239, 2053, 0.005744, 0.019438, 0.0019189999999999999, 123, 123, 123, 0, 0, 1, -360, 360, 17.690200000000001, 10.6168, -17.670100000000001, -10.782400000000001, 0, 0, 0, 0],
[2257, 2187, 0.003388, 0.010992, 0.00114, 123, 123, 123, 0, 0, 1, -360, 360, 1.6177999999999999, -0.086599999999999996, -1.6176999999999999, -0.051499999999999997, 0, 0, 0, 0],
[2187, 2003, 0.00281, 0.0090910000000000001, 0.00093899999999999995, 123, 123, 123, 0, 0, 1, -360, 360, -2.5882999999999998, -1.5335000000000001, 2.5884999999999998, 1.4201999999999999, 0, 0, 0, 0],
[2259, 2186, 0.014751999999999999, 0.049984000000000001, 0.0049490000000000003, 78, 78, 78, 0, 0, 1, -360, 360, -5.1782000000000004, 4.4711999999999996, 5.1841999999999997, -5.0476000000000001, 0, 0, 0, 0],
[2353, 2257, 0.0040499999999999998, 0.013388000000000001, 0.001379, 123, 123, 123, 0, 0, 1, -360, 360, 13.8042, -2.4687000000000001, -13.797700000000001, 2.3229000000000002, 0, 0, 0, 0],
[2439, 1985, 0.010314, 0.017967, 0.0017110000000000001, 78, 78, 78, 0, 0, 1, -360, 360, 14.6538, -2.1677, -14.6347, 1.9982, 0, 0, 0, 0],
[2350, 2280, 0.039503999999999997, 0.072314000000000003, 0.0072789999999999999, 78, 78, 78, 0, 0, 1, -360, 360, -8.5446000000000009, -0.41749999999999998, 8.5686999999999998, -0.4118, 0, 0, 0, 0],
[2251, 1981, 0.001653, 0.005372, 0.00054900000000000001, 123, 123, 123, 0, 0, 1, -360, 360, 32.912100000000002, -9.6723999999999997, -32.896099999999997, 9.6577999999999999, 0, 0, 0, 0],
[2353, 1981, 0.001818, 0.0059500000000000004, 0.000629, 123, 123, 123, 0, 0, 1, -360, 360, -26.531700000000001, 11.093999999999999, 26.5441, -11.129799999999999, 0, 0, 0, 0],
[2126, 2053, 0.0040499999999999998, 0.013313999999999999, 0.001379, 123, 123, 123, 0, 0, 1, -360, 360, -11.996499999999999, -9.1919000000000004, 12.004099999999999, 9.0494000000000003, 0, 0, 0, 0],
[2259, 2007, 0.020347000000000001, 0.035577999999999999, 0.0033999999999999998, 78, 78, 78, 0, 0, 1, -360, 360, 2.3210999999999999, 0.97460000000000002, -2.3199999999999998, -1.383, 0, 0, 0, 0],
[2258, 2180, 0.022719, 0.039726999999999998, 0.00379, 78, 78, 78, 0, 0, 1, -360, 360, 18.462499999999999, 5.9324000000000003, -18.392600000000002, -6.2739000000000003, 0, 0, 0, 0],
[2436, 1930, 0.001289, 0.0037439999999999999, 0.00038000000000000002, 76, 76, 76, 0, 0, 1, -360, 360, -25.957899999999999, 0.31830000000000003, 25.9649, -0.3453, 0, 0, 0, 0],
[1967, 2436, 0.028330999999999999, 0.073487999999999998, 0.0074510000000000002, 62, 62, 62, 0, 0, 1, -360, 360, -20.956399999999999, 3.1236000000000002, 21.059899999999999, -3.7793000000000001, 0, 0, 0, 0],
[2064, 1967, 0.029669000000000001, 0.076612, 0.0077710000000000001, 62, 62, 62, 0, 0, 1, -360, 360, -19.648099999999999, 2.4943, 19.743400000000001, -3.2065999999999999, 0, 0, 0, 0],
[2328, 2074, 0.028256, 0.095701999999999995, 0.0094699999999999993, 105, 105, 105, 0, 0, 1, -360, 360, 7.9055999999999997, -1.0506, -7.8912000000000004, -0.059900000000000002, 0, 0, 0, 0],
[2212, 2020, 0.017288999999999999, 0.058554000000000002, 0.0058009999999999997, 105, 105, 105, 0, 0, 1, -360, 360, -6.4621000000000004, -2.2544, 6.4684999999999997, 1.5658000000000001, 0, 0, 0, 0],
[2399, 2065, 0.0070169999999999998, 0.017520999999999998, 0.00077899999999999996, 82, 82, 82, 0, 0, 1, -360, 360, 4.6308999999999996, 2.0030000000000001, -4.6294000000000004, -2.0952999999999999, 0, 0, 0, 0],
[2399, 2210, 0.023876000000000001, 0.067107, 0.0062100000000000002, 82, 82, 82, 0, 0, 1, -360, 360, -4.6308999999999996, -1.9044000000000001, 4.6355000000000004, 1.1512, 0, 0, 0, 0],
[2399, 2139, 0.0035539999999999999, 0.009587, 0.00080099999999999995, 82, 82, 82, 0, 0, 1, -360, 360, 0, -0.098699999999999996, 0, -0, 0, 0, 0, 0],
[2020, 2211, 0.027372, 0.092132000000000006, 0.0091210000000000006, 105, 105, 105, 0, 0, 1, -360, 360, -9.3074999999999992, -2.5407999999999999, 9.3277000000000001, 1.4858, 0, 0, 0, 0],
[2212, 2074, 0.017916999999999999, 0.061438, 0.0060089999999999996, 105, 105, 105, 0, 0, 1, -360, 360, -1.3629, -0.2596, 1.3632, -0.47410000000000002, 0, 0, 0, 0],
[2211, 2127, 0.037934000000000002, 0.097520999999999997, 0.0099900000000000006, 62, 62, 62, 0, 0, 1, -360, 360, 22.486999999999998, 7.5072999999999999, -22.311499999999999, -8.2743000000000002, 0, 0, 0, 0],
[2196, 2091, 0.013223, 0.032892999999999999, 0.00347, 76, 76, 76, 0, 0, 1, -360, 360, 13.4504, -10.591900000000001, -13.419700000000001, 10.235799999999999, 0, 0, 0, 0],
[2335, 1929, 0.0050410000000000003, 0.014132, 0.0014499999999999999, 62, 62, 62, 0, 0, 1, -360, 360, -25.002300000000002, 5.0972999999999997, 25.0288, -5.2035, 0, 0, 0, 0],
[2157, 2434, 0.037437999999999999, 0.096529000000000004, 0.0098910000000000005, 62, 62, 62, 0, 0, 1, -360, 360, -6.7054999999999998, -4.1223000000000001, 6.7230999999999996, 2.9554999999999998, 0, 0, 0, 0],
[2157, 2056, 0.020174000000000001, 0.049586999999999999, 0.0050800000000000003, 62, 62, 62, 0, 0, 1, -360, 360, 6.1905000000000001, 3.8342999999999998, -6.1813000000000002, -4.4295999999999998, 0, 0, 0, 0],
[2086, 2055, 0.015289000000000001, 0.049668999999999998, 0.0051789999999999996, 91, 91, 91, 0, 0, 1, -360, 360, -5.4264999999999999, -3.2395999999999998, 5.4313000000000002, 2.629, 0, 0, 0, 0],
[2092, 1972, 0.033314000000000003, 0.079818, 0.0078309999999999994, 62, 62, 62, 0, 0, 1, -360, 360, 34.307699999999997, 2.2235999999999998, -33.992800000000003, -2.4399999999999999, 0, 0, 0, 0],
[2398, 2215, 0.038141000000000001, 0.066711000000000006, 0.0063600000000000002, 48, 48, 48, 0, 0, 1, -360, 360, -6.6524000000000001, -4.6855000000000002, 6.6715999999999998, 3.9247000000000001, 0, 0, 0, 0],
[2070, 2398, 0.00068599999999999998, 0.0023470000000000001, 0.00023000000000000001, 48, 48, 48, 0, 0, 1, -360, 360, -6.6520000000000001, -4.7140000000000004, 6.6524000000000001, 4.6867000000000001, 0, 0, 0, 0],
[2089, 2398, 8.2999999999999998e-05, 0.00014100000000000001, 1.0000000000000001e-05, 48, 48, 48, 0, 0, 1, -360, 360, -0, 0, 0, -0.0011999999999999999, 0, 0, 0, 0],
[2054, 2216, 0.013636000000000001, 0.023802, 0.0022699999999999999, 69, 69, 69, 0, 0, 1, -360, 360, -17.292999999999999, -11.640000000000001, 17.340299999999999, 11.4389, 0, 0, 0, 0],
[2067, 2216, 0.0086779999999999999, 0.015124, 0.0014499999999999999, 69, 69, 69, 0, 0, 1, -360, 360, -0, -0, 0, -0.18179999999999999, 0, 0, 0, 0],
[2216, 2092, 0.005372, 0.015446, 0.00181, 103, 103, 103, 0, 0, 1, -360, 360, 98.763199999999998, -29.237500000000001, -98.309100000000001, 30.316099999999999, 1.6552, 0, 0, 0],
[2095, 2055, 0.02843, 0.052066000000000001, 0.0049800000000000001, 59, 59, 59, 0, 0, 1, -360, 360, 4.6721000000000004, 0.47560000000000002, -4.6668000000000003, -1.0702, 0, 0, 0, 0],
[2269, 2095, 0.02843, 0.052066000000000001, 0.0049800000000000001, 59, 59, 59, 0, 0, 1, -360, 360, 5.9695, 0.51190000000000002, -5.9611000000000001, -1.1026, 0, 0, 0, 0],
[2211, 2207, 0.0038760000000000001, 0.0066860000000000001, 0.000629, 59, 59, 59, 0, 0, 1, -360, 360, 2.4072, 0.76160000000000005, -2.407, -0.83899999999999997, 0, 0, 0, 0],
[2210, 2209, 0.0076030000000000004, 0.018016999999999998, 0.0017910000000000001, 59, 59, 59, 0, 0, 1, -360, 360, 10.574299999999999, -0.77449999999999997, -10.567399999999999, 0.5696, 0, 0, 0, 0],
[2306, 1972, 0.011686, 0.039570000000000001, 0.0039179999999999996, 105, 105, 105, 0, 0, 1, -360, 360, -32.942300000000003, -1.9999, 33.046799999999998, 1.875, 0, 0, 0, 0],
[2352, 2215, 0.003967, 0.029173999999999999, 0.0028289999999999999, 196, 196, 196, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2351, 2042, 0.00099200000000000004, 0.0079340000000000001, 0.00076999999999999996, 171, 171, 171, 0, 0, 1, -360, 360, -2.919, -0.94399999999999995, 2.9190999999999998, 0.84850000000000003, 0, 0, 0, 0],
[2143, 1934, 0.026759999999999999, 0.076893000000000003, 0.0077200000000000003, 87, 87, 87, 0, 0, 1, -360, 360, 31.534300000000002, -4.9451999999999998, -31.3123, 4.6425999999999998, 0, 0, 0, 0],
[2091, 2042, 0.000504, 0.003967, 0.00055900000000000004, 168, 168, 168, 0, 0, 1, -360, 360, -7.0373999999999999, -15.896100000000001, 7.0385999999999997, 15.835900000000001, 0, 0, 0, 0],
[2093, 2042, 0.000504, 0.003967, 0.00055900000000000004, 160, 160, 160, 0, 0, 1, -360, 360, 8.5075000000000003, 59.9129, -8.4926999999999992, -59.866799999999998, 0, 0, 0, 0],
[1931, 1932, 0.0027599999999999999, 0.0048260000000000004, 0.00046000000000000001, 69, 69, 69, 0, 0, 1, -360, 360, -7.9640000000000004, -5.7619999999999996, 7.9661999999999997, 5.7089999999999996, 0, 0, 0, 0],
[1932, 1930, 0.013512, 0.023487999999999998, 0.0022409999999999999, 69, 69, 69, 0, 0, 1, -360, 360, -14.850199999999999, -10.319000000000001, 14.8856, 10.1027, 0, 0, 0, 0],
[2101, 2083, 0.0090910000000000001, 0.026446000000000001, 0.0026909999999999998, 69, 69, 69, 0, 0, 1, -360, 360, 5.0057999999999998, 1.4315, -5.0037000000000003, -1.7546999999999999, 0, 0, 0, 0],
[2090, 1930, 0.031982999999999998, 0.081065999999999999, 0.0082789999999999999, 69, 69, 69, 0, 0, 1, -360, 360, -10.9451, -4.6292999999999997, 10.980600000000001, 3.6947999999999999, 0, 0, 0, 0],
[2134, 2090, 0.0069170000000000004, 0.019223000000000001, 0.001941, 69, 69, 69, 0, 0, 1, -360, 360, -7.3349000000000002, -1.7331000000000001, 7.3380999999999998, 1.5033000000000001, 0, 0, 0, 0],
[2064, 2062, 0.0050410000000000003, 0.014206999999999999, 0.0015, 76, 76, 76, 0, 0, 1, -360, 360, 21.2881, -0.84030000000000005, -21.269500000000001, 0.70830000000000004, 0, 0, 0, 0],
[1936, 2134, 0.013950000000000001, 0.039982999999999998, 0.0040099999999999997, 69, 69, 69, 0, 0, 1, -360, 360, -5.2686999999999999, -0.84240000000000004, 5.2718999999999996, 0.35909999999999997, 0, 0, 0, 0],
[2101, 1936, 0.016570000000000001, 0.048901, 0.004901, 69, 69, 69, 0, 0, 1, -360, 360, -5.2648000000000001, -1.4315, 5.2686999999999999, 0.84240000000000004, 0, 0, 0, 0],
[2056, 2055, 0.0038019999999999998, 0.012149, 0.0012290000000000001, 62, 62, 62, 0, 0, 1, -360, 360, 6.1813000000000002, 4.4295999999999998, -6.1795, -4.5728, 0, 0, 0, 0],
[1931, 1929, 0.00157, 0.0027269999999999998, 0.00025900000000000001, 39, 39, 39, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2211, 2202, 0.017933999999999999, 0.058181999999999998, 0.0060309999999999999, 82, 82, 82, 0, 0, 1, -360, 360, 2.4394999999999998, 2.0388999999999999, -2.4378000000000002, -2.7774000000000001, 0, 0, 0, 0],
[2269, 2210, 0.064380000000000007, 0.113802, 0.010959999999999999, 48, 48, 48, 0, 0, 1, -360, 360, -10.2645, -2.1168999999999998, 10.321300000000001, 0.87180000000000002, 0, 0, 0, 0],
[2127, 2125, 0.0023969999999999998, 0.0041320000000000003, 0.00038999999999999999, 67, 67, 67, 0, 0, 1, -360, 360, 0.076600000000000001, -2.6071, -0.076399999999999996, 2.5604, 0, 0, 0, 0],
[2058, 1929, 0.014711, 0.037364000000000001, 0.0038210000000000002, 51, 51, 51, 0, 0, 1, -360, 360, -11.119199999999999, -3.7042000000000002, 11.135300000000001, 3.2706, 0, 0, 0, 0],
[2118, 2058, 0.025041000000000001, 0.063635999999999998, 0.007241, 51, 51, 51, 0, 0, 1, -360, 360, -11.0907, -4.5248999999999997, 11.119199999999999, 3.7042000000000002, 0, 0, 0, 0],
[2209, 2208, 0.016611999999999998, 0.029173999999999999, 0.0027810000000000001, 39, 39, 39, 0, 0, 1, -360, 360, 3.5983999999999998, 2.1044, -3.5960000000000001, -2.4430000000000001, 0, 0, 0, 0],
[2311, 2202, 0.01438, 0.046529000000000001, 0.0048110000000000002, 82, 82, 82, 0, 0, 1, -360, 360, 2.6334, -2.105, -2.6322000000000001, 1.5164, 0, 0, 0, 0],
[2357, 2196, 0.036686000000000003, 0.094298000000000007, 0.0098490000000000001, 51, 51, 51, 0, 0, 1, -360, 360, 18.7287, -7.9466000000000001, -18.609400000000001, 7.0278999999999998, 0, 0, 0, 0],
[2378, 2075, 0.029825999999999998, 0.054628000000000003, 0.0055199999999999997, 59, 59, 59, 0, 0, 1, -360, 360, 0.46739999999999998, 0.057500000000000002, -0.46729999999999999, -0.72960000000000003, 0, 0, 0, 0],
[2138, 1988, 0.0030170000000000002, 0.01, 0.0010189999999999999, 82, 82, 82, 0, 0, 1, -360, 360, -6.3280000000000003, -3.5760000000000001, 6.3292999999999999, 3.456, 0, 0, 0, 0],
[2066, 1988, 0.0016119999999999999, 0.0052890000000000003, 0.00054000000000000001, 82, 82, 82, 0, 0, 1, -360, 360, 8.4634999999999998, 4.266, -8.4623000000000008, -4.3280000000000003, 0, 0, 0, 0],
[2066, 2062, 0.016445999999999999, 0.042984000000000001, 0.004431, 76, 76, 76, 0, 0, 1, -360, 360, -17.2455, -0.80759999999999998, 17.285499999999999, 0.36969999999999997, 0, 0, 0, 0],
[2221, 2091, 0.010331, 0.034049999999999997, 0.00348, 76, 76, 76, 0, 0, 1, -360, 360, -7.2224000000000004, -8.5229999999999997, 7.2324999999999999, 8.1233000000000004, 0, 0, 0, 0],
[2357, 2335, 0.022893, 0.062149000000000003, 0.0063600000000000002, 51, 51, 51, 0, 0, 1, -360, 360, -19.759699999999999, 7.2556000000000003, 19.842300000000002, -7.8223000000000003, 0, 0, 0, 0],
[2125, 2086, 0.017520999999999998, 0.054379999999999998, 0.0056410000000000002, 91, 91, 91, 0, 0, 1, -360, 360, -2.8456000000000001, -2.6484000000000001, 2.8475000000000001, 1.9745999999999999, 0, 0, 0, 0],
[2277, 2221, 0.014628, 0.047933999999999997, 0.0049100000000000003, 82, 82, 82, 0, 0, 1, -360, 360, -3.1778, -6.4089999999999998, 3.1833999999999998, 5.8200000000000003, 0, 0, 0, 0],
[2327, 2277, 0.022065999999999999, 0.071487999999999996, 0.0074700000000000001, 82, 82, 82, 0, 0, 1, -360, 360, -1.3651, -5.3357999999999999, 1.3697999999999999, 4.4320000000000004, 0, 0, 0, 0],
[2327, 2066, 0.017603000000000001, 0.056942, 0.0057499999999999999, 82, 82, 82, 0, 0, 1, -360, 360, -1.4739, 4.0738000000000003, 1.4770000000000001, -4.7674000000000003, 0, 0, 0, 0],
[2299, 2091, 0.016223000000000001, 0.041792999999999997, 0.0042399999999999998, 87, 87, 87, 0, 0, 1, -360, 360, -42.9816, -0.63349999999999995, 43.224699999999999, 0.73380000000000001, 0, 0, 0, 0],
[2188, 2092, 0.0097520000000000003, 0.032065999999999997, 0.0032910000000000001, 62, 62, 62, 0, 0, 1, -360, 360, -11.8194, -6.1909000000000001, 11.8332, 5.8247, 0, 0, 0, 0],
[2434, 2188, 0.034875999999999997, 0.094876000000000002, 0.0097210000000000005, 62, 62, 62, 0, 0, 1, -360, 360, -8.7820999999999998, -5.3754999999999997, 8.8103999999999996, 4.2478999999999996, 0, 0, 0, 0],
[2127, 2124, 0.0065290000000000001, 0.022065999999999999, 0.0021610000000000002, 91, 91, 91, 0, 0, 1, -360, 360, 17.552900000000001, -4.0156999999999998, -17.535399999999999, 3.8149999999999999, 0, 0, 0, 0],
[2299, 2143, 0.013479, 0.039288999999999998, 0.0039399999999999999, 87, 87, 87, 0, 0, 1, -360, 360, 40.832599999999999, -1.0345, -40.650300000000001, 1.0822000000000001, 0, 0, 0, 0],
[2299, 2090, 0.026197999999999999, 0.085949999999999999, 0.0088090000000000009, 82, 82, 82, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2137, 1989, 0.046685999999999998, 0.095446000000000003, 0.0093900000000000008, 76, 76, 76, 0, 0, 1, -360, 360, 3.496, -4.9004000000000003, -3.4839000000000002, 3.8029999999999999, 0, 0, 0, 0],
[2119, 1990, 0.033966999999999997, 0.059422000000000003, 0.0056699999999999997, 78, 78, 78, 0, 0, 1, -360, 360, -17.4482, -5.8475000000000001, 17.546099999999999, 5.3545999999999996, 0, 0, 0, 0],
[2297, 2015, 0.027363999999999999, 0.091817999999999997, 0.0090699999999999999, 78, 78, 78, 0, 0, 1, -360, 360, -15.7074, 5.0143000000000004, 15.7705, -5.8956, 0, 0, 0, 0],
[2316, 2016, 0.027189999999999999, 0.087933999999999998, 0.0090989999999999994, 123, 123, 123, 0, 0, 1, -360, 360, -18.431100000000001, 4.4099000000000004, 18.513500000000001, -5.2370999999999999, 0, 0, 0, 0],
[2119, 2032, 0.029669000000000001, 0.049256000000000001, 0.0048589999999999996, 78, 78, 78, 0, 0, 1, -360, 360, -1.1108, -4.9725000000000001, 1.1167, 4.4164000000000003, 0, 0, 0, 0],
[2316, 1994, 0.025207, 0.081818000000000002, 0.0091690000000000001, 123, 123, 123, 0, 0, 1, -360, 360, 15.680099999999999, -5.3879000000000001, -15.6236, 4.4696999999999996, 0, 0, 0, 0],
[2407, 2050, 0.059445999999999999, 0.10398300000000001, 0.00992, 76, 76, 76, 0, 0, 1, -360, 360, -4.3510999999999997, -1.998, 4.3615000000000004, 0.82609999999999995, 0, 0, 0, 0],
[1944, 2407, 0.018769000000000001, 0.032818, 0.0031289999999999998, 76, 76, 76, 0, 0, 1, -360, 360, -2.2004000000000001, -2.7641, 2.2023000000000001, 2.3936000000000002, 0, 0, 0, 0],
[2182, 2407, 0.021107000000000001, 0.071503999999999998, 0.0070809999999999996, 76, 76, 76, 0, 0, 1, -360, 360, -2.1480000000000001, -0.44800000000000001, 2.1488, -0.39550000000000002, 0, 0, 0, 0],
[2404, 2015, 0.024726999999999999, 0.053999999999999999, 0.0052300000000000003, 78, 78, 78, 0, 0, 1, -360, 360, 2.4514, 1.6226, -2.4493999999999998, -2.2488000000000001, 0, 0, 0, 0],
[2318, 2404, 0.053825999999999999, 0.11000799999999999, 0.010609, 78, 78, 78, 0, 0, 1, -360, 360, 4.9545000000000003, 0.93569999999999998, -4.9425999999999997, -2.1968999999999999, 0, 0, 0, 0],
[2159, 2404, 0.0025699999999999998, 0.0044879999999999998, 0.00043100000000000001, 78, 78, 78, 0, 0, 1, -360, 360, -2.4910000000000001, -0.626, 2.4910999999999999, 0.57420000000000004, 0, 0, 0, 0],
[2050, 2015, 0.001397, 0.0046280000000000002, 0.00046000000000000001, 76, 76, 76, 0, 0, 1, -360, 360, -8.2274999999999991, -1.4300999999999999, 8.2283000000000008, 1.3774999999999999, 0, 0, 0, 0],
[2284, 2283, 0.026612, 0.086611999999999995, 0.0089899999999999997, 123, 123, 123, 0, 0, 1, -360, 360, -5.2483000000000004, -3.8408000000000002, 5.2569999999999997, 2.8096999999999999, 0, 0, 0, 0],
[2297, 2169, 0.021984, 0.073802000000000006, 0.0073590000000000001, 78, 78, 78, 0, 0, 1, -360, 360, 14.099399999999999, -7.0332999999999997, -14.055300000000001, 6.2930000000000001, 0, 0, 0, 0],
[2403, 2016, 0.032239999999999998, 0.069984000000000005, 0.0067780000000000002, 78, 78, 78, 0, 0, 1, -360, 360, -6.7813999999999997, -2.8626, 6.7953999999999999, 2.0804, 0, 0, 0, 0],
[2158, 2403, 0.0019750000000000002, 0.0034550000000000002, 0.00032899999999999997, 78, 78, 78, 0, 0, 1, -360, 360, -2.4049999999999998, -0.115, 2.4051, 0.075800000000000006, 0, 0, 0, 0],
[1990, 2403, 0.069528999999999994, 0.121603, 0.011601999999999999, 78, 78, 78, 0, 0, 1, -360, 360, -4.3581000000000003, -4.133, 4.3762999999999996, 2.7867999999999999, 0, 0, 0, 0],
[2284, 2032, 0.031488000000000002, 0.052149000000000001, 0.0051500000000000001, 76, 76, 76, 0, 0, 1, -360, 360, 2.4142999999999999, 4.8178000000000001, -2.4056999999999999, -5.4063999999999997, 0, 0, 0, 0],
[2027, 2015, 0.010397, 0.037040999999999998, 0.0028189999999999999, 78, 78, 78, 0, 0, 1, -360, 360, -5.7270000000000003, -1.6983999999999999, 5.7300000000000004, 1.3700000000000001, 0, 0, 0, 0],
[2026, 2027, 0.0037520000000000001, 0.0065620000000000001, 0.000629, 78, 78, 78, 0, 0, 1, -360, 360, -3.4075000000000002, -1.3932, 3.4079999999999999, 1.3184, 0, 0, 0, 0],
[2019, 2026, 0.0071069999999999996, 0.012437999999999999, 0.001191, 78, 78, 78, 0, 0, 1, -360, 360, 0.28649999999999998, -0.78220000000000001, -0.28649999999999998, 0.63919999999999999, 0, 0, 0, 0],
[2031, 2016, 0.0041489999999999999, 0.0072560000000000003, 0.00068999999999999997, 78, 78, 78, 0, 0, 1, -360, 360, -6.2168000000000001, -1.7603, 6.2183000000000002, 1.6798999999999999, 0, 0, 0, 0],
[2018, 2031, 0.0065209999999999999, 0.011396999999999999, 0.0010889999999999999, 78, 78, 78, 0, 0, 1, -360, 360, -4.8404999999999996, -1.1337999999999999, 4.8418000000000001, 1.0053000000000001, 0, 0, 0, 0],
[2178, 1986, 0.019826, 0.055041, 0.0059509999999999997, 76, 76, 76, 0, 0, 1, -360, 360, -1.6397999999999999, -0.97219999999999995, 1.6403000000000001, 0.26540000000000002, 0, 0, 0, 0],
[2414, 2329, 0.010933999999999999, 0.030478999999999999, 0.0030709999999999999, 102, 102, 102, 0, 0, 1, -360, 360, 5.5064000000000002, -4.3094000000000001, -5.5021000000000004, 3.9556, 0, 0, 0, 0],
[1986, 2414, 0.0037520000000000001, 0.010248, 0.001031, 102, 102, 102, 0, 0, 1, -360, 360, 8.6896000000000004, -4.0837000000000003, -8.6867999999999999, 3.9689000000000001, 0, 0, 0, 0],
[2427, 2414, 0.003826, 0.0066860000000000001, 0.00063900000000000003, 102, 102, 102, 0, 0, 1, -360, 360, -3.1800000000000002, -0.41599999999999998, 3.1802999999999999, 0.34050000000000002, 0, 0, 0, 0],
[2448, 2255, 0.011727, 0.030521, 0.0030300000000000001, 78, 78, 78, 0, 0, 1, -360, 360, -2.5390999999999999, 1.4276, 2.54, -1.7867, 0, 0, 0, 0],
[2448, 2179, 0.040231000000000003, 0.102769, 0.01021, 78, 78, 78, 0, 0, 1, -360, 360, 2.1091000000000002, -1.6576, -2.1072000000000002, 0.44409999999999999, 0, 0, 0, 0],
[2326, 2179, 0.028603, 0.053222999999999999, 0.0051500000000000001, 76, 76, 76, 0, 0, 1, -360, 360, -14.494899999999999, 3.9382999999999999, 14.5497, -4.4499000000000004, 0, 0, 0, 0],
[1960, 1992, 9.1000000000000003e-05, 0.00068599999999999998, 6.9999999999999994e-05, 120, 120, 120, 0, 0, 1, -360, 360, -44.379199999999997, -1.9440999999999999, 44.380699999999997, 1.9467000000000001, 0, 0, 0, 0],
[2023, 1960, 0.0055539999999999999, 0.018182, 0.001861, 120, 120, 120, 0, 0, 1, -360, 360, -44.288800000000002, -1.8728, 44.379199999999997, 1.9440999999999999, 0, 0, 0, 0],
[2254, 2009, 0.025603000000000001, 0.078396999999999994, 0.0080610000000000005, 78, 78, 78, 0, 0, 1, -360, 360, 2.4481000000000002, -0.37759999999999999, -2.4468000000000001, -0.57940000000000003, 0, 0, 0, 0],
[2255, 2030, 0.0066119999999999998, 0.018256000000000001, 0.001941, 102, 102, 102, 0, 0, 1, -360, 360, 12.950900000000001, 2.472, -12.9412, -2.6764999999999999, 0, 0, 0, 0],
[2331, 2009, 0.0096030000000000004, 0.024743999999999999, 0.0025100000000000001, 69, 69, 69, 0, 0, 1, -360, 360, -1.6299999999999999, -0.97199999999999998, 1.6303000000000001, 0.67379999999999995, 0, 0, 0, 0],
[2237, 2331, 0.0017110000000000001, 0.0051570000000000001, 0.00051999999999999995, 69, 69, 69, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2295, 2009, 0.0062810000000000001, 0.010578000000000001, 0.0010790000000000001, 78, 78, 78, 0, 0, 1, -360, 360, -6.7729999999999997, 3.5, 6.7760999999999996, -3.6234000000000002, 0, 0, 0, 0],
[2429, 2010, 0.017769, 0.031570000000000001, 0.0030109999999999998, 78, 78, 78, 0, 0, 1, -360, 360, -8.8874999999999993, -2.6783999999999999, 8.9002999999999997, 2.3431000000000002, 0, 0, 0, 0],
[2179, 2163, 0.027057999999999999, 0.091635999999999995, 0.0090699999999999999, 78, 78, 78, 0, 0, 1, -360, 360, 8.0960999999999999, -5.4367000000000001, -8.0757999999999992, 4.4207999999999998, 0, 0, 0, 0],
[2197, 2163, 0.020777, 0.038017000000000002, 0.00364, 78, 78, 78, 0, 0, 1, -360, 360, -6.3483000000000001, 2.7564000000000002, 6.3567999999999998, -3.1768000000000001, 0, 0, 0, 0],
[2197, 2005, 0.041521000000000002, 0.074288999999999994, 0.0071000000000000004, 78, 78, 78, 0, 0, 1, -360, 360, 3.8563000000000001, -2.1863999999999999, -3.8500000000000001, 1.3472999999999999, 0, 0, 0, 0],
[2279, 2005, 0.050174000000000003, 0.087744000000000003, 0.008371, 78, 78, 78, 0, 0, 1, -360, 360, -3.8435000000000001, 0.35759999999999997, 3.8500000000000001, -1.3472999999999999, 0, 0, 0, 0],
[2326, 1991, 0.044628000000000001, 0.094206999999999999, 0.0096290000000000004, 76, 76, 76, 0, 0, 1, -360, 360, 10.369899999999999, -4.6962999999999999, -10.3232, 3.6501000000000001, 0, 0, 0, 0],
[2384, 2278, 0.024792999999999999, 0.080412999999999998, 0.0083199999999999993, 123, 123, 123, 0, 0, 1, -360, 360, -6.2736999999999998, 0.30399999999999999, 6.2824, -1.2291000000000001, 0, 0, 0, 0],
[2278, 2167, 0.037685999999999997, 0.065536999999999998, 0.006241, 78, 78, 78, 0, 0, 1, -360, 360, -10.0664, -1.0048999999999999, 10.0998, 0.3448, 0, 0, 0, 0],
[2167, 2017, 0.065372, 0.11487600000000001, 0.010959999999999999, 78, 78, 78, 0, 0, 1, -360, 360, -10.4428, -0.63780000000000003, 10.5046, -0.52739999999999998, 0, 0, 0, 0],
[2236, 2010, 0.011438, 0.030231000000000001, 0.0030590000000000001, 69, 69, 69, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2023, 1986, 0.020579, 0.067602999999999996, 0.0056889999999999996, 123, 123, 123, 0, 0, 1, -360, 360, 39.991799999999998, -0.69520000000000004, -39.718800000000002, 0.91000000000000003, 0, 0, 0, 0],
[2420, 2246, 0.013140000000000001, 0.025537000000000001, 0.0024610000000000001, 78, 78, 78, 0, 0, 1, -360, 360, -19.250299999999999, -2.3561000000000001, 19.292200000000001, 2.1465000000000001, 0, 0, 0, 0],
[2191, 2332, 0.019470999999999999, 0.065949999999999995, 0.0065290000000000001, 123, 123, 123, 0, 0, 1, -360, 360, -3.9550000000000001, -2.391, 3.9582999999999999, 1.6438999999999999, 0, 0, 0, 0],
[2354, 1969, 0.021818000000000001, 0.071066000000000004, 0.0073689999999999997, 123, 123, 123, 0, 0, 1, -360, 360, 21.572700000000001, -1.3963000000000001, -21.488499999999998, 0.78420000000000001, 0, 0, 0, 0],
[2346, 2255, 0.0048599999999999997, 0.016445999999999999, 0.0016310000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -10.168200000000001, -2.9845000000000002, 10.172800000000001, 2.8056000000000001, 0, 0, 0, 0],
[1941, 2254, 0.002281, 0.0077190000000000002, 0.00076000000000000004, 123, 123, 123, 0, 0, 1, -360, 360, -7.9710999999999999, -0.68210000000000004, 7.9722999999999997, 0.59560000000000002, 0, 0, 0, 0],
[2279, 2183, 0.023057999999999999, 0.057363999999999998, 0.0058710000000000004, 102, 102, 102, 0, 0, 1, -360, 360, 3.2664, -3.0030000000000001, -3.2629999999999999, 2.3096000000000001, 0, 0, 0, 0],
[2140, 2010, 0.0038930000000000002, 0.01319, 0.001307, 123, 123, 123, 0, 0, 1, -360, 360, 2.2161, 0.40100000000000002, -2.2160000000000002, -0.55620000000000003, 0, 0, 0, 0],
[1941, 2140, 0.010107, 0.034248000000000001, 0.0033899999999999998, 123, 123, 123, 0, 0, 1, -360, 360, 3.3331, -0.2319, -3.3321000000000001, -0.16900000000000001, 0, 0, 0, 0],
[2192, 2009, 0.0078019999999999999, 0.026412999999999999, 0.0026210000000000001, 123, 123, 123, 0, 0, 1, -360, 360, -0.31780000000000003, -0.90849999999999997, 0.31790000000000002, 0.59650000000000003, 0, 0, 0, 0],
[2346, 2192, 0.0031740000000000002, 0.010727, 0.00106, 123, 123, 123, 0, 0, 1, -360, 360, 0.97119999999999995, -1.4824999999999999, -0.97119999999999995, 1.3565, 0, 0, 0, 0],
[2329, 2254, 0.0059500000000000004, 0.020157000000000001, 0.0019989999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 2.0091000000000001, -2.2776999999999998, -2.0085999999999999, 2.0407999999999999, 0, 0, 0, 0],
[2245, 2030, 0.012893, 0.033718999999999999, 0.0033300000000000001, 102, 102, 102, 0, 0, 1, -360, 360, -6.2316000000000003, -2.1442000000000001, 6.2362000000000002, 1.7605, 0, 0, 0, 0],
[2279, 2087, 0.033966999999999997, 0.058098999999999998, 0.0055900000000000004, 72, 72, 72, 0, 0, 1, -360, 360, 11.3154, 1.4356, -11.2781, -2.0371000000000001, 0, 0, 0, 0],
[2087, 2008, 0.069255999999999998, 0.12157, 0.011738999999999999, 78, 78, 78, 0, 0, 1, -360, 360, 8.0111000000000008, 1.6740999999999999, -7.9702999999999999, -2.9839000000000002, 0, 0, 0, 0],
[2420, 2017, 0.039826, 0.069668999999999995, 0.0066600000000000001, 78, 78, 78, 0, 0, 1, -360, 360, 13.8353, -0.97489999999999999, -13.7706, 0.30640000000000001, 0, 0, 0, 0],
[2384, 2322, 0.0075209999999999999, 0.018346999999999999, 0.0019599999999999999, 78, 78, 78, 0, 0, 1, -360, 360, 4.8986999999999998, 1.4850000000000001, -4.8970000000000002, -1.7050000000000001, 0, 0, 0, 0],
[2325, 2323, 0.0075209999999999999, 0.018346999999999999, 0.0019599999999999999, 78, 78, 78, 0, 0, 1, -360, 360, 0, -0.23449999999999999, -0, 0, 0, 0, 0, 0],
[2332, 2008, 0.018182, 0.058842999999999999, 0.0061199999999999996, 123, 123, 123, 0, 0, 1, -360, 360, -6.3493000000000004, -2.4679000000000002, 6.3563000000000001, 1.7768999999999999, 0, 0, 0, 0],
[2246, 1986, 0.0092560000000000003, 0.018603000000000001, 0.00181, 78, 78, 78, 0, 0, 1, -360, 360, -24.615200000000002, -2.3824999999999998, 24.6629, 2.2633000000000001, 0, 0, 0, 0],
[2273, 2178, 0.069420999999999997, 0.14049600000000001, 0.013679999999999999, 78, 78, 78, 0, 0, 1, -360, 360, -4.4198000000000004, 1.0492999999999999, 4.4332000000000003, -2.6484999999999999, 0, 0, 0, 0],
[2325, 2183, 0.011065999999999999, 0.027438000000000001, 0.00281, 102, 102, 102, 0, 0, 1, -360, 360, -0.34300000000000003, 0.0025000000000000001, 0.34300000000000003, -0.33860000000000001, 0, 0, 0, 0],
[2354, 1992, 0.012893, 0.041984, 0.0043610000000000003, 123, 123, 123, 0, 0, 1, -360, 360, -22.087700000000002, 1.2273000000000001, 22.1401, -1.5843, 0, 0, 0, 0],
[2294, 2166, 0.0080169999999999998, 0.021743999999999999, 0.0022000000000000001, 78, 78, 78, 0, 0, 1, -360, 360, -6.6959999999999997, 3.6110000000000002, 6.7000000000000002, -3.8624000000000001, 0, 0, 0, 0],
[2166, 2010, 0.00843, 0.022984000000000001, 0.0023210000000000001, 78, 78, 78, 0, 0, 1, -360, 360, -8.4190000000000005, 2.9573999999999998, 8.4246999999999996, -3.2183999999999999, 0, 0, 0, 0],
[2178, 2153, 0.022636, 0.073553999999999994, 0.0076210000000000002, 123, 123, 123, 0, 0, 1, -360, 360, 1.2643, -0.58020000000000005, -1.264, -0.32500000000000001, 0, 0, 0, 0],
[1969, 1939, 0.031801999999999997, 0.079793000000000003, 0.00779, 123, 123, 123, 0, 0, 1, -360, 360, 18.825500000000002, -0.49419999999999997, -18.7315, -0.19980000000000001, 0, 0, 0, 0],
[2179, 1971, 0.050331000000000001, 0.133876, 0.012030000000000001, 78, 78, 78, 0, 0, 1, -360, 360, 3.7894000000000001, -2.8454000000000002, -3.7814000000000001, 1.4297, 0, 0, 0, 0],
[2358, 1971, 0.028511999999999999, 0.098430000000000004, 0.0089589999999999999, 123, 123, 123, 0, 0, 1, -360, 360, -1.2030000000000001, -0.075999999999999998, 1.2034, -0.99370000000000003, 0, 0, 0, 0],
[2279, 2178, 0.034298000000000002, 0.245446, 0.024079, 120, 120, 120, 0, 0, 1, -360, 360, -10.1463, 1.2098, 10.177899999999999, -3.8544, 0, 0, 0, 0],
[2429, 2245, 0.008182, 0.021488, 0.0021199999999999999, 102, 102, 102, 0, 0, 1, -360, 360, -0.73150000000000004, -0.8296, 0.73160000000000003, 0.57820000000000005, 0, 0, 0, 0],
[2424, 2144, 0.048759999999999998, 0.069420999999999997, 0.012540000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 5.915, -1.9400999999999999, -5.9008000000000003, 0.40429999999999999, 0, 0, 0, 0],
[2272, 2425, 0.019793000000000002, 0.036289000000000002, 0.00348, 78, 78, 78, 0, 0, 1, -360, 360, -0.60099999999999998, -0.27100000000000002, 0.60109999999999997, -0.16139999999999999, 0, 0, 0, 0],
[2394, 2425, 0.023636000000000001, 0.059916999999999998, 0.0061809999999999999, 120, 120, 120, 0, 0, 1, -360, 360, -2.8496000000000001, -2.0901000000000001, 2.8517000000000001, 1.3283, 0, 0, 0, 0],
[2394, 2001, 0.001818, 0.0046280000000000002, 0.00046900000000000002, 120, 120, 120, 0, 0, 1, -360, 360, 2.4931000000000001, 0.78310000000000002, -2.4929999999999999, -0.84099999999999997, 0, 0, 0, 0],
[1948, 2394, 0.0040499999999999998, 0.013058, 0.0013600000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -0.35639999999999999, -1.4754, 0.35649999999999998, 1.3069999999999999, 0, 0, 0, 0],
[2425, 2422, 0.022314000000000001, 0.075569999999999998, 0.0074799999999999997, 123, 123, 123, 0, 0, 1, -360, 360, 3.0106999999999999, -0.0043, -3.0089999999999999, -0.91900000000000004, 0, 0, 0, 0],
[2301, 2424, 0.028347000000000001, 0.095041, 0.0093699999999999999, 123, 123, 123, 0, 0, 1, -360, 360, -8.5924999999999994, -3.7957999999999998, 8.6118000000000006, 2.7012999999999998, 0, 0, 0, 0],
[2424, 2198, 0.030248000000000001, 0.10165299999999999, 0.010019, 120, 120, 120, 0, 0, 1, -360, 360, 1.9511000000000001, -0.87680000000000002, -1.9500999999999999, -0.3649, 0, 0, 0, 0],
[2321, 2441, 0.015703000000000002, 0.027272999999999999, 0.0028600000000000001, 69, 69, 69, 0, 0, 1, -360, 360, 5.7313000000000001, 0.24909999999999999, -5.7271000000000001, -0.59730000000000005, 0, 0, 0, 0],
[2348, 2230, 0.012008, 0.026710999999999999, 0.0025890000000000002, 120, 120, 120, 0, 0, 1, -360, 360, -3.7951999999999999, -0.17799999999999999, 3.7966000000000002, -0.14069999999999999, 0, 0, 0, 0],
[2320, 2348, 0.011273, 0.025479000000000002, 0.0024710000000000001, 78, 78, 78, 0, 0, 1, -360, 360, 2.3174000000000001, 0.77329999999999999, -2.3168000000000002, -1.0790999999999999, 0, 0, 0, 0],
[2320, 2302, 0.0080990000000000003, 0.027421999999999998, 0.0027200000000000002, 120, 120, 120, 0, 0, 1, -360, 360, 6.1193, 0.51870000000000005, -6.1167999999999996, -0.84840000000000004, 0, 0, 0, 0],
[2320, 2314, 0.029752000000000001, 0.042065999999999999, 0.0040390000000000001, 69, 69, 69, 0, 0, 1, -360, 360, 15.5718, 3.0047000000000001, -15.511200000000001, -3.4188000000000001, 0, 0, 0, 0],
[2321, 2268, 0.049586999999999999, 0.086777000000000007, 0.0089999999999999993, 69, 69, 69, 0, 0, 1, -360, 360, 12.8788, -0.59640000000000004, -12.8126, -0.40150000000000002, 0, 0, 0, 0],
[2268, 2218, 0.042065999999999999, 0.070248000000000005, 0.0073299999999999997, 69, 69, 69, 0, 0, 1, -360, 360, 11.6096, 0.23649999999999999, -11.5634, -1.0578000000000001, 0, 0, 0, 0],
[1948, 2321, 0.038982999999999997, 0.103132, 0.01043, 102, 102, 102, 0, 0, 1, -360, 360, -6.1146000000000003, -0.52470000000000006, 6.1262999999999996, -0.73899999999999999, 0, 0, 0, 0],
[2290, 2320, 0.014669, 0.040397000000000002, 0.00628, 102, 102, 102, 0, 0, 1, -360, 360, -4.4752999999999998, 0.54569999999999996, 4.4778000000000002, -1.3194999999999999, 0, 0, 0, 0],
[2314, 2059, 0.051240000000000001, 0.081818000000000002, 0.0094889999999999992, 78, 78, 78, 0, 0, 1, -360, 360, 8.6302000000000003, -0.25519999999999998, -8.5991999999999997, -0.85929999999999995, 0, 0, 0, 0],
[1951, 1937, 0.0066119999999999998, 0.019826, 0.0022989999999999998, 123, 123, 123, 0, 0, 1, -360, 360, 6.8099999999999996, -0.64829999999999999, -6.8075000000000001, 0.36969999999999997, 0, 0, 0, 0],
[2320, 2222, 0.01405, 0.027272999999999999, 0.0027810000000000001, 78, 78, 78, 0, 0, 1, -360, 360, -0.79249999999999998, 0.73570000000000002, 0.79269999999999996, -1.0810999999999999, 0, 0, 0, 0],
[2222, 1952, 0.024792999999999999, 0.042984000000000001, 0.0042300000000000003, 78, 78, 78, 0, 0, 1, -360, 360, -5.5236999999999998, 0.66600000000000004, 5.5298999999999996, -1.1815, 0, 0, 0, 0],
[2162, 1951, 0.032231000000000003, 0.055371999999999998, 0.0030709999999999999, 78, 78, 78, 0, 0, 1, -360, 360, -0.71479999999999999, -0.1032, 0.71489999999999998, -0.2787, 0, 0, 0, 0],
[2321, 1937, 0.01762, 0.041347000000000002, 0.0040200000000000001, 78, 78, 78, 0, 0, 1, -360, 360, -3.3706999999999998, 0.93300000000000005, 3.3725000000000001, -1.4287000000000001, 0, 0, 0, 0],
[1952, 2230, 0.011346999999999999, 0.035090999999999997, 0.0034610000000000001, 123, 123, 123, 0, 0, 1, -360, 360, 6.9809999999999999, 0.0235, -6.9766000000000004, -0.44030000000000002, 0, 0, 0, 0],
[2359, 1952, 0.0099170000000000005, 0.020660999999999999, 0.0021800000000000001, 91, 91, 91, 0, 0, 1, -360, 360, -7.5631000000000004, 3.0013999999999998, 7.5683999999999996, -3.2616999999999998, 0, 0, 0, 0],
[2063, 1952, 0.017528999999999999, 0.059364, 0.0058809999999999999, 123, 123, 123, 0, 0, 1, -360, 360, 0.1835, -1.1647000000000001, -0.18340000000000001, 0.43309999999999998, 0, 0, 0, 0],
[2359, 2282, 0.0099170000000000005, 0.023140999999999998, 0.002611, 91, 91, 91, 0, 0, 1, -360, 360, 7.5631000000000004, -3.0013999999999998, -7.5579000000000001, 2.6884999999999999, 0, 0, 0, 0],
[2282, 2198, 0.033801999999999999, 0.080991999999999995, 0.0092709999999999997, 91, 91, 91, 0, 0, 1, -360, 360, 6.0979000000000001, -1.6305000000000001, -6.0875000000000004, 0.50260000000000005, 0, 0, 0, 0],
[2298, 2024, 0.028098999999999999, 0.089256000000000002, 0.0092399999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -5.3909000000000002, 0.85729999999999995, 5.3979999999999997, -1.982, 0, 0, 0, 0],
[2164, 2024, 0.01405, 0.044628000000000001, 0.0045999999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 7.7249999999999996, -1.7392000000000001, -7.718, 1.1899999999999999, 0, 0, 0, 0],
[2298, 2198, 0.018182, 0.041321999999999998, 0.0046490000000000004, 114, 114, 114, 0, 0, 1, -360, 360, -4.5964, 0.44569999999999999, 4.5995999999999997, -1.0157, 0, 0, 0, 0],
[2164, 1951, 0.01157, 0.028098999999999999, 0.0028600000000000001, 102, 102, 102, 0, 0, 1, -360, 360, -10.989000000000001, 0.79520000000000002, 11.000299999999999, -1.1234, 0, 0, 0, 0],
[2298, 2071, 0.024792999999999999, 0.034710999999999999, 0.004189, 78, 78, 78, 0, 0, 1, -360, 360, 8.2704000000000004, -1.1619999999999999, -8.2565000000000008, 0.66220000000000001, 0, 0, 0, 0],
[2072, 1963, 0.037934000000000002, 0.066124000000000002, 0.006411, 78, 78, 78, 0, 0, 1, -360, 360, -0.75849999999999995, 0.054300000000000001, 0.75880000000000003, -0.84730000000000005, 0, 0, 0, 0],
[1997, 2072, 0.038529000000000001, 0.068057999999999994, 0.0064999999999999997, 78, 78, 78, 0, 0, 1, -360, 360, -2.6674000000000002, 0.75190000000000001, 2.6701000000000001, -1.5516000000000001, 0, 0, 0, 0],
[2128, 1997, 0.025149000000000001, 0.045496000000000002, 0.0043709999999999999, 120, 120, 120, 0, 0, 1, -360, 360, -1.3779999999999999, 0.16600000000000001, 1.3784000000000001, -0.70589999999999997, 0, 0, 0, 0],
[2144, 1963, 0.01405, 0.044628000000000001, 0.0048399999999999997, 120, 120, 120, 0, 0, 1, -360, 360, 4.1837999999999997, -0.4103, -4.1818, -0.1827, 0, 0, 0, 0],
[2047, 2302, 0.0082559999999999995, 0.016528999999999999, 0.001941, 120, 120, 120, 0, 0, 1, -360, 360, -3.9678, -0.25319999999999998, 3.9687999999999999, 0.0144, 0, 0, 0, 0],
[2000, 2290, 0.037636000000000003, 0.097041000000000002, 0.0098399999999999998, 102, 102, 102, 0, 0, 1, -360, 360, -2.7559999999999998, -0.84499999999999997, 2.7583000000000002, -0.37069999999999997, 0, 0, 0, 0],
[2047, 2441, 0.016760000000000001, 0.056777000000000001, 0.0056189999999999999, 120, 120, 120, 0, 0, 1, -360, 360, -2.6320999999999999, 0.15340000000000001, 2.6331000000000002, -0.84770000000000001, 0, 0, 0, 0],
[2135, 2425, 0.013346999999999999, 0.045198000000000002, 0.00447, 120, 120, 120, 0, 0, 1, -360, 360, -2.3199999999999998, -0.70199999999999996, 2.3206000000000002, 0.14879999999999999, 0, 0, 0, 0],
[2433, 2171, 0.013173000000000001, 0.044602999999999997, 0.0044190000000000002, 123, 123, 123, 0, 0, 1, -360, 360, -10.936500000000001, 1.3718999999999999, 10.949400000000001, -1.8807, 0, 0, 0, 0],
[1979, 1946, 0.042826999999999997, 0.097867999999999997, 0.0095300000000000003, 78, 78, 78, 0, 0, 1, -360, 360, 5.0873999999999997, -0.94769999999999999, -5.0785, -0.21990000000000001, 0, 0, 0, 0],
[2171, 1947, 0.054892999999999997, 0.14743000000000001, 0.01489, 102, 102, 102, 0, 0, 1, -360, 360, 11.730700000000001, -3.1048, -11.668200000000001, 1.4146000000000001, 0, 0, 0, 0],
[2172, 1945, 0.049015999999999997, 0.127529, 0.012919999999999999, 102, 102, 102, 0, 0, 1, -360, 360, 14.373900000000001, -5.7775999999999996, -14.2829, 4.4055, 0, 0, 0, 0],
[2344, 2171, 0.0051409999999999997, 0.035124000000000002, 0.0078989999999999998, 196, 196, 196, 0, 0, 1, -360, 360, 33.447899999999997, -11.4131, -33.396799999999999, 10.775600000000001, 0, 0, 0, 0],
[2344, 2172, 0.0051409999999999997, 0.035124000000000002, 0.0078989999999999998, 196, 196, 196, 0, 0, 1, -360, 360, 21.282399999999999, -2.4702000000000002, -21.263500000000001, 1.6146, 0, 0, 0, 0],
[2171, 2141, 0.032231000000000003, 0.077686000000000005, 0.0044000000000000003, 123, 123, 123, 0, 0, 1, -360, 360, 13.8911, -2.7378, -13.8398, 2.3121, 0, 0, 0, 0],
[2172, 1958, 0.027272999999999999, 0.068602999999999997, 0.0066600000000000001, 102, 102, 102, 0, 0, 1, -360, 360, 2.6646000000000001, -0.81330000000000002, -2.6629999999999998, -0.012, 0, 0, 0, 0],
[2340, 2338, 0.0033140000000000001, 0.0099170000000000005, 0.00098999999999999999, 123, 123, 123, 0, 0, 1, -360, 360, 0.85899999999999999, -0.1232, -0.85899999999999999, -0, 0, 0, 0, 0],
[2345, 2337, 0.0041320000000000003, 0.0090910000000000001, 0.00093899999999999995, 123, 123, 123, 0, 0, 1, -360, 360, 8.5970999999999993, 4.3719000000000001, -8.5939999999999994, -4.4820000000000002, 0, 0, 0, 0],
[2344, 2340, 0.0041320000000000003, 0.0099170000000000005, 0.00098999999999999999, 123, 123, 123, 0, 0, 1, -360, 360, 7.3484999999999996, 1.8953, -7.3465999999999996, -2.0139999999999998, 0, 0, 0, 0],
[2344, 2341, 0.0041320000000000003, 0.010744, 0.00098999999999999999, 123, 123, 123, 0, 0, 1, -360, 360, 3.9020999999999999, 2.5666000000000002, -3.9013, -2.6880999999999999, 0, 0, 0, 0],
[2341, 2339, 0.0041320000000000003, 0.01157, 0.001041, 123, 123, 123, 0, 0, 1, -360, 360, 0.42999999999999999, 0.45240000000000002, -0.42999999999999999, -0.58199999999999996, 0, 0, 0, 0],
[2107, 1947, 0.010744, 0.034710999999999999, 0.0035599999999999998, 114, 114, 114, 0, 0, 1, -360, 360, -18.109400000000001, 4.9450000000000003, 18.140000000000001, -5.2891000000000004, 0, 0, 0, 0],
[2365, 1945, 0.0094459999999999995, 0.028462999999999999, 0.0028, 78, 78, 78, 0, 0, 1, -360, 360, -0.42999999999999999, -0, 0.42999999999999999, -0.34849999999999998, 0, 0, 0, 0],
[2364, 1947, 0.0045120000000000004, 0.015289000000000001, 0.0015100000000000001, 123, 123, 123, 0, 0, 1, -360, 360, -0, -0, 0, -0.188, 0, 0, 0, 0],
[1947, 1946, 0.0065040000000000002, 0.022016999999999998, 0.0021800000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -9.6498000000000008, 2.5783999999999998, 9.6550999999999991, -2.8321000000000001, 0, 0, 0, 0],
[2249, 1979, 0.01319, 0.044669, 0.0044190000000000002, 123, 123, 123, 0, 0, 1, -360, 360, 5.6919000000000004, -1.4044000000000001, -5.6883999999999997, 0.86470000000000002, 0, 0, 0, 0],
[2433, 2249, 0.012603, 0.042653000000000003, 0.0042209999999999999, 123, 123, 123, 0, 0, 1, -360, 360, 7.2435, -1.7369000000000001, -7.2378999999999998, 1.2283999999999999, 0, 0, 0, 0],
[2161, 2141, 0.02562, 0.078511999999999998, 0.0084189999999999994, 123, 123, 123, 0, 0, 1, -360, 360, -10.0984, 2.1475, 10.120799999999999, -3.1271, 0, 0, 0, 0],
[2276, 2161, 0.012397, 0.041321999999999998, 0.004189, 120, 120, 120, 0, 0, 1, -360, 360, -8.7164000000000001, 1.7586999999999999, 8.7243999999999993, -2.2534999999999998, 0, 0, 0, 0],
[1959, 1975, 0.036686000000000003, 0.091652999999999998, 0.0093989999999999994, 102, 102, 102, 0, 0, 1, -360, 360, -1.6879999999999999, -0.10100000000000001, 1.6889000000000001, -1.0697000000000001, 0, 0, 0, 0],
[2361, 2061, 0.0066119999999999998, 0.015703000000000002, 0.00165, 102, 102, 102, 0, 0, 1, -360, 360, 0.85899999999999999, -0.13489999999999999, -0.85899999999999999, -0.070999999999999994, 0, 0, 0, 0],
[2060, 1975, 0.0059170000000000004, 0.01857, 0.0019889999999999999, 78, 78, 78, 0, 0, 1, -360, 360, -10.7011, 0.85209999999999997, 10.7065, -1.0831, 0, 0, 0, 0],
[2361, 1975, 0.00157, 0.0051240000000000001, 0.00052999999999999998, 120, 120, 120, 0, 0, 1, -360, 360, -3.5169999999999999, -0.085099999999999995, 3.5171999999999999, 0.0195, 0, 0, 0, 0],
[2362, 1975, 0.001529, 0.004934, 0.00050100000000000003, 120, 120, 120, 0, 0, 1, -360, 360, -2.8370000000000002, 0.17100000000000001, 2.8371, -0.23319999999999999, 0, 0, 0, 0],
[2060, 2052, 0.0057930000000000004, 0.013223, 0.001379, 78, 78, 78, 0, 0, 1, -360, 360, 8.9840999999999998, -0.98209999999999997, -8.9802999999999997, 0.81879999999999997, 0, 0, 0, 0],
[2096, 1975, 0.027189999999999999, 0.049174000000000002, 0.0047790000000000003, 78, 78, 78, 0, 0, 1, -360, 360, -7.6787000000000001, 0.53300000000000003, 7.6917999999999997, -1.1052, 0, 0, 0, 0],
[2219, 1975, 0.012900999999999999, 0.022744, 0.0022000000000000001, 78, 78, 78, 0, 0, 1, -360, 360, -1.8620000000000001, 0.2387, 1.8624000000000001, -0.51249999999999996, 0, 0, 0, 0],
[2220, 1975, 0.012041, 0.024719000000000001, 0.0024390000000000002, 78, 78, 78, 0, 0, 1, -360, 360, -3.27, -0.82199999999999995, 3.2711000000000001, 0.51990000000000003, 0, 0, 0, 0],
[2170, 2052, 0.028934000000000001, 0.051240000000000001, 0.0046899999999999997, 78, 78, 78, 0, 0, 1, -360, 360, -4.1650999999999998, 0.54600000000000004, 4.1692999999999998, -1.1228, 0, 0, 0, 0],
[2170, 2162, 0.015703000000000002, 0.027272999999999999, 0.002519, 78, 78, 78, 0, 0, 1, -360, 360, 2.8761000000000001, -0.61899999999999999, -2.875, 0.30730000000000002, 0, 0, 0, 0],
[2096, 2063, 0.018933999999999999, 0.059504000000000001, 0.006561, 120, 120, 120, 0, 0, 1, -360, 360, 4.2427000000000001, -1.2669999999999999, -4.2398999999999996, 0.45950000000000002, 0, 0, 0, 0],
[2162, 2063, 0.01405, 0.023140999999999998, 0.0023210000000000001, 78, 78, 78, 0, 0, 1, -360, 360, 0.58379999999999999, -0.42120000000000002, -0.5837, 0.13250000000000001, 0, 0, 0, 0],
[2142, 2063, 0.0089999999999999993, 0.030478999999999999, 0.0030200000000000001, 69, 69, 69, 0, 0, 1, -360, 360, -1.204, -0.16400000000000001, 1.2040999999999999, -0.2114, 0, 0, 0, 0],
[2342, 2340, 0.0090910000000000001, 0.031397000000000001, 0.0032690000000000002, 123, 123, 123, 0, 0, 1, -360, 360, -1.7662, -1.3391999999999999, 1.7665, 0.93320000000000003, 0, 0, 0, 0],
[2343, 2341, 0.012397, 0.040495999999999997, 0.0041599999999999996, 123, 123, 123, 0, 0, 1, -360, 360, -2.1827999999999999, -1.0047999999999999, 2.1833, 0.48859999999999998, 0, 0, 0, 0],
[2296, 2219, 0.0063639999999999999, 0.021554, 0.0021299999999999999, 91, 91, 91, 0, 0, 1, -360, 360, -0.65900000000000003, 0.058000000000000003, 0.65900000000000003, -0.32369999999999999, 0, 0, 0, 0],
[2084, 2253, 0.010281, 0.017950000000000001, 0.0017110000000000001, 102, 102, 102, 0, 0, 1, -360, 360, -4.641, -1.1519999999999999, 4.6429, 0.94879999999999998, 0, 0, 0, 0],
[2080, 2252, 0.013339, 0.033901000000000001, 0.0034290000000000002, 102, 102, 102, 0, 0, 1, -360, 360, -10.897, -5.3360000000000003, 10.9131, 4.9641999999999999, 0, 0, 0, 0],
[2408, 2253, 0.012488000000000001, 0.032190000000000003, 0.0032599999999999999, 102, 102, 102, 0, 0, 1, -360, 360, 13.3118, -2.2823000000000002, -13.293100000000001, 1.9365000000000001, 0, 0, 0, 0],
[2081, 2408, 0.00060300000000000002, 0.0010330000000000001, 9.8999999999999994e-05, 102, 102, 102, 0, 0, 1, -360, 360, -10.301, -2.3050000000000002, 10.301600000000001, 2.2938999999999998, 0, 0, 0, 0],
[2401, 2408, 0.0043470000000000002, 0.0076030000000000004, 0.00073099999999999999, 102, 102, 102, 0, 0, 1, -360, 360, 23.633400000000002, -0.041799999999999997, -23.613399999999999, -0.0117, 0, 0, 0, 0],
[2131, 2401, 0.000397, 0.00068599999999999998, 6.9999999999999994e-05, 102, 102, 102, 0, 0, 1, -360, 360, -4.1849999999999996, -2.847, 4.1851000000000003, 2.8386, 0, 0, 0, 0],
[2410, 2401, 0.0022070000000000002, 0.007463, 0.00073999999999999999, 102, 102, 102, 0, 0, 1, -360, 360, 27.832699999999999, 2.7551000000000001, -27.8185, -2.7968000000000002, 0, 0, 0, 0],
[2312, 2410, 0.0085039999999999994, 0.014851, 0.001421, 102, 102, 102, 0, 0, 1, -360, 360, -2.1480000000000001, 1.171, 2.1484000000000001, -1.3426, 0, 0, 0, 0],
[2264, 2410, 0.0081980000000000004, 0.027768999999999999, 0.0027490000000000001, 102, 102, 102, 0, 0, 1, -360, 360, 30.042000000000002, 1.2841, -29.981200000000001, -1.4125000000000001, 0, 0, 0, 0],
[2097, 2252, 0.0025699999999999998, 0.0044879999999999998, 0.00043100000000000001, 102, 102, 102, 0, 0, 1, -360, 360, -7.5490000000000004, -7.0819999999999999, 7.5513000000000003, 7.0339999999999998, 0, 0, 0, 0],
[2079, 2085, 0.0045539999999999999, 0.012628, 0.0012700000000000001, 102, 102, 102, 0, 0, 1, -360, 360, 0, 0, 0, -0.15310000000000001, 0, 0, 0, 0],
[2098, 2252, 0.0025699999999999998, 0.0044879999999999998, 0.00043100000000000001, 102, 102, 102, 0, 0, 1, -360, 360, -12.061999999999999, -3.6299999999999999, 12.0654, 3.5838999999999999, 0, 0, 0, 0],
[2110, 2115, 0.01176, 0.021073999999999999, 0.002016, 78, 78, 78, 0, 0, 1, -360, 360, 8.8499999999999996, -0.45050000000000001, -8.8423999999999996, 0.2208, 0, 0, 0, 0],
[2099, 2253, 0.0025699999999999998, 0.0044879999999999998, 0.00043100000000000001, 102, 102, 102, 0, 0, 1, -360, 360, -12.037000000000001, -2.3050000000000002, 12.0402, 2.2585999999999999, 0, 0, 0, 0],
[2440, 2114, 0.018033, 0.061090999999999999, 0.0060480000000000004, 78, 78, 78, 0, 0, 1, -360, 360, 2.5817000000000001, 5.5842000000000001, -2.5754999999999999, -6.2967000000000004, 0, 0, 0, 0],
[2243, 2252, 0.001537, 0.0052069999999999998, 0.00051999999999999995, 123, 123, 123, 0, 0, 1, -360, 360, -17.029599999999999, -0.67589999999999995, 17.033300000000001, 0.62560000000000004, 0, 0, 0, 0],
[2253, 2109, 0.0024789999999999999, 0.0066119999999999998, 0.00068000000000000005, 123, 123, 123, 0, 0, 1, -360, 360, 9.1361000000000008, 4.3955000000000002, -9.1340000000000003, -4.4720000000000004, 0, 0, 0, 0],
[2252, 2108, 0.0024789999999999999, 0.0066119999999999998, 0.00068000000000000005, 123, 123, 123, 0, 0, 1, -360, 360, -2.9407000000000001, 11.6036, 2.9437000000000002, -11.6777, 0, 0, 0, 0],
[2243, 2120, 0.0069670000000000001, 0.023602999999999999, 0.0023400000000000001, 123, 123, 123, 0, 0, 1, -360, 360, 6.7286000000000001, 0.67589999999999995, -6.726, -0.94899999999999995, 0, 0, 0, 0],
[2253, 2116, 0.0027690000000000002, 0.0093720000000000001, 0.00092900000000000003, 120, 120, 120, 0, 0, 1, -360, 360, 0.0001, 2.4352, 0, -2.5470000000000002, 0, 0, 0, 0],
[2115, 2252, 0.0027690000000000002, 0.0093720000000000001, 0.00092900000000000003, 120, 120, 120, 0, 0, 1, -360, 360, 7.2964000000000002, -5.4748000000000001, -7.2945000000000002, 5.3689999999999998, 0, 0, 0, 0],
[2240, 2253, 0.00012400000000000001, 0.000397, 4.1e-05, 123, 123, 123, 0, 0, 1, -360, 360, -6.8840000000000003, 0.46400000000000002, 6.8840000000000003, -0.46879999999999999, 0, 0, 0, 0],
[2241, 2252, 9.8999999999999994e-05, 0.00031399999999999999, 2.9e-05, 123, 123, 123, 0, 0, 1, -360, 360, -1.6799999999999999, -0.23000000000000001, 1.6799999999999999, 0.22650000000000001, 0, 0, 0, 0],
[2253, 2111, 0.0057930000000000004, 0.018182, 0.001861, 120, 120, 120, 0, 0, 1, -360, 360, -30.982099999999999, 0.56630000000000003, 31.028199999999998, -0.64690000000000003, 0, 0, 0, 0],
[2402, 1978, 0.020702000000000002, 0.070124000000000006, 0.0069410000000000001, 123, 123, 123, 0, 0, 1, -360, 360, -7.1336000000000004, -0.39100000000000001, 7.1421999999999999, -0.42909999999999998, 0, 0, 0, 0],
[2150, 2402, 0.0034880000000000002, 0.011802, 0.0011689999999999999, 123, 123, 123, 0, 0, 1, -360, 360, -0.60250000000000004, -0.66510000000000002, 0.60250000000000004, 0.52229999999999999, 0, 0, 0, 0],
[2148, 2402, 0.006149, 0.020826999999999998, 0.0020590000000000001, 123, 123, 123, 0, 0, 1, -360, 360, -6.5289999999999999, -0.113, 6.5311000000000003, -0.1313, 0, 0, 0, 0],
[2367, 2288, 0.024792999999999999, 0.076858999999999997, 0.0083490000000000005, 120, 120, 120, 0, 0, 1, -360, 360, 4.8106, -1.3142, -4.8057999999999996, 0.29659999999999997, 0, 0, 0, 0],
[2289, 2033, 0.028934000000000001, 0.088429999999999995, 0.0097310000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 14.949, -3.0667, -14.895300000000001, 2.0301999999999998, 0, 0, 0, 0],
[2105, 2082, 0.0067600000000000004, 0.022908999999999999, 0.0022699999999999999, 120, 120, 120, 0, 0, 1, -360, 360, -38.003500000000003, -1.0507, 38.084099999999999, 1.0481, 0, 0, 0, 0],
[2113, 2105, 0.003686, 0.012496, 0.001237, 123, 123, 123, 0, 0, 1, -360, 360, -37.7879, -0.93769999999999998, 37.831499999999998, 0.93569999999999998, 0, 0, 0, 0],
[2113, 2108, 0.0052230000000000002, 0.017701999999999999, 0.0017520000000000001, 123, 123, 123, 0, 0, 1, -360, 360, 21.528199999999998, 3.0251000000000001, -21.5077, -3.1673, 0, 0, 0, 0],
[2400, 2253, 0.00061200000000000002, 0.0020830000000000002, 0.00021000000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -31.2532, 3.8576999999999999, 31.258199999999999, -3.8660000000000001, 0, 0, 0, 0],
[2100, 2400, 0.0010169999999999999, 0.0034710000000000001, 0.000339, 120, 120, 120, 0, 0, 1, -360, 360, -6.0090000000000003, -1.1519999999999999, 6.0092999999999996, 1.1122000000000001, 0, 0, 0, 0],
[2103, 2400, 0.0043140000000000001, 0.013875999999999999, 0.0011590000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -25.220199999999998, 4.9058000000000002, 25.2439, -4.9698000000000002, 0, 0, 0, 0],
[2123, 2252, 0.0094210000000000006, 0.031933999999999997, 0.0031610000000000002, 120, 120, 120, 0, 0, 1, -360, 360, -4.5629999999999997, -1.925, 4.5648999999999997, 1.5502, 0, 0, 0, 0],
[2122, 2102, 0.0064460000000000003, 0.021867999999999999, 0.0021610000000000002, 120, 120, 120, 0, 0, 1, -360, 360, -18.762799999999999, 8.4350000000000005, 18.785499999999999, -8.6189999999999998, 0, 0, 0, 0],
[2106, 1973, 0.024388, 0.063587000000000005, 0.01204, 123, 123, 123, 0, 0, 1, -360, 360, 24.9331, -7.1344000000000003, -24.8033, 5.9770000000000003, 0, 0, 0, 0],
[2444, 2218, 0.019016000000000002, 0.041529000000000003, 0.0086390000000000008, 78, 78, 78, 0, 0, 1, -360, 360, 0, 0, 0, -1.0545, 0, 0, 0, 0],
[2276, 2106, 0.0057930000000000004, 0.018933999999999999, 0.0019090000000000001, 76, 76, 76, 0, 0, 1, -360, 360, 6.8263999999999996, -2.4167000000000001, -6.8239999999999998, 2.1869999999999998, 0, 0, 0, 0],
[2218, 2151, 0.015703000000000002, 0.02562, 0.0022699999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 0.0906, -1.4930000000000001, -0.090399999999999994, 1.2162999999999999, 0, 0, 0, 0],
[2151, 2150, 0.0082559999999999995, 0.012397, 0.0012800000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -3.1736, -1.5772999999999999, 3.1745000000000001, 1.4220999999999999, 0, 0, 0, 0],
[2443, 2217, 0.022091, 0.057743999999999997, 0.0056509999999999998, 76, 76, 76, 0, 0, 1, -360, 360, -2.6629999999999998, -0.35799999999999998, 2.6642999999999999, -0.32790000000000002, 0, 0, 0, 0],
[2040, 2217, 0.0043470000000000002, 0.0076030000000000004, 0.00072099999999999996, 69, 69, 69, 0, 0, 1, -360, 360, -9.2021999999999995, -9.2377000000000002, 9.2081999999999997, 9.1603999999999992, 0, 0, 0, 0],
[2041, 2218, 0.0043470000000000002, 0.0076030000000000004, 0.00072099999999999996, 69, 69, 69, 0, 0, 1, -360, 360, -2.5910000000000002, -2.04, 2.5914000000000001, 1.9527000000000001, 0, 0, 0, 0],
[2217, 2059, 0.046281000000000003, 0.076858999999999997, 0.0075500000000000003, 76, 76, 76, 0, 0, 1, -360, 360, -6.0031999999999996, 2.0341999999999998, 6.0191999999999997, -2.9297, 0, 0, 0, 0],
[2037, 2446, 0.0024459999999999998, 0.0083309999999999999, 0.00083000000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -1.9830000000000001, 9.5199999999999996, 1.9849000000000001, -9.6141000000000005, 0, 0, 0, 0],
[2036, 2445, 0.0024459999999999998, 0.0083309999999999999, 0.00083000000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -0.56999999999999995, -4.1369999999999996, 0.57030000000000003, 4.0366999999999997, 0, 0, 0, 0],
[2445, 1956, 0.0066119999999999998, 0.0090910000000000001, 0.0011590000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 7.6599000000000004, 6.0829000000000004, -7.6547000000000001, -6.2173999999999996, 0, 0, 0, 0],
[2440, 1956, 0.0074380000000000002, 0.023966999999999999, 0.0024390000000000002, 120, 120, 120, 0, 0, 1, -360, 360, -4.1276999999999999, -5.7271999999999998, 4.1307, 5.4394, 0, 0, 0, 0],
[2445, 2039, 0.0049589999999999999, 0.014876, 0.00167, 120, 120, 120, 0, 0, 1, -360, 360, 16.659300000000002, -4.9804000000000004, -16.647099999999998, 4.8129, 0, 0, 0, 0],
[2446, 2038, 0.0049589999999999999, 0.014876, 0.00167, 120, 120, 120, 0, 0, 1, -360, 360, 22.440799999999999, 17.8186, -22.407, -17.919, 0, 0, 0, 0],
[2446, 2121, 0.013223, 0.042065999999999999, 0.0045999999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 2.1705000000000001, 6.4143999999999997, -2.1650999999999998, -6.9531000000000001, 0, 0, 0, 0],
[2446, 2117, 0.0090910000000000001, 0.027272999999999999, 0.0028990000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -13.0563, 6.9321000000000002, 13.072900000000001, -7.2332999999999998, 0, 0, 0, 0],
[2122, 2117, 0.0099170000000000005, 0.030578999999999999, 0.0032910000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 13.6068, -6.923, -13.587899999999999, 6.5833000000000004, 0, 0, 0, 0],
[2445, 2244, 0.024792999999999999, 0.080083000000000001, 0.0083009999999999994, 114, 114, 114, 0, 0, 1, -360, 360, 16.650300000000001, -2.54, -16.5932, 1.7115, 0, 0, 0, 0],
[1954, 2446, 0.014992, 0.031537000000000003, 0.0030999999999999999, 78, 78, 78, 0, 0, 1, -360, 360, -2.4910000000000001, -0.16400000000000001, 2.4918, -0.20979999999999999, 0, 0, 0, 0],
[2445, 2034, 0.042984000000000001, 0.102479, 0.010500000000000001, 78, 78, 78, 0, 0, 1, -360, 360, -14.643700000000001, 1.0852999999999999, 14.7201, -2.1917, 0, 0, 0, 0],
[2110, 2114, 0.0028679999999999999, 0.0097190000000000002, 0.00096299999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -13.15, 0.25950000000000001, 13.1541, -0.36199999999999999, 0, 0, 0, 0],
[2217, 1977, 0.037190000000000001, 0.119008, 0.012199, 114, 114, 114, 0, 0, 1, -360, 360, -3.3677000000000001, -5.9611999999999998, 3.3795000000000002, 4.5010000000000003, 0, 0, 0, 0],
[1973, 1978, 0.064628000000000005, 0.109917, 0.01059, 123, 123, 123, 0, 0, 1, -360, 360, 21.9693, -6.2160000000000002, -21.701799999999999, 5.3654000000000002, 0, 0, 0, 0],
[1977, 1970, 0.033223000000000003, 0.056612000000000003, 0.00545, 120, 120, 120, 0, 0, 1, -360, 360, 1.7189000000000001, -0.45960000000000001, -1.7181, -0.21190000000000001, 0, 0, 0, 0],
[1978, 2130, 0.017826000000000002, 0.060206999999999997, 0.00596, 120, 120, 120, 0, 0, 1, -360, 360, 7.4978999999999996, 1.9005000000000001, -7.4889999999999999, -2.5990000000000002, 0, 0, 0, 0],
[2263, 1978, 0.007587, 0.025686, 0.0025409999999999999, 120, 120, 120, 0, 0, 1, -360, 360, -35.370600000000003, -0.58919999999999995, 35.448399999999999, 0.54220000000000002, 0, 0, 0, 0],
[2413, 2112, 0.012090999999999999, 0.040959000000000002, 0.0040610000000000004, 120, 120, 120, 0, 0, 1, -360, 360, 31.470199999999998, 1.3213999999999999, -31.3718, -1.4818, 0, 0, 0, 0],
[1978, 2413, 0.006868, 0.023255999999999999, 0.0022989999999999998, 120, 120, 120, 0, 0, 1, -360, 360, 31.526, 1.117, -31.470199999999998, -1.2092000000000001, 0, 0, 0, 0],
[2313, 2413, 0.0055290000000000001, 0.0096690000000000005, 0.00092000000000000003, 120, 120, 120, 0, 0, 1, -360, 360, 0, 0, 0, -0.11219999999999999, 0, 0, 0, 0],
[2082, 1977, 0.015703000000000002, 0.049586999999999999, 0.0051110000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -44.269100000000002, -3.7561, 44.523400000000002, 3.9323000000000001, 0, 0, 0, 0],
[2289, 1977, 0.0041320000000000003, 0.031397000000000001, 0.0030010000000000002, 137, 137, 137, 0, 0, 1, -360, 360, -12.202199999999999, 2.4980000000000002, 12.2074, -2.8292000000000002, 0, 0, 0, 0],
[2281, 1977, 0.065825999999999996, 0.22298299999999999, 0.022079999999999999, 123, 123, 123, 0, 0, 1, -360, 360, -6.3792, -6.4824999999999999, 6.4160000000000004, 3.9144999999999999, 0, 0, 0, 0],
[2265, 1978, 0.020660999999999999, 0.066124000000000002, 0.0067809999999999997, 120, 120, 120, 0, 0, 1, -360, 360, -3.9567999999999999, -1.8468, 3.9598, 1.0268999999999999, 0, 0, 0, 0],
[2085, 2103, 0.016421000000000002, 0.055627999999999997, 0.0055100000000000001, 123, 123, 123, 0, 0, 1, -360, 360, -3.141, -1.0919000000000001, 3.1423999999999999, 0.43209999999999998, 0, 0, 0, 0],
[2022, 1970, 0.012141000000000001, 0.041124000000000001, 0.0040699999999999998, 123, 123, 123, 0, 0, 1, -360, 360, -0.85899999999999999, -0.53200000000000003, 0.85909999999999997, 0.029899999999999999, 0, 0, 0, 0],
[2076, 2419, 0.03124, 0.102314, 0.010481000000000001, 123, 123, 123, 0, 0, 1, -360, 360, 2.6735000000000002, 0.78849999999999998, -2.6711999999999998, -2.0465, 0, 0, 0, 0],
[1998, 1982, 0.044207000000000003, 0.11366900000000001, 0.01112, 91, 91, 91, 0, 0, 1, -360, 360, 8.8337000000000003, 1.8599000000000001, -8.8026, -3.1111, 0, 0, 0, 0],
[2088, 1998, 0.010331, 0.018016999999999998, 0.0017210000000000001, 78, 78, 78, 0, 0, 1, -360, 360, 21.4939, -1.7984, -21.4542, 1.6603000000000001, 0, 0, 0, 0],
[2431, 2160, 0.012562, 0.021901, 0.0021199999999999999, 78, 78, 78, 0, 0, 1, -360, 360, -2.1960999999999999, -0.69989999999999997, 2.1966999999999999, 0.43940000000000001, 0, 0, 0, 0],
[2432, 2430, 0.010083, 0.017364000000000001, 0.0017210000000000001, 78, 78, 78, 0, 0, 1, -360, 360, -1.5016, 2.6880000000000002, 1.5024, -2.8986000000000001, 0, 0, 0, 0],
[2242, 2155, 0.02, 0.037437999999999999, 0.0036489999999999999, 78, 78, 78, 0, 0, 1, -360, 360, -6.6605999999999996, 6.3479000000000001, 6.6749000000000001, -6.7701000000000002, 0, 0, 0, 0],
[2430, 2242, 0.0079340000000000001, 0.015372, 0.0015, 78, 78, 78, 0, 0, 1, -360, 360, -3.9773999999999998, 4.2866, 3.9796, -4.4668999999999999, 0, 0, 0, 0],
[2432, 2431, 0.010826000000000001, 0.018933999999999999, 0.00181, 78, 78, 78, 0, 0, 1, -360, 360, 3.2376, -3.0830000000000002, -3.2359, 2.8628999999999998, 0, 0, 0, 0],
[2160, 2154, 0.028181999999999999, 0.058181999999999998, 0.0058999999999999999, 78, 78, 78, 0, 0, 1, -360, 360, -5.9027000000000003, 2.8996, 5.9130000000000003, -3.6057000000000001, 0, 0, 0, 0],
[2029, 1998, 0.057015999999999997, 0.113314, 0.010909, 78, 78, 78, 0, 0, 1, -360, 360, -3.4064999999999999, 2.4232999999999998, 3.4165000000000001, -3.7183000000000002, 0, 0, 0, 0],
[2285, 2154, 0.039338999999999999, 0.12917400000000001, 0.013200999999999999, 123, 123, 123, 0, 0, 1, -360, 360, -20.838699999999999, 5.0457000000000001, 20.988399999999999, -6.1802999999999999, 0, 0, 0, 0],
[2286, 2285, 0.0059500000000000004, 0.019174, 0.00198, 123, 123, 123, 0, 0, 1, -360, 360, -17.684799999999999, 4.0144000000000002, 17.700700000000001, -4.2066999999999997, 0, 0, 0, 0],
[2154, 2088, 0.036198000000000001, 0.063388, 0.0061199999999999996, 78, 78, 78, 0, 0, 1, -360, 360, 30.276, 2.7892000000000001, -30.003900000000002, -3.0596000000000001, 0, 0, 0, 0],
[2286, 2426, 0.02743, 0.088850999999999999, 0.0091500000000000001, 123, 123, 123, 0, 0, 1, -360, 360, 14.703799999999999, -3.9434, -14.653, 2.9828000000000001, 0, 0, 0, 0],
[2383, 2300, 0.040330999999999999, 0.13661200000000001, 0.01353, 123, 123, 123, 0, 0, 1, -360, 360, -5.2237999999999998, -2.2359, 5.2336, 0.62849999999999995, 0, 0, 0, 0],
[2421, 2049, 0.01157, 0.039420999999999998, 0.003901, 123, 123, 123, 0, 0, 1, -360, 360, -8.1992999999999991, -5.3666, 8.2082999999999995, 4.931, 0, 0, 0, 0],
[2029, 1935, 0.035066, 0.11877699999999999, 0.011761000000000001, 123, 123, 123, 0, 0, 1, -360, 360, 1.4475, -0.68530000000000002, -1.4469000000000001, -0.73119999999999996, 0, 0, 0, 0],
[2155, 1935, 0.041065999999999998, 0.13909099999999999, 0.013769999999999999, 123, 123, 123, 0, 0, 1, -360, 360, 22.799499999999998, 0.99429999999999996, -22.624600000000001, -2.0777999999999999, 0, 0, 0, 0],
[2193, 1962, 0.029496000000000001, 0.050174000000000003, 0.0048399999999999997, 78, 78, 78, 0, 0, 1, -360, 360, -11.977499999999999, 6.6748000000000003, 12.0242, -7.1817000000000002, 0, 0, 0, 0],
[2419, 2049, 0.011322, 0.037437999999999999, 0.0037000000000000002, 123, 123, 123, 0, 0, 1, -360, 360, 12.4673, 4.7601000000000004, -12.4503, -5.149, 0, 0, 0, 0],
[2418, 2155, 0.014206999999999999, 0.046612000000000001, 0.0047699999999999999, 123, 123, 123, 0, 0, 1, -360, 360, -16.633299999999998, -0.97770000000000001, 16.665500000000002, 0.49859999999999999, 0, 0, 0, 0],
[2418, 2300, 0.017769, 0.058181999999999998, 0.0059509999999999997, 123, 123, 123, 0, 0, 1, -360, 360, 15.8683, 0.48970000000000002, -15.8316, -1.0954999999999999, 0, 0, 0, 0],
[2195, 2076, 0.022686000000000001, 0.062206999999999998, 0.0062899999999999996, 78, 78, 78, 0, 0, 1, -360, 360, 5.0843999999999996, -0.63490000000000002, -5.0795000000000003, -0.1135, 0, 0, 0, 0],
[2155, 1957, 0.020992, 0.069338999999999998, 0.0069890000000000004, 123, 123, 123, 0, 0, 1, -360, 360, 9.8528000000000002, -0.81999999999999995, -9.8361000000000001, 0.017399999999999999, 0, 0, 0, 0],
[1987, 1957, 0.017107000000000001, 0.055620000000000003, 0.0047990000000000003, 123, 123, 123, 0, 0, 1, -360, 360, -9.4167000000000005, -0.55220000000000002, 9.4291, 0.0055999999999999999, 0, 0, 0, 0],
[2419, 2330, 0.024958999999999999, 0.084462999999999996, 0.0084700000000000001, 123, 123, 123, 0, 0, 1, -360, 360, -13.104100000000001, -1.2456, 13.139799999999999, 0.34189999999999998, 0, 0, 0, 0],
[2383, 2303, 0.031744000000000001, 0.107504, 0.010640999999999999, 123, 123, 123, 0, 0, 1, -360, 360, -2.5421999999999998, -0.67910000000000004, 2.5438999999999998, -0.60199999999999998, 0, 0, 0, 0],
[2190, 2154, 0.025950000000000001, 0.085124000000000005, 0.0087410000000000005, 123, 123, 123, 0, 0, 1, -360, 360, -1.4079999999999999, 0.60199999999999998, 1.4087000000000001, -1.6779999999999999, 0, 0, 0, 0],
[2195, 2193, 0.0094299999999999991, 0.018893, 0.0018489999999999999, 78, 78, 78, 0, 0, 1, -360, 360, -9.7504000000000008, 5.7449000000000003, 9.7605000000000004, -5.9488000000000003, 0, 0, 0, 0],
[2421, 1935, 0.017686, 0.057438000000000003, 0.00596, 123, 123, 123, 0, 0, 1, -360, 360, -21.850200000000001, -4.5236000000000001, 21.923500000000001, 4.0469999999999997, 0, 0, 0, 0],
[1955, 2421, 0.052338999999999997, 0.091553999999999996, 0.0087290000000000006, 69, 69, 69, 0, 0, 1, -360, 360, -0.042000000000000003, -1.498, 0.0424, 0.4582, 0, 0, 0, 0],
[2665, 2720, 0.035619999999999999, 0.109421, 0.011461000000000001, 69, 69, 69, 0, 0, 1, -360, 360, -2.153, 0.010999999999999999, 2.1545000000000001, -1.3712, 0, 0, 0, 0],
[2571, 2700, 0.036776999999999997, 0.093966999999999995, 0.0095110000000000004, 120, 120, 120, 0, 0, 1, -360, 360, -25.331, -0.91510000000000002, 25.5349, 0.32619999999999999, 0, 0, 0, 0],
[2676, 2630, 0.0020660000000000001, 0.007273, 0.00069899999999999997, 126, 126, 126, 0, 0, 1, -360, 360, 1.9248000000000001, -2.5112000000000001, -1.9246000000000001, 2.4289999999999998, 0, 0, 0, 0],
[2630, 2476, 0.018512000000000001, 0.059504000000000001, 0.0062700000000000004, 126, 126, 126, 0, 0, 1, -360, 360, -0.57540000000000002, -3.4289999999999998, 0.57689999999999997, 2.6901999999999999, 0, 0, 0, 0],
[2564, 2458, 0.021000000000000001, 0.067901000000000003, 0.00696, 123, 123, 123, 0, 0, 1, -360, 360, 1.526, 0.35270000000000001, -1.5254000000000001, -1.1599999999999999, 0, 0, 0, 0],
[2655, 2659, 0.033471000000000001, 0.065289, 0.0059290000000000002, 69, 69, 69, 0, 0, 1, -360, 360, 2.7780999999999998, -1.0819000000000001, -2.7757999999999998, 0.37369999999999998, 0, 0, 0, 0],
[2454, 2721, 0.066446000000000005, 0.17718999999999999, 0.017909999999999999, 70, 70, 70, 0, 0, 1, -360, 360, -0.95679999999999998, -2.5236999999999998, 0.95850000000000002, 0.36120000000000002, 0, 0, 0, 0],
[2650, 2721, 0.039835000000000002, 0.12909100000000001, 0.013145, 114, 114, 114, 0, 0, 1, -360, 360, -53.712899999999998, -1.8591, 54.701599999999999, 3.5015000000000001, 0, 0, 0, 0],
[2474, 2510, 0.033801999999999999, 0.10743800000000001, 0.011540999999999999, 69, 69, 69, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2577, 2616, 0.020496, 0.068760000000000002, 0.0068799999999999998, 137, 137, 137, 0, 0, 1, -360, 360, 10.957700000000001, -1.7132000000000001, -10.9354, 1.0184, 0, 0, 0, 0],
[2555, 2520, 0.040000000000000001, 0.12958700000000001, 0.013291000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -48.804400000000001, -19.0961, 49.789099999999998, 20.757899999999999, 0, 0, 0, 0],
[2525, 2612, 0.0099170000000000005, 0.033223000000000003, 0.004189, 107, 107, 107, 0, 0, 1, -360, 360, -19.163900000000002, -8.3978000000000002, 19.201699999999999, 8.0460999999999991, 0, 0, 0, 0],
[2555, 2521, 0.040247999999999999, 0.130248, 0.013361, 107, 107, 107, 0, 0, 1, -360, 360, -48.857399999999998, -19.085599999999999, 49.850000000000001, 20.7606, 0, 0, 0, 0],
[2614, 2549, 0.035445999999999998, 0.087363999999999997, 0.0088210000000000007, 114, 114, 114, 0, 0, 1, -360, 360, 33.426400000000001, 0.95679999999999998, -33.097799999999999, -1.2007000000000001, 0, 0, 0, 0],
[2723, 2722, 0.012636, 0.038017000000000002, 0.0027299999999999998, 114, 114, 114, 0, 0, 1, -360, 360, -7.0136000000000003, 1.7726999999999999, 7.0191999999999997, -2.0872999999999999, 0, 0, 0, 0],
[2524, 2723, 0.033057999999999997, 0.082636000000000001, 0.0096799999999999994, 69, 69, 69, 0, 0, 1, -360, 360, -6.0030000000000001, 1.1257999999999999, 6.0136000000000003, -2.2726999999999999, 0, 0, 0, 0],
[2586, 2525, 0.046685999999999998, 0.081818000000000002, 0.0077390000000000002, 90, 90, 90, 0, 0, 1, -360, 360, 9.9519000000000002, -2.8025000000000002, -9.9092000000000002, 1.9950000000000001, 0, 0, 0, 0],
[2479, 2470, 0.034132000000000003, 0.059916999999999998, 0.0056600000000000001, 48, 48, 48, 0, 0, 1, -360, 360, -9.1015999999999995, -0.048399999999999999, 9.1257999999999999, -0.57289999999999996, 0, 0, 0, 0],
[2492, 2587, 0.035867999999999997, 0.058678000000000001, 0.0064590000000000003, 90, 90, 90, 0, 0, 1, -360, 360, -1.7585999999999999, -5.4054000000000002, 1.7677, 4.6951999999999998, 0, 0, 0, 0],
[2492, 2499, 0.10000000000000001, 0.159496, 0.015970000000000002, 86, 86, 86, 0, 0, 1, -360, 360, -5.9973999999999998, -6.6989999999999998, 6.0597000000000003, 4.9863999999999997, 0, 0, 0, 0],
[2696, 2600, 0.039503999999999997, 0.12809899999999999, 0.013141, 137, 137, 137, 0, 0, 1, -360, 360, -2.1229, -0.64739999999999998, 2.1244999999999998, -0.87390000000000001, 0, 0, 0, 0],
[2587, 2469, 0.03124, 0.056032999999999999, 0.0056290000000000003, 84, 84, 84, 0, 0, 1, -360, 360, -8.5730000000000004, -5.4386999999999999, 8.6006999999999998, 4.8512000000000004, 0, 0, 0, 0],
[2707, 2489, 0.021396999999999999, 0.068867999999999999, 0.0070809999999999996, 69, 69, 69, 0, 0, 1, -360, 360, -6.1604999999999999, -0.57689999999999997, 6.1673, -0.25609999999999999, 0, 0, 0, 0],
[2691, 2707, 0.016858999999999999, 0.054273000000000002, 0.005581, 69, 69, 69, 0, 0, 1, -360, 360, -4.6574, -0.84760000000000002, 4.6604999999999999, 0.18529999999999999, 0, 0, 0, 0],
[2613, 2707, 0.00025599999999999999, 0.00066100000000000002, 6.9999999999999994e-05, 69, 69, 69, 0, 0, 1, -360, 360, -1.5, -0.40000000000000002, 1.5, 0.3916, 0, 0, 0, 0],
[2478, 2477, 0.012231000000000001, 0.038602999999999998, 0.0042009999999999999, 30, 30, 30, 0, 0, 1, -360, 360, 3.5017, 1.5402, -3.5, -2, 0, 0, 0, 0],
[2603, 2485, 0.028826999999999998, 0.093223, 0.0095639999999999996, 69, 69, 69, 0, 0, 1, -360, 360, -14.686299999999999, 1.4453, 14.7423, -2.3481999999999998, 0, 0, 0, 0],
[2650, 2482, 0.018239999999999999, 0.058992000000000003, 0.0060499999999999998, 123, 123, 123, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2525, 2675, 0.024553999999999999, 0.079917000000000002, 0.0082299999999999995, 137, 137, 137, 0, 0, 1, -360, 360, 13.2814, 2.9458000000000002, -13.2409, -3.7448999999999999, 0, 0, 0, 0],
[2470, 2689, 0.068430000000000005, 0.091569999999999999, 0.0083999999999999995, 69, 69, 69, 0, 0, 1, -360, 360, -3.0375999999999999, 0.50370000000000004, 3.0434999999999999, -1.4842, 0, 0, 0, 0],
[2689, 2720, 0.086528999999999995, 0.11405, 0.010191, 57, 57, 57, 0, 0, 1, -360, 360, -7.5434999999999999, -0.51580000000000004, 7.5853000000000002, -0.6361, 0, 0, 0, 0],
[2572, 2551, 0.0078510000000000003, 0.019826, 0.0020300000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -25.604600000000001, 0.81659999999999999, 25.648499999999999, -0.9446, 0, 0, 0, 0],
[2610, 2632, 0.010331, 0.026529, 0.0026909999999999998, 109, 109, 109, 0, 0, 1, -360, 360, 2.7877000000000001, 2.1909999999999998, -2.7865000000000002, -2.5043000000000002, 0, 0, 0, 0],
[2589, 2610, 0.022314000000000001, 0.057015999999999997, 0.0057600000000000004, 120, 120, 120, 0, 0, 1, -360, 360, -2.7999999999999998, -1, 2.8016000000000001, 0.32719999999999999, 0, 0, 0, 0],
[2588, 2648, 0.030991999999999999, 0.079007999999999995, 0.0080099999999999998, 120, 120, 120, 0, 0, 1, -360, 360, -1.5, -0.59999999999999998, 1.5005999999999999, -0.3785, 0, 0, 0, 0],
[2452, 2554, 0.0026359999999999999, 0.0075209999999999999, 0.00075000000000000002, 120, 120, 120, 0, 0, 1, -360, 360, 3.4016000000000002, -1.6447000000000001, -3.4013, 1.5536000000000001, 0, 0, 0, 0],
[2546, 2528, 0.030248000000000001, 0.062810000000000005, 0.00060999999999999997, 99, 99, 99, 0, 0, 1, -360, 360, -22.2806, -0.92849999999999999, 22.404800000000002, 1.1119000000000001, 0, 0, 0, 0],
[2527, 2459, 0.0033140000000000001, 0.010826000000000001, 0.0010889999999999999, 137, 137, 137, 0, 0, 1, -360, 360, -0.3387, 0.34999999999999998, 0.3387, -0.48330000000000001, 0, 0, 0, 0],
[2537, 2529, 0.041239999999999999, 0.072314000000000003, 0.0068700000000000002, 69, 69, 69, 0, 0, 1, -360, 360, -16.050000000000001, 0.62609999999999999, 16.137799999999999, -1.3107, 0, 0, 0, 0],
[2527, 2467, 0.018603000000000001, 0.056197999999999998, 0.0058100000000000001, 81, 81, 81, 0, 0, 1, -360, 360, -5.1612999999999998, -1.3500000000000001, 5.1654999999999998, 0.65059999999999996, 0, 0, 0, 0],
[2584, 2605, 0.024792999999999999, 0.080000000000000002, 0.0082299999999999995, 137, 137, 137, 0, 0, 1, -360, 360, -9.3262, 2.4550999999999998, 9.3455999999999992, -3.4014000000000002, 0, 0, 0, 0],
[2452, 2648, 0.013140000000000001, 0.041818000000000001, 0.0044790000000000003, 137, 137, 137, 0, 0, 1, -360, 360, 5.3036000000000003, 0.082400000000000001, -5.3006000000000002, -0.62150000000000005, 0, 0, 0, 0],
[2647, 2609, 0.0094210000000000006, 0.030661000000000001, 0.0031510000000000002, 103, 103, 103, 0, 0, 1, -360, 360, -23.244700000000002, -10.0227, 23.296199999999999, 9.8214000000000006, 0, 0, 0, 0],
[2647, 2579, 0.029007999999999999, 0.094380000000000006, 0.0096609999999999994, 76, 76, 76, 0, 0, 1, -360, 360, -2.7563, 2.6699000000000002, 2.7608000000000001, -3.7791999999999999, 0, 0, 0, 0],
[2465, 2529, 0.0042069999999999998, 0.010578000000000001, 0.00106, 120, 120, 120, 0, 0, 1, -360, 360, -12.8401, -2.8965000000000001, 12.8461, 2.7814999999999999, 0, 0, 0, 0],
[2709, 2528, 0.0073639999999999999, 0.023802, 0.0024390000000000002, 90, 90, 90, 0, 0, 1, -360, 360, -2.5973999999999999, -2.669, 2.5981000000000001, 2.3725999999999998, 0, 0, 0, 0],
[2709, 2452, 0.00157, 0.0049589999999999999, 0.00051099999999999995, 137, 137, 137, 0, 0, 1, -360, 360, -15.2013, -4.1654999999999998, 15.204499999999999, 4.1130000000000004, 0, 0, 0, 0],
[2709, 2452, 0.00157, 0.0049589999999999999, 0.00051099999999999995, 137, 137, 137, 0, 0, 1, -360, 360, -15.2013, -4.1654999999999998, 15.204499999999999, 4.1130000000000004, 0, 0, 0, 0],
[2459, 2465, 0.003058, 0.0099170000000000005, 0.0010189999999999999, 137, 137, 137, 0, 0, 1, -360, 360, -7.3387000000000002, -1.5166999999999999, 7.3400999999999996, 1.3965000000000001, 0, 0, 0, 0],
[2583, 2572, 0.0082559999999999995, 0.026280999999999999, 0.0028600000000000001, 69, 69, 69, 0, 0, 1, -360, 360, -12.204700000000001, -0.78910000000000002, 12.215299999999999, 0.48699999999999999, 0, 0, 0, 0],
[2510, 2583, 0.018099000000000001, 0.057015999999999997, 0.0061999999999999998, 69, 69, 69, 0, 0, 1, -360, 360, -5.5, -1, 5.5046999999999997, 0.28910000000000002, 0, 0, 0, 0],
[2554, 2529, 0.0040499999999999998, 0.010578000000000001, 0.0010889999999999999, 95, 95, 95, 0, 0, 1, -360, 360, -2.5987, -2.5535999999999999, 2.5992000000000002, 2.4211999999999998, 0, 0, 0, 0],
[2456, 2452, 0.0023140000000000001, 0.0075209999999999999, 0.00076999999999999996, 137, 137, 137, 0, 0, 1, -360, 360, -17.879300000000001, -4.4977999999999998, 17.8857, 4.4244000000000003, 0, 0, 0, 0],
[2643, 2456, 0.003967, 0.012984000000000001, 0.0013090000000000001, 137, 137, 137, 0, 0, 1, -360, 360, -13.8727, -3.6362000000000001, 13.879300000000001, 3.4977999999999998, 0, 0, 0, 0],
[2544, 2537, 0.0080990000000000003, 0.014206999999999999, 0.0013600000000000001, 57, 57, 57, 0, 0, 1, -360, 360, -16.032800000000002, 0.49130000000000001, 16.050000000000001, -0.62609999999999999, 0, 0, 0, 0],
[2653, 2544, 0.064711000000000005, 0.113388, 0.010769000000000001, 57, 57, 57, 0, 0, 1, -360, 360, -11.4604, 1.1188, 11.5328, -2.2913000000000001, 0, 0, 0, 0],
[2475, 2653, 0.066612000000000005, 0.11305800000000001, 0.011180000000000001, 69, 69, 69, 0, 0, 1, -360, 360, -15.6957, -1.9583999999999999, 15.836, 0.86729999999999996, 0, 0, 0, 0],
[2631, 2546, 0.013223, 0.033057999999999997, 0.0032690000000000002, 114, 114, 114, 0, 0, 1, -360, 360, -18.343800000000002, -0.031600000000000003, 18.380600000000001, -0.27150000000000002, 0, 0, 0, 0],
[2720, 2631, 0.056860000000000001, 0.093387999999999999, 0.0094400000000000005, 114, 114, 114, 0, 0, 1, -360, 360, -14.7399, 0.0071999999999999998, 14.8438, -0.96840000000000004, 0, 0, 0, 0],
[2676, 2528, 0.037602999999999998, 0.121653, 0.012489999999999999, 80, 80, 80, 0, 0, 1, -360, 360, -29.924800000000001, -8.4887999999999995, 30.228300000000001, 7.9657999999999998, 0, 0, 0, 0],
[2687, 2579, 0.030578999999999999, 0.053719000000000003, 0.0050800000000000003, 78, 78, 78, 0, 0, 1, -360, 360, -5.7999999999999998, -1.5, 5.8093000000000004, 0.92769999999999997, 0, 0, 0, 0],
[2610, 2530, 0.0085120000000000005, 0.020743999999999999, 0.0023210000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -30.804600000000001, -0.96830000000000005, 30.8734, 0.86219999999999997, 0, 0, 0, 0],
[2530, 2673, 0.040495999999999997, 0.096685999999999994, 0.010159, 120, 120, 120, 0, 0, 1, -360, 360, -38.873399999999997, -1.8622000000000001, 39.391800000000003, 1.8814, 0, 0, 0, 0],
[2464, 2643, 0.001983, 0.0062810000000000001, 0.00065099999999999999, 137, 137, 137, 0, 0, 1, -360, 360, -4.3723000000000001, -0.91469999999999996, 4.3727, 0.83620000000000005, 0, 0, 0, 0],
[2451, 2464, 0.0065290000000000001, 0.021156999999999999, 0.0022000000000000001, 137, 137, 137, 0, 0, 1, -360, 360, 1.6278999999999999, 0.81699999999999995, -1.6276999999999999, -1.0852999999999999, 0, 0, 0, 0],
[2632, 2572, 0.0092560000000000003, 0.023802, 0.0024199999999999998, 120, 120, 120, 0, 0, 1, -360, 360, -3.7134999999999998, 1.0043, 3.7147000000000001, -1.2854000000000001, 0, 0, 0, 0],
[2717, 2609, 0.062231000000000002, 0.104132, 0.010721, 63, 63, 63, 0, 0, 1, -360, 360, -8.9011999999999993, -0.46110000000000001, 8.9435000000000002, -0.72309999999999997, 0, 0, 0, 0],
[2535, 2717, 0.047017000000000003, 0.078511999999999998, 0.0080800000000000004, 69, 69, 69, 0, 0, 1, -360, 360, -1.7, -0.59999999999999998, 1.7012, -0.33889999999999998, 0, 0, 0, 0],
[2470, 2475, 0.0054460000000000003, 0.0076030000000000004, 0.00076999999999999996, 69, 69, 69, 0, 0, 1, -360, 360, -11.689299999999999, -0.54010000000000002, 11.6957, 0.45839999999999997, 0, 0, 0, 0],
[2609, 2572, 0.016198000000000001, 0.033801999999999999, 0.003509, 90, 90, 90, 0, 0, 1, -360, 360, -0.67349999999999999, 2.6082000000000001, 0.67469999999999997, -3.0182000000000002, 0, 0, 0, 0],
[2625, 2466, 0.0079170000000000004, 0.025611999999999999, 0.0052610000000000001, 114, 114, 114, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2647, 2625, 0.027810000000000001, 0.089941999999999994, 0.018450000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 2.0009999999999999, -1.6472, -2, -0.5, 0, 0, 0, 0],
[2451, 2467, 0.013967, 0.044628000000000001, 0.00462, 126, 126, 126, 0, 0, 1, -360, 360, -8.6279000000000003, -2.8170000000000002, 8.6371000000000002, 2.2806999999999999, 0, 0, 0, 0],
[2605, 2466, 0.0086779999999999999, 0.028098999999999999, 0.0029499999999999999, 88, 88, 88, 0, 0, 1, -360, 360, -15.345599999999999, 1.8013999999999999, 15.3626, -2.1082999999999998, 0, 0, 0, 0],
[2642, 2653, 0.016066, 0.052793, 0.010829999999999999, 69, 69, 69, 0, 0, 1, -360, 360, 7.8849999999999998, 2.1128, -7.8757000000000001, -3.3860000000000001, 0, 0, 0, 0],
[2627, 2642, 0.034000000000000002, 0.10995000000000001, 0.022558999999999999, 69, 69, 69, 0, 0, 1, -360, 360, 9.5109999999999992, 0.26379999999999998, -9.4849999999999994, -2.9127999999999998, 0, 0, 0, 0],
[2496, 2528, 0.00562, 0.018933999999999999, 0.00189, 32, 32, 32, 0, 0, 1, -360, 360, -13, -5, 13.008900000000001, 4.7984, 0, 0, 0, 0],
[2497, 2529, 0.00562, 0.018933999999999999, 0.00189, 32, 32, 32, 0, 0, 1, -360, 360, -0, 0, 0, -0.23180000000000001, 0, 0, 0, 0],
[2710, 2452, 0.0021489999999999999, 0.0071900000000000002, 0.00072099999999999996, 57, 57, 57, 0, 0, 1, -360, 360, -2, -0.5, 2.0001000000000002, 0.41189999999999999, 0, 0, 0, 0],
[2639, 2529, 0.00090899999999999998, 0.003058, 0.00031, 46, 46, 46, 0, 0, 1, -360, 360, 0, 0, 0, -0.037999999999999999, 0, 0, 0, 0],
[2549, 2551, 0.0066119999999999998, 0.013719, 0.0013309999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 29.697800000000001, 0.00069999999999999999, -29.648499999999999, -0.055399999999999998, 0, 0, 0, 0],
[2678, 2467, 0.020496, 0.068760000000000002, 0.0068799999999999998, 137, 137, 137, 0, 0, 1, -360, 360, -13.030200000000001, -0.84609999999999996, 13.0588, 0.099500000000000005, 0, 0, 0, 0],
[2463, 2470, 0.037397, 0.120661, 0.01272, 140, 140, 140, 0, 0, 1, -360, 360, -1.8999999999999999, -0.69999999999999996, 1.9012, -0.79069999999999996, 0, 0, 0, 0],
[2678, 2627, 0.019281, 0.062364000000000003, 0.006398, 137, 137, 137, 0, 0, 1, -360, 360, 11.030200000000001, -0.053900000000000003, -11.010999999999999, -0.66379999999999995, 0, 0, 0, 0],
[2488, 2703, 0.0049589999999999999, 0.016364, 0.00166, 114, 114, 114, 0, 0, 1, -360, 360, -36.157299999999999, 3.7784, 36.212000000000003, -3.7974999999999999, 0, 0, 0, 0],
[2701, 2488, 0.001653, 0.005372, 0.00054199999999999995, 114, 114, 114, 0, 0, 1, -360, 360, -32.0426, 6.1611000000000002, 32.057299999999998, -6.1783999999999999, 0, 0, 0, 0],
[2533, 2702, 0.057686000000000001, 0.14544599999999999, 0.014999, 76, 76, 76, 0, 0, 1, -360, 360, -26.101500000000001, 6.4755000000000003, 26.4574, -7.3738000000000001, 0, 0, 0, 0],
[2567, 2703, 0.031982999999999998, 0.078759999999999997, 0.0078600000000000007, 90, 90, 90, 0, 0, 1, -360, 360, -46.164200000000001, 6.6006999999999998, 46.754100000000001, -6.0853999999999999, 0, 0, 0, 0],
[2699, 2702, 0.018429999999999998, 0.059999999999999998, 0.006149, 137, 137, 137, 0, 0, 1, -360, 360, -32.037599999999998, 9.3674999999999997, 32.209499999999998, -9.5470000000000006, 0, 0, 0, 0],
[2683, 2684, 0.0055370000000000003, 0.017933999999999999, 0.0018389999999999999, 137, 137, 137, 0, 0, 1, -360, 360, -5.2781000000000002, 1.3288, 5.2794999999999996, -1.5434000000000001, 0, 0, 0, 0],
[2586, 2457, 0.036364, 0.120661, 0.011809999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -16.651900000000001, -0.19750000000000001, 16.740200000000002, -0.86570000000000003, 0, 0, 0, 0],
[2684, 2680, 0.003058, 0.0099170000000000005, 0.0010189999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 3.3090000000000002, -10.9503, -3.3056999999999999, 10.839600000000001, 0, 0, 0, 0],
[2511, 2567, 0.067602999999999996, 0.119008, 0.0112, 69, 69, 69, 0, 0, 1, -360, 360, -14.369899999999999, 6.4123000000000001, 14.5169, -7.4763000000000002, 0, 0, 0, 0],
[2693, 2511, 0.038677999999999997, 0.068099000000000007, 0.0063889999999999997, 69, 69, 69, 0, 0, 1, -360, 360, -10.9108, 7.4619999999999997, 10.969900000000001, -8.1122999999999994, 0, 0, 0, 0],
[2628, 2567, 0.050422000000000002, 0.104868, 0.010200000000000001, 69, 69, 69, 0, 0, 1, -360, 360, -23.896799999999999, 2.0489999999999999, 24.147300000000001, -2.7244000000000002, 0, 0, 0, 0],
[2645, 2628, 0.01976, 0.051396999999999998, 0.0051500000000000001, 69, 69, 69, 0, 0, 1, -360, 360, -23.699999999999999, 1.8035000000000001, 23.796800000000001, -2.149, 0, 0, 0, 0],
[2570, 2522, 0.027810000000000001, 0.079677999999999999, 0.008071, 69, 69, 69, 0, 0, 1, -360, 360, 9.8416999999999994, -10.7767, -9.7941000000000003, 9.9525000000000006, 0, 0, 0, 0],
[2693, 2570, 0.014669, 0.032388, 0.0032789999999999998, 69, 69, 69, 0, 0, 1, -360, 360, 11.670999999999999, -10.199999999999999, -11.6417, 9.8766999999999996, 0, 0, 0, 0],
[2462, 2526, 0.022314000000000001, 0.072314000000000003, 0.014929, 75, 75, 75, 0, 0, 1, -360, 360, -4.7037000000000004, -9.7165999999999997, 4.7230999999999996, 8.0404999999999998, 0, 0, 0, 0],
[2457, 2462, 0.013223, 0.017769, 0.0019090000000000001, 62, 62, 62, 0, 0, 1, -360, 360, -0.69540000000000002, -8.6259999999999994, 0.70369999999999999, 8.4166000000000007, 0, 0, 0, 0],
[2677, 2522, 0.0088350000000000008, 0.027917000000000001, 0.0030490000000000001, 137, 137, 137, 0, 0, 1, -360, 360, -11.9415, -1.7874000000000001, 11.952199999999999, 1.4572000000000001, 0, 0, 0, 0],
[2509, 2677, 0.0068760000000000002, 0.021579000000000001, 0.002398, 137, 137, 137, 0, 0, 1, -360, 360, -10.135400000000001, -1.4542999999999999, 10.141500000000001, 1.1874, 0, 0, 0, 0],
[2624, 2686, 0.015537, 0.054553999999999998, 0.0055710000000000004, 137, 137, 137, 0, 0, 1, -360, 360, -6.9108999999999998, 3.2692999999999999, 6.9188000000000001, -3.9032, 0, 0, 0, 0],
[2487, 2640, 0.0085120000000000005, 0.021743999999999999, 0.0022000000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 22.535399999999999, -7.4065000000000003, -22.4954, 7.2469999999999999, 0, 0, 0, 0],
[2640, 2684, 0.00281, 0.0070169999999999998, 0.00059000000000000003, 114, 114, 114, 0, 0, 1, -360, 360, 13.3954, -10.547000000000001, -13.388500000000001, 10.4937, 0, 0, 0, 0],
[2474, 2698, 0.027685999999999999, 0.089504, 0.0091690000000000001, 95, 95, 95, 0, 0, 1, -360, 360, -24.456700000000001, 0.019800000000000002, 24.596, -0.66569999999999996, 0, 0, 0, 0],
[2686, 2474, 0.021322000000000001, 0.069420999999999997, 0.0070689999999999998, 137, 137, 137, 0, 0, 1, -360, 360, -14.2188, 2.5032000000000001, 14.2567, -3.2198000000000002, 0, 0, 0, 0],
[2698, 2704, 0.015041000000000001, 0.041321999999999998, 0.0042589999999999998, 90, 90, 90, 0, 0, 1, -360, 360, -15.2469, 10.754099999999999, 15.2912, -11.143599999999999, 0, 0, 0, 0],
[2685, 2683, 0.017769, 0.057363999999999998, 0.0058809999999999999, 137, 137, 137, 0, 0, 1, -360, 360, 0.74350000000000005, -2.3799000000000001, -0.74280000000000002, 1.6822999999999999, 0, 0, 0, 0],
[2646, 2520, 0.0073639999999999999, 0.023802, 0.0025100000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -11.321999999999999, -1.1144000000000001, 11.3299, 0.84040000000000004, 0, 0, 0, 0],
[2665, 2578, 0.0042069999999999998, 0.010744, 0.0012099999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -8.5135000000000005, -0.77159999999999995, 8.5160999999999998, 0.6341, 0, 0, 0, 0],
[2457, 2645, 0.023314000000000001, 0.078934000000000004, 0.0074510000000000002, 69, 69, 69, 0, 0, 1, -360, 360, -18.229099999999999, 3.8828, 18.300000000000001, -4.5034999999999998, 0, 0, 0, 0],
[2665, 2519, 0.0027269999999999998, 0.0082559999999999995, 0.00084900000000000004, 120, 120, 120, 0, 0, 1, -360, 360, 0.46479999999999999, 0.78839999999999999, -0.46479999999999999, -0.88949999999999996, 0, 0, 0, 0],
[2519, 2509, 0.001488, 0.0049589999999999999, 0.00047899999999999999, 137, 137, 137, 0, 0, 1, -360, 360, -4.4352, -0.51049999999999995, 4.4353999999999996, 0.45429999999999998, 0, 0, 0, 0],
[2476, 2522, 0.028677999999999999, 0.092562000000000005, 0.0095110000000000004, 57, 57, 57, 0, 0, 1, -360, 360, -4.1768999999999998, -3.5901999999999998, 4.1833, 2.4773999999999998, 0, 0, 0, 0],
[2487, 2533, 0.013636000000000001, 0.035536999999999999, 0.0037000000000000002, 120, 120, 120, 0, 0, 1, -360, 360, -22.8354, 7.2065000000000001, 22.901499999999999, -7.4755000000000003, 0, 0, 0, 0],
[2683, 2680, 0.0042069999999999998, 0.013554, 0.0014009999999999999, 131, 131, 131, 0, 0, 1, -360, 360, -4.5797999999999996, -6.1406000000000001, 4.5818000000000003, 5.9801000000000002, 0, 0, 0, 0],
[2624, 2685, 0.0052890000000000003, 0.010744, 0.001111, 90, 90, 90, 0, 0, 1, -360, 360, 1.6438999999999999, -2.2113, -1.6435, 2.0798999999999999, 0, 0, 0, 0],
[2704, 2701, 0.0093390000000000001, 0.016528999999999999, 0.00174, 90, 90, 90, 0, 0, 1, -360, 360, -24.391200000000001, 7.9436, 24.442599999999999, -8.0610999999999997, 0, 0, 0, 0],
[2703, 2560, 0.034792999999999998, 0.10281, 0.010449999999999999, 99, 99, 99, 0, 0, 1, -360, 360, -23.730599999999999, 6.3920000000000003, 23.907900000000001, -7.1261000000000001, 0, 0, 0, 0],
[2559, 2521, 0.021239999999999998, 0.068602999999999997, 0.0070400000000000003, 99, 99, 99, 0, 0, 1, -360, 360, -21.3278, -8.0686999999999998, 21.420500000000001, 7.5330000000000004, 0, 0, 0, 0],
[2526, 2520, 0.031397000000000001, 0.098843, 0.01074, 126, 126, 126, 0, 0, 1, -360, 360, -8.9230999999999998, -9.5404999999999998, 8.9657, 8.4030000000000005, 0, 0, 0, 0],
[2561, 2680, 0.0085120000000000005, 0.026859999999999998, 0.0028990000000000001, 40, 40, 40, 0, 0, 1, -360, 360, -10.185700000000001, -0.99650000000000005, 10.193199999999999, 0.6744, 0, 0, 0, 0],
[2556, 2561, 0.018099000000000001, 0.057015999999999997, 0.0061999999999999998, 40, 40, 40, 0, 0, 1, -360, 360, -10.169700000000001, -1.6827000000000001, 10.185700000000001, 0.99650000000000005, 0, 0, 0, 0],
[2473, 2680, 0.01719, 0.057769000000000001, 0.0057790000000000003, 69, 69, 69, 0, 0, 1, -360, 360, -6.5361000000000002, -2.6031, 6.5430000000000001, 1.9381999999999999, 0, 0, 0, 0],
[2562, 2702, 0.015793000000000001, 0.040174000000000001, 0.0040800000000000003, 102, 102, 102, 0, 0, 1, -360, 360, 77.848500000000001, -20.333200000000001, -77.0047, 21.987500000000001, 0, 0, 0, 0],
[2612, 2559, 0.033635999999999999, 0.10743800000000001, 0.010159, 107, 107, 107, 0, 0, 1, -360, 360, -19.3017, -8.1461000000000006, 19.427800000000001, 7.3686999999999996, 0, 0, 0, 0],
[2646, 2578, 0.0082559999999999995, 0.016528999999999999, 0.001941, 114, 114, 114, 0, 0, 1, -360, 360, 9.2219999999999995, 0.61439999999999995, -9.2161000000000008, -0.83409999999999995, 0, 0, 0, 0],
[2698, 2713, 0.0049589999999999999, 0.0074380000000000002, 0.00073099999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 29.8386, 6.7702999999999998, -29.800000000000001, -6.7999999999999998, 0, 0, 0, 0],
[2698, 2714, 0.0049589999999999999, 0.0074380000000000002, 0.00073099999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 32.0441, 6.4785000000000004, -32, -6.5, 0, 0, 0, 0],
[2515, 2680, 0.0049589999999999999, 0.0074380000000000002, 0.00073099999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -0, -0, 0, -0.0872, 0, 0, 0, 0],
[2516, 2681, 0.0049589999999999999, 0.0074380000000000002, 0.00073099999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -0.29999999999999999, -0.20000000000000001, 0.29999999999999999, 0.1128, 0, 0, 0, 0],
[2688, 2683, 0.0049589999999999999, 0.0074380000000000002, 0.00073099999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -3.7913000000000001, -1.1192, 3.7919, 1.0330999999999999, 0, 0, 0, 0],
[2690, 2624, 0.025405, 0.082156999999999994, 0.0084290000000000007, 123, 123, 123, 0, 0, 1, -360, 360, -3.3645, 0.1643, 3.367, -1.1578999999999999, 0, 0, 0, 0],
[2690, 2473, 0.016364, 0.052893000000000003, 0.005581, 122, 122, 122, 0, 0, 1, -360, 360, 1.9644999999999999, -1.0643, -1.9639, 0.40310000000000001, 0, 0, 0, 0],
[2556, 2693, 0.020413000000000001, 0.068430000000000005, 0.0068510000000000003, 123, 123, 123, 0, 0, 1, -360, 360, 7.3696999999999999, 0.38269999999999998, -7.3601999999999999, -1.1619999999999999, 0, 0, 0, 0],
[2688, 2683, 0.0099170000000000005, 0.034875999999999997, 0.0040699999999999998, 76, 76, 76, 0, 0, 1, -360, 360, -0.80869999999999997, -0.78080000000000005, 0.80879999999999996, 0.29630000000000001, 0, 0, 0, 0],
[2700, 2665, 0.020174000000000001, 0.052231, 0.00545, 120, 120, 120, 0, 0, 1, -360, 360, -29.5349, -1.8262, 29.684799999999999, 1.5689, 0, 0, 0, 0],
[2665, 2521, 0.0095040000000000003, 0.024553999999999999, 0.0025600000000000002, 114, 114, 114, 0, 0, 1, -360, 360, -22.4831, -2.1966999999999999, 22.523800000000001, 1.9962, 0, 0, 0, 0],
[2669, 2654, 0.01405, 0.023140999999999998, 0.0023400000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -11.6114, 1.9481999999999999, 11.627700000000001, -2.2021999999999999, 0, 0, 0, 0],
[2662, 2664, 0.03286, 0.076677999999999996, 0.0077099999999999998, 69, 69, 69, 0, 0, 1, -360, 360, 10.634600000000001, -1.7258, -10.603300000000001, 0.87270000000000003, 0, 0, 0, 0],
[2659, 2661, 0.042230999999999998, 0.098959000000000005, 0.0097400000000000004, 69, 69, 69, 0, 0, 1, -360, 360, -0.72419999999999995, -1.3736999999999999, 0.72460000000000002, 0.20330000000000001, 0, 0, 0, 0],
[2663, 2721, 0.073057999999999998, 0.19190099999999999, 0.018318999999999998, 69, 69, 69, 0, 0, 1, -360, 360, -6.4898999999999996, -2.3269000000000002, 6.5164999999999997, 0.18770000000000001, 0, 0, 0, 0],
[2664, 2590, 0.030908999999999999, 0.081065999999999999, 0.0077390000000000002, 69, 69, 69, 0, 0, 1, -360, 360, -6.1284000000000001, -2.1619000000000002, 6.1387999999999998, 1.2588999999999999, 0, 0, 0, 0],
[2590, 2722, 0.042065999999999999, 0.110744, 0.010529, 69, 69, 69, 0, 0, 1, -360, 360, -6.8388, -1.5589, 6.8555000000000001, 0.32940000000000003, 0, 0, 0, 0],
[2660, 2663, 0.016528999999999999, 0.033057999999999997, 0.0024199999999999998, 69, 69, 69, 0, 0, 1, -360, 360, -20.775700000000001, -0.68130000000000002, 20.835699999999999, 0.51190000000000002, 0, 0, 0, 0],
[2564, 2483, 0.040495999999999997, 0.071066000000000004, 0.0067299999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -14.1069, -1.1934, 14.176399999999999, 0.5282, 0, 0, 0, 0],
[2483, 2660, 0.046281000000000003, 0.071066000000000004, 0.0075989999999999999, 78, 78, 78, 0, 0, 1, -360, 360, -15.8764, -0.92820000000000003, 15.9757, 0.18129999999999999, 0, 0, 0, 0],
[2663, 2669, 0.0049589999999999999, 0.0082559999999999995, 0.00084900000000000004, 78, 78, 78, 0, 0, 1, -360, 360, -7.109, 2.8504, 7.1113999999999997, -2.9481999999999999, 0, 0, 0, 0],
[2565, 2564, 0.0041320000000000003, 0.013719, 0.001379, 137, 137, 137, 0, 0, 1, -360, 360, -6.7793000000000001, -0.095699999999999993, 6.7809999999999997, -0.059299999999999999, 0, 0, 0, 0],
[2661, 2691, 0.013363999999999999, 0.029686000000000001, 0.00296, 69, 69, 69, 0, 0, 1, -360, 360, 1.3428, -0.20330000000000001, -1.3426, -0.15240000000000001, 0, 0, 0, 0],
[2654, 2662, 0.0086779999999999999, 0.027768999999999999, 0.004777, 69, 69, 69, 0, 0, 1, -360, 360, -17.527699999999999, 0.70220000000000005, 17.550000000000001, -1.2054, 0, 0, 0, 0],
[2574, 2722, 0.044380000000000003, 0.078256000000000006, 0.007391, 46, 46, 46, 0, 0, 1, -360, 360, -7.9170999999999996, -0.092999999999999999, 7.9401999999999999, -0.76049999999999995, 0, 0, 0, 0],
[2604, 2574, 0.056612000000000003, 0.099825999999999998, 0.0094310000000000001, 46, 46, 46, 0, 0, 1, -360, 360, -4.4078999999999997, -0.2127, 4.4170999999999996, -0.90700000000000003, 0, 0, 0, 0],
[2468, 2604, 0.019751999999999999, 0.062149000000000003, 0.0067489999999999998, 90, 90, 90, 0, 0, 1, -360, 360, -3.4060000000000001, -0.61760000000000004, 3.4079000000000002, -0.18729999999999999, 0, 0, 0, 0],
[2498, 2468, 0.036686000000000003, 0.064711000000000005, 0.00611, 90, 90, 90, 0, 0, 1, -360, 360, -0.20599999999999999, -0.35120000000000001, 0.20599999999999999, -0.38240000000000002, 0, 0, 0, 0],
[2484, 2664, 0.035867999999999997, 0.071321999999999997, 0.006241, 38, 38, 38, 0, 0, 1, -360, 360, -0.59430000000000005, 0.90000000000000002, 0.5948, -1.6474, 0, 0, 0, 0],
[2696, 2565, 0.034380000000000001, 0.060991999999999998, 0.0056889999999999996, 137, 137, 137, 0, 0, 1, -360, 360, -2.7770999999999999, -0.25259999999999999, 2.7793000000000001, -0.40429999999999999, 0, 0, 0, 0],
[2498, 2484, 0.035867999999999997, 0.071321999999999997, 0.006241, 90, 90, 90, 0, 0, 1, -360, 360, -0.59399999999999997, 0.25119999999999998, 0.59430000000000005, -1, 0, 0, 0, 0],
[2482, 2523, 0.020396999999999998, 0.065949999999999995, 0.0067710000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -1.3, -0.20000000000000001, 1.3003, -0.59079999999999999, 0, 0, 0, 0],
[2479, 2523, 0.014553999999999999, 0.047470999999999999, 0.0048300000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 3.1015999999999999, -0.9516, -3.1002999999999998, 0.39079999999999998, 0, 0, 0, 0],
[2502, 2611, 0.0066119999999999998, 0.015703000000000002, 0.001689, 103, 103, 103, 0, 0, 1, -360, 360, -2.3407, 1.9166000000000001, 2.3412999999999999, -2.1091000000000002, 0, 0, 0, 0],
[2507, 2471, 0.0098259999999999997, 0.017364000000000001, 0.0016000000000000001, 137, 137, 137, 0, 0, 1, -360, 360, -16.898099999999999, -5.7041000000000004, 16.9254, 5.5693000000000001, 0, 0, 0, 0],
[2471, 2503, 0.030248000000000001, 0.097520999999999997, 0.010019, 86, 86, 86, 0, 0, 1, -360, 360, -7.9405000000000001, 0.17269999999999999, 7.9572000000000003, -1.2696000000000001, 0, 0, 0, 0],
[2539, 2504, 0.011488, 0.034710999999999999, 0.002931, 120, 120, 120, 0, 0, 1, -360, 360, -17.729600000000001, -1.2861, 17.761299999999999, 1.0455000000000001, 0, 0, 0, 0],
[2697, 2539, 0.0082559999999999995, 0.028934000000000001, 0.00363, 120, 120, 120, 0, 0, 1, -360, 360, -12.4184, -1.2618, 12.429600000000001, 0.8861, 0, 0, 0, 0],
[2568, 2499, 0.00124, 0.0041320000000000003, 0.00038999999999999999, 128, 128, 128, 0, 0, 1, -360, 360, -5.9798999999999998, -3.3965000000000001, 5.9804000000000004, 3.3534000000000002, 0, 0, 0, 0],
[2568, 2580, 0.00124, 0.0041320000000000003, 0.00038999999999999999, 128, 128, 128, 0, 0, 1, -360, 360, 2.5001000000000002, 0.75549999999999995, -2.5, -0.80000000000000004, 0, 0, 0, 0],
[2568, 2580, 0.00124, 0.0041320000000000003, 0.00038999999999999999, 128, 128, 128, 0, 0, 1, -360, 360, 2.5001000000000002, 0.75549999999999995, -2.5, -0.80000000000000004, 0, 0, 0, 0],
[2506, 2697, 0.010826000000000001, 0.034710999999999999, 0.0035790000000000001, 137, 137, 137, 0, 0, 1, -360, 360, -4.7161999999999997, 0.63639999999999997, 4.7183999999999999, -1.0382, 0, 0, 0, 0],
[2514, 2506, 0.00124, 0.0041320000000000003, 0.00038999999999999999, 128, 128, 128, 0, 0, 1, -360, 360, -4.8853, -2.4357000000000002, 4.8856000000000002, 2.3923000000000001, 0, 0, 0, 0],
[2672, 2514, 0.00124, 0.0041320000000000003, 0.00038999999999999999, 128, 128, 128, 0, 0, 1, -360, 360, 1.1148, 0.41980000000000001, -1.1147, -0.46429999999999999, 0, 0, 0, 0],
[2507, 2672, 0.00124, 0.0041320000000000003, 0.00038999999999999999, 128, 128, 128, 0, 0, 1, -360, 360, 5.1151, 1.9763999999999999, -5.1147999999999998, -2.0198, 0, 0, 0, 0],
[2471, 2718, 0.036686000000000003, 0.118182, 0.01217, 95, 95, 95, 0, 0, 1, -360, 360, -6.4200999999999997, -5.1176000000000004, 6.4394999999999998, 3.7747999999999999, 0, 0, 0, 0],
[2695, 2718, 0.017364000000000001, 0.056860000000000001, 0.0057790000000000003, 137, 137, 137, 0, 0, 1, -360, 360, -12.504300000000001, -5.4669999999999996, 12.5319, 4.8883999999999999, 0, 0, 0, 0],
[2679, 2500, 0.032479000000000001, 0.108099, 0.014449999999999999, 137, 137, 137, 0, 0, 1, -360, 360, -0.7369, -4.4584999999999999, 0.74080000000000001, 2.8106, 0, 0, 0, 0],
[2668, 2499, 0.054553999999999998, 0.180174, 0.024199999999999999, 99, 99, 99, 0, 0, 1, -360, 360, -17.787299999999998, -4.6475, 17.946999999999999, 2.4314, 0, 0, 0, 0],
[2501, 2503, 0.019174, 0.025950000000000001, 0.0046709999999999998, 69, 69, 69, 0, 0, 1, -360, 360, 2.7507999999999999, -0.33910000000000001, -2.7494999999999998, -0.1968, 0, 0, 0, 0],
[2611, 2504, 0.01405, 0.036364, 0.0039909999999999998, 103, 103, 103, 0, 0, 1, -360, 360, -8.9413, -0.4909, 8.9511000000000003, 0.058000000000000003, 0, 0, 0, 0],
[2636, 2503, 0.035867999999999997, 0.090082999999999996, 0.0092399999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -11.1473, -0.88639999999999997, 11.186400000000001, -0.074399999999999994, 0, 0, 0, 0],
[2708, 2504, 0.014999999999999999, 0.047141000000000002, 0.0046610000000000002, 114, 114, 114, 0, 0, 1, -360, 360, -7.2343999999999999, -0.88380000000000003, 7.2412999999999998, 0.37019999999999997, 0, 0, 0, 0],
[2666, 2708, 0.0052480000000000001, 0.016504000000000001, 0.0016310000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -5.1330999999999998, -0.77500000000000002, 5.1344000000000003, 0.59179999999999999, 0, 0, 0, 0],
[2705, 2708, 0.00025599999999999999, 0.00066100000000000002, 6.9999999999999994e-05, 114, 114, 114, 0, 0, 1, -360, 360, -2.1000000000000001, -0.29999999999999999, 2.1000000000000001, 0.29199999999999998, 0, 0, 0, 0],
[2637, 2694, 0.041744000000000003, 0.073222999999999996, 0.0069210000000000001, 90, 90, 90, 0, 0, 1, -360, 360, -1.2166999999999999, -1.9785999999999999, 1.2181999999999999, 1.1854, 0, 0, 0, 0],
[2694, 2719, 0.023057999999999999, 0.074380000000000002, 0.0076499999999999997, 137, 137, 137, 0, 0, 1, -360, 360, -11.1182, -4.3853999999999997, 11.146000000000001, 3.5903999999999998, 0, 0, 0, 0],
[2506, 2682, 0.00099200000000000004, 0.0034710000000000001, 0.00036099999999999999, 137, 137, 137, 0, 0, 1, -360, 360, 2.6597, -2.4647000000000001, -2.6596000000000002, 2.4239000000000002, 0, 0, 0, 0],
[2619, 2666, 0.0036359999999999999, 0.010744, 0.00106, 114, 114, 114, 0, 0, 1, -360, 360, 2.367, 0.40400000000000003, -2.3668999999999998, -0.52500000000000002, 0, 0, 0, 0],
[2501, 2623, 0.0046280000000000002, 0.014876, 0.0015200000000000001, 137, 137, 137, 0, 0, 1, -360, 360, 17.184699999999999, 4.7851999999999997, -17.171900000000001, -4.9188000000000001, 0, 0, 0, 0],
[2513, 2636, 0.0037190000000000001, 0.0093390000000000001, 0.00093899999999999995, 120, 120, 120, 0, 0, 1, -360, 360, -5.6463000000000001, -0.29099999999999998, 5.6473000000000004, 0.18640000000000001, 0, 0, 0, 0],
[2507, 2513, 0.0049589999999999999, 0.012727, 0.0012800000000000001, 95, 95, 95, 0, 0, 1, -360, 360, 1.3539000000000001, 1.4633, -1.3536999999999999, -1.609, 0, 0, 0, 0],
[2480, 2568, 0.011157, 0.015289000000000001, 0.0027490000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 2.3210999999999999, -2.1002999999999998, -2.3201999999999998, 1.7855000000000001, 0, 0, 0, 0],
[2503, 2480, 0.011157, 0.015289000000000001, 0.0027490000000000001, 114, 114, 114, 0, 0, 1, -360, 360, 7.2264999999999997, -1.8090999999999999, -7.2210999999999999, 1.5003, 0, 0, 0, 0],
[2504, 2667, 0.014959, 0.043802000000000001, 0.00445, 114, 114, 114, 0, 0, 1, -360, 360, 3.4986999999999999, -0.1211, -3.4971000000000001, -0.38569999999999999, 0, 0, 0, 0],
[2505, 2500, 0.0076030000000000004, 0.019826, 0.0020590000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -10.905200000000001, -3.5078999999999998, 10.9138, 3.2930999999999999, 0, 0, 0, 0],
[2576, 2504, 0.034792999999999998, 0.111901, 0.011761000000000001, 76, 76, 76, 0, 0, 1, -360, 360, -0.37490000000000001, -2.8742000000000001, 0.37640000000000001, 1.5299, 0, 0, 0, 0],
[2679, 2576, 0.0070169999999999998, 0.022397, 0.002369, 123, 123, 123, 0, 0, 1, -360, 360, 5.9272, -0.73850000000000005, -5.9250999999999996, 0.47420000000000001, 0, 0, 0, 0],
[2617, 2674, 0.00843, 0.021488, 0.0021610000000000002, 120, 120, 120, 0, 0, 1, -360, 360, -16.005800000000001, 2.6051000000000002, 16.025200000000002, -2.8035999999999999, 0, 0, 0, 0],
[2679, 2617, 0.00843, 0.021488, 0.0021610000000000002, 120, 120, 120, 0, 0, 1, -360, 360, -14.190300000000001, 2.8969999999999998, 14.2058, -3.1051000000000002, 0, 0, 0, 0],
[2566, 2571, 0.019917000000000001, 0.052446, 0.0051910000000000003, 120, 120, 120, 0, 0, 1, -360, 360, -19.5641, 1.6617999999999999, 19.631, -2.0849000000000002, 0, 0, 0, 0],
[2674, 2566, 0.011868, 0.031759999999999997, 0.0031510000000000002, 120, 120, 120, 0, 0, 1, -360, 360, -19.325199999999999, 1.4036, 19.364100000000001, -1.6617999999999999, 0, 0, 0, 0],
[2622, 2501, 0.0050410000000000003, 0.016858999999999999, 0.00174, 137, 137, 137, 0, 0, 1, -360, 360, -5.5876000000000001, -0.1671, 5.5888999999999998, -0.0287, 0, 0, 0, 0],
[2449, 2501, 0.0033140000000000001, 0.010909, 0.001111, 137, 137, 137, 0, 0, 1, -360, 360, 1.3257000000000001, 1.2188000000000001, -1.3255999999999999, -1.3464, 0, 0, 0, 0],
[2667, 2629, 0.0077689999999999999, 0.024792999999999999, 0.0025699999999999998, 137, 137, 137, 0, 0, 1, -360, 360, 3.3971, 0.38569999999999999, -3.3963000000000001, -0.67820000000000003, 0, 0, 0, 0],
[2591, 2472, 0.0071069999999999996, 0.023140999999999998, 0.0023400000000000001, 124, 124, 124, 0, 0, 1, -360, 360, -9.7422000000000004, -4.6425000000000001, 9.7492999999999999, 4.3978000000000002, 0, 0, 0, 0],
[2623, 2592, 0.003058, 0.0099170000000000005, 0.0010189999999999999, 137, 137, 137, 0, 0, 1, -360, 360, 12.071899999999999, 3.6187999999999998, -12.067600000000001, -3.722, 0, 0, 0, 0],
[2641, 2637, 0.0064460000000000003, 0.020660999999999999, 0.0021299999999999999, 137, 137, 137, 0, 0, 1, -360, 360, 1.7839, -3.5055000000000001, -1.7830999999999999, 3.2637999999999998, 0, 0, 0, 0],
[2633, 2499, 0.00124, 0.0041320000000000003, 0.00040900000000000002, 137, 137, 137, 0, 0, 1, -360, 360, -11.4146, 1.2969999999999999, 11.4161, -1.3392999999999999, 0, 0, 0, 0],
[2634, 2500, 0.00124, 0.0041320000000000003, 0.00040900000000000002, 137, 137, 137, 0, 0, 1, -360, 360, -0, -0, 0, -0.047199999999999999, 0, 0, 0, 0],
[2500, 2502, 0.020743999999999999, 0.067272999999999999, 0.0068199999999999997, 137, 137, 137, 0, 0, 1, -360, 360, 8.1560000000000006, 1.6497999999999999, -8.1432000000000002, -2.3931, 0, 0, 0, 0],
[2633, 2518, 0.0054460000000000003, 0.017364000000000001, 0.001769, 137, 137, 137, 0, 0, 1, -360, 360, -3.9853999999999998, -0.19700000000000001, 3.9861, -0.0040000000000000001, 0, 0, 0, 0],
[2500, 2449, 0.0061240000000000001, 0.015703000000000002, 0.0015709999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 9.4305000000000003, 1.3501000000000001, -9.4257000000000009, -1.5187999999999999, 0, 0, 0, 0],
[2598, 2502, 0.001322, 0.0042069999999999998, 0.00044000000000000002, 137, 137, 137, 0, 0, 1, -360, 360, -0.18290000000000001, 1.2020999999999999, 0.18290000000000001, -1.2525999999999999, 0, 0, 0, 0],
[2499, 2598, 0.0079340000000000001, 0.022314000000000001, 0.0021489999999999999, 123, 123, 123, 0, 0, 1, -360, 360, 6.5206999999999997, 2.9653999999999998, -6.5171000000000001, -3.2021000000000002, 0, 0, 0, 0],
[2518, 2622, 0.0090910000000000001, 0.028934000000000001, 0.0028990000000000001, 137, 137, 137, 0, 0, 1, -360, 360, -4.2861000000000002, -0.096000000000000002, 4.2876000000000003, -0.2329, 0, 0, 0, 0],
[2629, 2670, 0.0073639999999999999, 0.023719, 0.0024199999999999998, 137, 137, 137, 0, 0, 1, -360, 360, -2.1036999999999999, -0.7218, 2.1040000000000001, 0.44490000000000002, 0, 0, 0, 0],
[2472, 2641, 0.0033140000000000001, 0.010744, 0.0010889999999999999, 137, 137, 137, 0, 0, 1, -360, 360, 7.3855000000000004, -1.5250999999999999, -7.3838999999999997, 1.4055, 0, 0, 0, 0],
[2682, 2541, 0.0020660000000000001, 0.0069420000000000003, 0.00069899999999999997, 137, 137, 137, 0, 0, 1, -360, 360, -0.34039999999999998, -3.4239000000000002, 0.34060000000000001, 3.3448000000000002, 0, 0, 0, 0],
[2695, 2637, 0.011322, 0.036364, 0.003751, 137, 137, 137, 0, 0, 1, -360, 360, 5.0042999999999997, 3.867, -5.0002000000000004, -4.2851999999999997, 0, 0, 0, 0],
[2541, 2591, 0.0028930000000000002, 0.0092560000000000003, 0.00093899999999999995, 137, 137, 137, 0, 0, 1, -360, 360, -6.7405999999999997, -4.1448, 6.7422000000000004, 4.0425000000000004, 0, 0, 0, 0],
[2592, 2619, 0.0024789999999999999, 0.0074380000000000002, 0.00073099999999999999, 120, 120, 120, 0, 0, 1, -360, 360, 4.9676, 1.6220000000000001, -4.9669999999999996, -1.704, 0, 0, 0, 0],
[2542, 2505, 0.0049170000000000004, 0.023015999999999998, 0.0023600000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -4.1043000000000003, -1.9752000000000001, 4.1052, 1.7079, 0, 0, 0, 0],
[2670, 2542, 0.0049170000000000004, 0.023015999999999998, 0.0023600000000000001, 120, 120, 120, 0, 0, 1, -360, 360, -2.2040000000000002, -1.4449000000000001, 2.2042999999999999, 1.1752, 0, 0, 0, 0],
[2600, 2719, 0.001653, 0.0049589999999999999, 0.00052999999999999998, 137, 137, 137, 0, 0, 1, -360, 360, -6.4245000000000001, -0.12609999999999999, 6.4250999999999996, 0.066299999999999998, 0, 0, 0, 0],
[2478, 2668, 0.039503999999999997, 0.124554, 0.011761000000000001, 38, 38, 38, 0, 0, 1, -360, 360, -6.7016999999999998, -2.2402000000000002, 6.7186000000000003, 0.98460000000000003, 0, 0, 0, 0],
[2538, 2504, 0.039503999999999997, 0.069586999999999996, 0.0065700000000000003, 72, 72, 72, 0, 0, 1, -360, 360, -21.456499999999998, -1.3008, 21.6175, 0.83509999999999995, 0, 0, 0, 0],
[2536, 2538, 0.053058000000000001, 0.093553999999999998, 0.0088400000000000006, 72, 72, 72, 0, 0, 1, -360, 360, -15.4429, 0.0061999999999999998, 15.5565, -0.79920000000000002, 0, 0, 0, 0],
[2658, 2536, 0.032933999999999998, 0.106504, 0.010926, 137, 137, 137, 0, 0, 1, -360, 360, -2.2315999999999998, 0.4677, 2.2334000000000001, -1.6812, 0, 0, 0, 0],
[2657, 2536, 0.058066, 0.103058, 0.0093699999999999999, 76, 76, 76, 0, 0, 1, -360, 360, -4.0999999999999996, -1.7, 4.1094999999999997, 0.67500000000000004, 0, 0, 0, 0],
[2668, 2658, 0.024438000000000001, 0.079024999999999998, 0.0081069999999999996, 137, 137, 137, 0, 0, 1, -360, 360, -0.53129999999999999, 0.46289999999999998, 0.53159999999999996, -1.3676999999999999, 0, 0, 0, 0],
[2458, 2718, 0.021388000000000001, 0.069537000000000002, 0.0072890000000000003, 120, 120, 120, 0, 0, 1, -360, 360, -1.8746, -0.44, 1.8752, -0.40479999999999999, 0, 0, 0, 0],
[2644, 2504, 0.00124, 0.0041320000000000003, 0.00038999999999999999, 128, 128, 128, 0, 0, 1, -360, 360, -4.7999999999999998, -1.3, 4.8003, 1.2561, 0, 0, 0, 0],
[2501, 2712, 0.0046280000000000002, 0.014876, 0.0015200000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 5.4012000000000002, 0.92900000000000005, -5.4000000000000004, -1.1000000000000001, 0, 0, 0, 0],
[2502, 2711, 0.0046280000000000002, 0.014876, 0.0015200000000000001, 120, 120, 120, 0, 0, 1, -360, 360, 5.1010999999999997, 0.82920000000000005, -5.0999999999999996, -1, 0, 0, 0, 0],
[2618, 2500, 0.01281, 0.021488, 0.0021199999999999999, 78, 78, 78, 0, 0, 1, -360, 360, -12.9323, -5.8085000000000004, 12.954599999999999, 5.6018999999999997, 0, 0, 0, 0],
[2469, 2618, 0.026197999999999999, 0.043966999999999999, 0.004339, 78, 78, 78, 0, 0, 1, -360, 360, -10.400700000000001, -5.6512000000000002, 10.4323, 5.2084999999999999, 0, 0, 0, 0],
[2581, 2453, 0.038843000000000003, 0.12562000000000001, 0.012900999999999999, 95, 95, 95, 0, 0, 1, -360, 360, -6.5397999999999996, -1.5717000000000001, 6.5548999999999999, 0.16719999999999999, 0, 0, 0, 0],
[2706, 2596, 0.011653, 0.037685999999999997, 0.0038700000000000002, 137, 137, 137, 0, 0, 1, -360, 360, -12.5764, -1.8253999999999999, 12.5929, 1.4381999999999999, 0, 0, 0, 0],
[2453, 2706, 0.021396999999999999, 0.069173999999999999, 0.0071000000000000004, 137, 137, 137, 0, 0, 1, -360, 360, -10.5549, -1.6672, 10.5763, 0.93169999999999997, 0, 0, 0, 0],
[2461, 2706, 0.00281, 0.0091739999999999999, 0.00093899999999999995, 123, 123, 123, 0, 0, 1, -360, 360, -2, -1, 2.0001000000000002, 0.89370000000000005, 0, 0, 0, 0],
[2671, 2595, 0.15801699999999999, 0.182727, 0.016428999999999999, 46, 46, 46, 0, 0, 1, -360, 360, 2.8877000000000002, -6.4720000000000004, -2.8330000000000002, 4.6707999999999998, 0, 0, 0, 0],
[2608, 2596, 0.0098259999999999997, 0.017520999999999998, 0.0016000000000000001, 80, 80, 80, 0, 0, 1, -360, 360, -23.319900000000001, -1.9175, 23.3672, 1.8199000000000001, 0, 0, 0, 0],
[2508, 2593, 0.010388, 0.050826000000000003, 0.0049389999999999998, 133, 133, 133, 0, 0, 1, -360, 360, -9.7274999999999991, 0.26669999999999999, 9.7362000000000002, -0.78539999999999999, 0, 0, 0, 0],
[2569, 2593, 0.036033000000000003, 0.12893399999999999, 0.012508999999999999, 69, 69, 69, 0, 0, 1, -360, 360, -8.4529999999999994, -0.96120000000000005, 8.4757999999999996, -0.37509999999999999, 0, 0, 0, 0],
[2485, 2595, 0.022339000000000001, 0.074958999999999998, 0.0074799999999999997, 69, 69, 69, 0, 0, 1, -360, 360, -17.542300000000001, 1.8482000000000001, 17.603899999999999, -2.4931000000000001, 0, 0, 0, 0],
[2450, 2569, 0.041397000000000003, 0.069420999999999997, 0.00711, 69, 69, 69, 0, 0, 1, -360, 360, -3.6474000000000002, -1.3755999999999999, 3.6526999999999998, 0.58240000000000003, 0, 0, 0, 0],
[2517, 2569, 0.033140999999999997, 0.061157000000000003, 0.0063889999999999997, 69, 69, 69, 0, 0, 1, -360, 360, -1, -0.40000000000000002, 1.0003, -0.32119999999999999, 0, 0, 0, 0],
[2550, 2450, 0.037685999999999997, 0.121488, 0.012489999999999999, 69, 69, 69, 0, 0, 1, -360, 360, 0.35320000000000001, -1.9779, -0.35260000000000002, 0.5756, 0, 0, 0, 0],
[2552, 2550, 0.019421999999999998, 0.062810000000000005, 0.0064900000000000001, 69, 69, 69, 0, 0, 1, -360, 360, 2.3544999999999998, -1.9018999999999999, -2.3532000000000002, 1.1778999999999999, 0, 0, 0, 0],
[2597, 2593, 0.035867999999999997, 0.115702, 0.012199, 140, 140, 140, 0, 0, 1, -360, 360, 13.1861, -6.8992000000000004, -13.1188, 5.7324999999999999, 0, 0, 0, 0],
[2531, 2594, 0.030248000000000001, 0.097520999999999997, 0.010279999999999999, 140, 140, 140, 0, 0, 1, -360, 360, 0.88749999999999996, -1.7482, -0.88690000000000002, 0.58209999999999995, 0, 0, 0, 0],
[2563, 2525, 0.0098259999999999997, 0.017273, 0.0016310000000000001, 69, 69, 69, 0, 0, 1, -360, 360, -8.7847000000000008, -1.6302000000000001, 8.7916000000000007, 1.4570000000000001, 0, 0, 0, 0],
[2602, 2563, 0.053222999999999999, 0.093470999999999999, 0.0088210000000000007, 69, 69, 69, 0, 0, 1, -360, 360, -2.2823000000000002, -0.626, 2.2847, -0.36980000000000002, 0, 0, 0, 0],
[2606, 2599, 0.0066119999999999998, 0.013719, 0.0013309999999999999, 69, 69, 69, 0, 0, 1, -360, 360, 0.92959999999999998, -0.28389999999999999, -0.92959999999999998, 0.13300000000000001, 0, 0, 0, 0],
[2599, 2607, 0.005372, 0.017364000000000001, 0.0017910000000000001, 69, 69, 69, 0, 0, 1, -360, 360, -5.6703999999999999, -2.133, 5.6721000000000004, 1.9352, 0, 0, 0, 0],
[2581, 2552, 0.023387999999999999, 0.075868000000000005, 0.0078410000000000007, 34, 34, 34, 0, 0, 1, -360, 360, -2.1656, 0.84389999999999998, 2.1669, -1.7196, 0, 0, 0, 0],
[2607, 2595, 0.01157, 0.037685999999999997, 0.0038700000000000002, 69, 69, 69, 0, 0, 1, -360, 360, -10.572100000000001, -2.8351999999999999, 10.584199999999999, 2.4340999999999999, 0, 0, 0, 0],
[2582, 2594, 0.033099000000000003, 0.111066, 0.011058999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -20.988600000000002, -0.11890000000000001, 21.118500000000001, -0.6956, 0, 0, 0, 0],
[2585, 2597, 0.028181999999999999, 0.091157000000000002, 0.0093410000000000003, 69, 69, 69, 0, 0, 1, -360, 360, 17.975999999999999, -6.6647999999999996, -17.886099999999999, 5.8992000000000004, 0, 0, 0, 0],
[2602, 2508, 0.024462999999999999, 0.043471000000000003, 0.0040390000000000001, 69, 69, 69, 0, 0, 1, -360, 360, -6.7176999999999998, 0.126, 6.7275, -0.56669999999999998, 0, 0, 0, 0],
[2601, 2596, 0.0066119999999999998, 0.013719, 0.0013309999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -4, -0.69999999999999996, 4.0010000000000003, 0.55020000000000002, 0, 0, 0, 0],
[2608, 2606, 0.0066119999999999998, 0.013719, 0.0013309999999999999, 114, 114, 114, 0, 0, 1, -360, 360, 3.4302999999999999, 0.16639999999999999, -3.4296000000000002, -0.31609999999999999, 0, 0, 0, 0],
[2582, 2577, 0.020496, 0.068760000000000002, 0.0068799999999999998, 69, 69, 69, 0, 0, 1, -360, 360, 12.9886, -1.3811, -12.957700000000001, 0.71319999999999995, 0, 0, 0, 0],
[2638, 2552, 0.058181999999999998, 0.094206999999999999, 0.0094400000000000005, 84, 84, 84, 0, 0, 1, -360, 360, -2.5, -0.5, 2.5032999999999999, -0.55249999999999999, 0, 0, 0, 0],
[2593, 2595, 0.01281, 0.042984000000000001, 0.0042810000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -16.8977, 0.76619999999999999, 16.93, -1.1453, 0, 0, 0, 0],
[2594, 2596, 0.01281, 0.042984000000000001, 0.0042810000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -17.003799999999998, 0.78739999999999999, 17.0365, -1.1652, 0, 0, 0, 0],
[2531, 2608, 0.014463, 0.055537000000000003, 0.0044790000000000003, 69, 69, 69, 0, 0, 1, -360, 360, -3.8875000000000002, 0.74819999999999998, 3.8895, -1.2488999999999999, 0, 0, 0, 0],
[2454, 2491, 0.023553999999999999, 0.062149000000000003, 0.0063889999999999997, 82, 82, 82, 0, 0, 1, -360, 360, -15.8062, 1.2547999999999999, 15.855499999999999, -1.8974, 0, 0, 0, 0],
[2532, 2454, 0.027602999999999999, 0.049503999999999999, 0.0044790000000000003, 69, 69, 69, 0, 0, 1, -360, 360, -6.2443, 0.066199999999999995, 6.2533000000000003, -0.58989999999999998, 0, 0, 0, 0],
[2512, 2532, 0.039669000000000003, 0.071569999999999995, 0.006411, 69, 69, 69, 0, 0, 1, -360, 360, -2.7418, -0.20019999999999999, 2.7443, -0.56620000000000004, 0, 0, 0, 0],
[2543, 2512, 0.029825999999999998, 0.057933999999999999, 0.0054689999999999999, 69, 69, 69, 0, 0, 1, -360, 360, -0.24179999999999999, -0.35730000000000001, 0.24179999999999999, -0.29980000000000001, 0, 0, 0, 0],
[2548, 2490, 0.0092560000000000003, 0.030082999999999999, 0.0030709999999999999, 119, 119, 119, 0, 0, 1, -360, 360, -17.1494, -3.0304000000000002, 17.172599999999999, 2.7342, 0, 0, 0, 0],
[2656, 2650, 0.053141000000000001, 0.093387999999999999, 0.0089009999999999992, 69, 69, 69, 0, 0, 1, -360, 360, -8.6433, 1.7542, 8.6798999999999999, -2.7225999999999999, 0, 0, 0, 0],
[2545, 2548, 0.001322, 0.0042069999999999998, 0.00044000000000000002, 99, 99, 99, 0, 0, 1, -360, 360, -9.6484000000000005, -1.5802, 9.6494, 1.5304, 0, 0, 0, 0],
[2547, 2491, 0.0090910000000000001, 0.029752000000000001, 0.0030200000000000001, 137, 137, 137, 0, 0, 1, -360, 360, -11.1471, -3.5289000000000001, 11.157299999999999, 3.1968000000000001, 0, 0, 0, 0],
[2489, 2490, 0.055041, 0.164298, 0.016819000000000001, 69, 69, 69, 0, 0, 1, -360, 360, -3.6673, -0.94389999999999996, 3.6734, -1.0733999999999999, 0, 0, 0, 0],
[2715, 2486, 0.036528999999999999, 0.064131999999999995, 0.0060499999999999998, 69, 69, 69, 0, 0, 1, -360, 360, 1.3006, -0.69340000000000002, -1.3, -0, 0, 0, 0, 0],
[2558, 2547, 0.015949999999999999, 0.051240000000000001, 0.0053, 137, 137, 137, 0, 0, 1, -360, 360, -6.1421000000000001, -0.35270000000000001, 6.1471, -0.27110000000000001, 0, 0, 0, 0],
[2558, 2545, 0.0074380000000000002, 0.023966999999999999, 0.0024610000000000001, 126, 126, 126, 0, 0, 1, -360, 360, -4.6470000000000002, -0.37290000000000001, 4.6483999999999996, 0.080199999999999994, 0, 0, 0, 0],
[2621, 2524, 0.036686000000000003, 0.116686, 0.012508999999999999, 69, 69, 69, 0, 0, 1, -360, 360, -3.0001000000000002, 0.1196, 3.0030000000000001, -1.6257999999999999, 0, 0, 0, 0],
[2715, 2656, 0.083141000000000007, 0.14628099999999999, 0.01392, 69, 69, 69, 0, 0, 1, -360, 360, -7.6006999999999998, 0.2243, 7.6433, -1.7542, 0, 0, 0, 0],
[2692, 2490, 0.026612, 0.089422000000000001, 0.0089490000000000004, 137, 137, 137, 0, 0, 1, -360, 360, -11.771100000000001, -0.77090000000000003, 11.8017, -0.20810000000000001, 0, 0, 0, 0],
[2558, 2655, 0.033471000000000001, 0.065289, 0.0059290000000000002, 69, 69, 69, 0, 0, 1, -360, 360, 6.2891000000000004, -0.77449999999999997, -6.2781000000000002, 0.081900000000000001, 0, 0, 0, 0],
[2540, 2543, 0.0052069999999999998, 0.014132, 0.0014009999999999999, 90, 90, 90, 0, 0, 1, -360, 360, -5, -0, 5.0011000000000001, -0.16539999999999999, 0, 0, 0, 0],
[2543, 2692, 0.018429999999999998, 0.061900999999999998, 0.0061999999999999998, 137, 137, 137, 0, 0, 1, -360, 360, -8.7592999999999996, -0.97729999999999995, 8.7711000000000006, 0.27089999999999997, 0, 0, 0, 0],
[2481, 2715, 0.001818, 0.0038760000000000001, 0.00027099999999999997, 76, 76, 76, 0, 0, 1, -360, 360, -2.7999999999999998, -0.5, 2.8001, 0.46920000000000001, 0, 0, 0, 0],
[2649, 2650, 0.0034710000000000001, 0.012636, 0.001191, 123, 123, 123, 0, 0, 1, -360, 360, -33, -3.6000000000000001, 33.033000000000001, 3.5817999999999999, 0, 0, 0, 0],
[2455, 2652, 0.037602999999999998, 0.091744000000000006, 0.0096799999999999994, 99, 99, 99, 0, 0, 1, -360, 360, 5.5096999999999996, 0.35859999999999997, -5.5, -1.5, 0, 0, 0, 0],
[2621, 2651, 0.019668999999999999, 0.086124000000000006, 0.0092399999999999999, 57, 57, 57, 0, 0, 1, -360, 360, 0.0001, -1.1195999999999999, -0, -0, 0, 0, 0, 0],
[2495, 2716, 0.0033140000000000001, 0.010578000000000001, 0.0010889999999999999, 137, 137, 137, 0, 0, 1, -360, 360, -2.7877000000000001, -4.2820999999999998, 2.7885, 4.1627999999999998, 0, 0, 0, 0],
[2635, 2495, 0.029752000000000001, 0.095867999999999995, 0.010070000000000001, 137, 137, 137, 0, 0, 1, -360, 360, 0.6179, -5.0850999999999997, -0.61229999999999996, 3.9821, 0, 0, 0, 0],
[2573, 2635, 0.0051240000000000001, 0.016528999999999999, 0.00174, 137, 137, 137, 0, 0, 1, -360, 360, 5.8204000000000002, -4.5698999999999996, -5.8178999999999998, 4.3851000000000004, 0, 0, 0, 0],
[2553, 2587, 0.033471000000000001, 0.065289, 0.0059290000000000002, 21, 21, 21, 0, 0, 1, -360, 360, -4.2000000000000002, -0.80000000000000004, 4.2053000000000003, 0.14360000000000001, 0, 0, 0, 0],
[2460, 2620, 0.016528999999999999, 0.031397000000000001, 0.0028990000000000001, 48, 48, 48, 0, 0, 1, -360, 360, 7.8167, -1.6974, -7.8074000000000003, 1.3900999999999999, 0, 0, 0, 0],
[2626, 2460, 0.033471000000000001, 0.065289, 0.0059290000000000002, 69, 69, 69, 0, 0, 1, -360, 360, 11.254799999999999, -1.5900000000000001, -11.216699999999999, 0.99739999999999995, 0, 0, 0, 0],
[2620, 2493, 0.016528999999999999, 0.031397000000000001, 0.0031510000000000002, 48, 48, 48, 0, 0, 1, -360, 360, 6.5073999999999996, -1.6900999999999999, -6.5007999999999999, 1.3498000000000001, 0, 0, 0, 0],
[2603, 2626, 0.022884000000000002, 0.073999999999999996, 0.0075919999999999998, 69, 69, 69, 0, 0, 1, -360, 360, 12.3863, -2.0453000000000001, -12.354799999999999, 1.29, 0, 0, 0, 0],
[2716, 2492, 0.001653, 0.0052890000000000003, 0.00052999999999999998, 137, 137, 137, 0, 0, 1, -360, 360, -5.1885000000000003, -4.7628000000000004, 5.1891999999999996, 4.7058, 0, 0, 0, 0],
[2494, 2493, 0.0090910000000000001, 0.028098999999999999, 0.0028800000000000002, 133, 133, 133, 0, 0, 1, -360, 360, -1.867, -1.5690999999999999, 1.8674999999999999, 1.2484, 0, 0, 0, 0],
[2557, 2555, 0.0040499999999999998, 0.013313999999999999, 0.001379, 95, 95, 95, 0, 0, 1, -360, 360, 0.40589999999999998, 3.6709000000000001, -0.40529999999999999, -3.8216999999999999, 0, 0, 0, 0],
[2575, 2557, 0.020743999999999999, 0.066281000000000007, 0.0069890000000000004, 126, 126, 126, 0, 0, 1, -360, 360, 4.3125, 3.7168999999999999, -4.3059000000000003, -4.4709000000000003, 0, 0, 0, 0],
[2675, 2575, 0.028347000000000001, 0.092230999999999994, 0.0095110000000000004, 137, 137, 137, 0, 0, 1, -360, 360, 9.8408999999999995, 3.4449000000000001, -9.8125, -4.4169, 0, 0, 0, 0],
[2555, 2573, 0.040330999999999999, 0.130413, 0.013361, 137, 137, 137, 0, 0, 1, -360, 360, 10.3672, -5.2965999999999998, -10.320399999999999, 3.9699, 0, 0, 0, 0],
[2615, 2494, 0.020413000000000001, 0.066124000000000002, 0.0067809999999999997, 95, 95, 95, 0, 0, 1, -360, 360, 3.2353000000000001, -1.9193, -3.2330000000000001, 1.1691, 0, 0, 0, 0],
[2731, 825, 0.02562, 0.084710999999999995, 0.0084770000000000002, 123, 123, 123, 0, 0, 1, -360, 360, 40, -9.0399999999999991, -39.640000000000001, 9.2232000000000003, 0, 0, 0, 0],
[2731, 825, 0.02562, 0.084710999999999995, 0.0084770000000000002, 123, 123, 123, 0, 0, 1, -360, 360, 40, -9.0399999999999991, -39.640000000000001, 9.2232000000000003, 0, 0, 0, 0],
[2736, 1430, 0.010413, 0.033554, 0.0035430000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -25, -10, 25.065100000000001, 9.7988, 0, 0, 0, 0],
[2737, 1872, 0.0097520000000000003, 0.030495999999999999, 0.0031510000000000002, 140, 140, 140, 0, 0, 1, -360, 360, -65, -26, 65.420599999999993, 26.953499999999998, 0, 0, 0, 0],
[2733, 1524, 0.002562, 0.0082640000000000005, 0.00087399999999999999, 114, 114, 114, 0, 0, 1, -360, 360, -37.260399999999997, -13.5647, 37.294499999999999, 13.5716, 0, 0, 0, 0],
[2735, 2733, 0.003058, 0.01, 0.0010480000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -20.247499999999999, -7.6558000000000002, 20.259699999999999, 7.5721999999999996, 0, 0, 0, 0],
[2732, 2733, 0.00024800000000000001, 0.00090899999999999998, 8.5000000000000006e-05, 114, 114, 114, 0, 0, 1, -360, 360, -17, -6, 17.000699999999998, 5.9924999999999997, 0, 0, 0, 0],
[2734, 1525, 0.0057019999999999996, 0.018263999999999999, 0.0019220000000000001, 114, 114, 114, 0, 0, 1, -360, 360, -28.752500000000001, -10.3443, 28.797599999999999, 10.2623, 0, 0, 0, 0],
[5, 4, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 36.490000000000002, 1.2855000000000001, -36.489800000000002, -1.2831999999999999, 0, 0, 0, 0],
[7, 6, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 58.963500000000003, 37.265500000000003, -58.962600000000002, -37.256799999999998, 0, 0, 0, 0],
[9, 8, 6.0000000000000002e-06, 6.3e-05, 0, 1593, 1593, 1593, 0, 0, 1, -360, 360, 48.387900000000002, 48.674999999999997, -48.387700000000002, -48.6723, 0, 0, 0, 0],
[11, 10, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -26.756900000000002, -11.601100000000001, 26.757000000000001, 11.6027, 0, 0, 0, 0],
[12, 11, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 43.147100000000002, -5.7869999999999999, -43.146799999999999, 5.7904, 0, 0, 0, 0],
[16, 15, 6.0000000000000002e-06, 6.3e-05, 0, 1593, 1593, 1593, 0, 0, 1, -360, 360, 0, 0, -0, -0, 0, 0, 0, 0],
[18, 17, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -4.9909999999999997, -28.5364, 4.9911000000000003, 28.5379, 0, 0, 0, 0],
[20, 19, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -54.5473, 16.802499999999998, 54.547899999999998, -16.797000000000001, 0, 0, 0, 0],
[22, 21, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 0, 0, -0, -0, 0, 0, 0, 0],
[29, 28, 6.0000000000000002e-06, 6.3e-05, 0, 1593, 1593, 1593, 0, 0, 1, -360, 360, 247.50489999999999, -38.725700000000003, -247.50129999999999, 38.761699999999998, 0, 0, 0, 0],
[37, 36, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -17.526, -21.656500000000001, 17.526199999999999, 21.657800000000002, 0, 0, 0, 0],
[40, 39, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -33.595300000000002, -28.016200000000001, 33.595599999999997, 28.019400000000001, 0, 0, 0, 0],
[43, 42, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 89.494500000000002, 6.8170000000000002, -89.492999999999995, -6.8029000000000002, 0, 0, 0, 0],
[45, 44, 6.0000000000000002e-06, 6.3e-05, 0, 1593, 1593, 1593, 0, 0, 1, -360, 360, 17.7727, 31.241800000000001, -17.772600000000001, -31.241, 0, 0, 0, 0],
[48, 47, 6.0000000000000002e-06, 6.3e-05, 0, 1593, 1593, 1593, 0, 0, 1, -360, 360, -124.1846, 18.161100000000001, 124.1855, -18.151900000000001, 0, 0, 0, 0],
[51, 50, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 24.611699999999999, -15.8559, -24.611599999999999, 15.8574, 0, 0, 0, 0],
[53, 52, 6.0000000000000002e-06, 6.3e-05, 0, 1593, 1593, 1593, 0, 0, 1, -360, 360, 24.902999999999999, -8.4373000000000005, -24.902999999999999, 8.4376999999999995, 0, 0, 0, 0],
[55, 54, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 66.1126, -22.652999999999999, -66.111800000000002, 22.6614, 0, 0, 0, 0],
[57, 56, 6.0000000000000002e-06, 6.3e-05, 0, 1593, 1593, 1593, 0, 0, 1, -360, 360, -107.5762, -17.2331, 107.57689999999999, 17.239899999999999, 0, 0, 0, 0],
[59, 58, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 28.189699999999998, 32.0535, -28.189399999999999, -32.050400000000003, 0, 0, 0, 0],
[62, 61, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -1.0829, -18.6952, 1.083, 18.695799999999998, 0, 0, 0, 0],
[64, 63, 6.0000000000000002e-06, 6.3e-05, 0, 1593, 1593, 1593, 0, 0, 1, -360, 360, -234.25479999999999, 61.036900000000003, 234.25819999999999, -61.002899999999997, 0, 0, 0, 0],
[73, 72, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 118.09099999999999, -5.8517999999999999, -118.0886, 5.8762999999999996, 0, 0, 0, 0],
[75, 74, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -14.3514, -9.5135000000000005, 14.3514, 9.5139999999999993, 0, 0, 0, 0],
[77, 76, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -32.627699999999997, -0.14480000000000001, 32.627899999999997, 0.1467, 0, 0, 0, 0],
[79, 78, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[81, 80, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -2.0834000000000001, -2.6698, 2.0834000000000001, 2.6698, 0, 0, 0, 0],
[85, 84, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -15.183999999999999, -18.292899999999999, 15.184100000000001, 18.293900000000001, 0, 0, 0, 0],
[87, 86, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -45.620699999999999, 3.9459, 45.621000000000002, -3.9424000000000001, 0, 0, 0, 0],
[89, 88, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -5.2861000000000002, -13.6607, 5.2861000000000002, 13.661099999999999, 0, 0, 0, 0],
[91, 90, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -34.296599999999998, 11.622299999999999, 34.296900000000001, -11.619999999999999, 0, 0, 0, 0],
[93, 92, 6.0000000000000002e-06, 6.3e-05, 0, 1593, 1593, 1593, 0, 0, 1, -360, 360, -32.1126, -11.979200000000001, 32.1126, 11.979799999999999, 0, 0, 0, 0],
[95, 94, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -47.985100000000003, 16.664200000000001, 47.985500000000002, -16.659700000000001, 0, 0, 0, 0],
[97, 96, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 24.211099999999998, 19.742100000000001, -24.210999999999999, -19.740400000000001, 0, 0, 0, 0],
[99, 98, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 25.1206, 8.2988999999999997, -25.1205, -8.2977000000000007, 0, 0, 0, 0],
[101, 100, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -13.379899999999999, 3.9199000000000002, 13.379899999999999, -3.9196, 0, 0, 0, 0],
[103, 102, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 101.61279999999999, -8.2318999999999996, -101.6109, 8.2501999999999995, 0, 0, 0, 0],
[105, 104, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -194.2687, -38.105499999999999, 194.27549999999999, 38.173400000000001, 0, 0, 0, 0],
[107, 106, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 0.53580000000000005, -23.419499999999999, -0.53569999999999995, 23.420500000000001, 0, 0, 0, 0],
[109, 108, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -71.630700000000004, 14.975099999999999, 71.631600000000006, -14.9659, 0, 0, 0, 0],
[112, 111, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -6.6882999999999999, 3.9622999999999999, 6.6882999999999999, -3.9622000000000002, 0, 0, 0, 0],
[114, 113, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 50.606000000000002, -1.5739000000000001, -50.605499999999999, 1.5784, 0, 0, 0, 0],
[117, 116, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 92.028899999999993, -18.2303, -92.027299999999997, 18.245699999999999, 0, 0, 0, 0],
[119, 118, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 12.986599999999999, 6.3178000000000001, -12.986499999999999, -6.3174999999999999, 0, 0, 0, 0],
[121, 120, 6.0000000000000002e-06, 6.3e-05, 0, 1593, 1593, 1593, 0, 0, 1, -360, 360, 125.2306, 51.174599999999998, -125.2296, -51.164099999999998, 0, 0, 0, 0],
[123, 122, 6.0000000000000002e-06, 6.3e-05, 0, 1593, 1593, 1593, 0, 0, 1, -360, 360, 97.845100000000002, 71.5548, -97.844300000000004, -71.546300000000002, 0, 0, 0, 0],
[126, 125, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 45.899299999999997, -100.37569999999999, -45.897199999999998, 100.39660000000001, 0, 0, 0, 0],
[128, 127, 6.0000000000000002e-06, 6.3e-05, 0, 1593, 1593, 1593, 0, 0, 1, -360, 360, -139.85419999999999, -102.6991, 139.85599999999999, 102.71680000000001, 0, 0, 0, 0],
[130, 129, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -10.415800000000001, -23.401199999999999, 10.415900000000001, 23.4023, 0, 0, 0, 0],
[135, 134, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 29.341000000000001, 10.888500000000001, -29.340800000000002, -10.886799999999999, 0, 0, 0, 0],
[139, 138, 6.0000000000000002e-06, 6.3e-05, 0, 1593, 1593, 1593, 0, 0, 1, -360, 360, -73.9298, 40.069400000000002, 73.930199999999999, -40.065199999999997, 0, 0, 0, 0],
[142, 141, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 0, -0, -0, 0, 0, 0, 0, 0],
[145, 144, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -0, 0, 0, 0, 0, 0, 0, 0],
[147, 146, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 20.418500000000002, 30.994599999999998, -20.418199999999999, -30.9922, 0, 0, 0, 0],
[149, 148, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -111.6823, 54.0777, 111.6849, -54.051299999999998, 0, 0, 0, 0],
[151, 150, 6.0000000000000002e-06, 6.3e-05, 0, 1593, 1593, 1593, 0, 0, 1, -360, 360, 66.116699999999994, -14.290699999999999, -66.116399999999999, 14.2934, 0, 0, 0, 0],
[154, 153, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -24.293900000000001, 3.2343000000000002, 24.294, -3.2332999999999998, 0, 0, 0, 0],
[156, 155, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 59.494700000000002, 1.2396, -59.494100000000003, -1.2336, 0, 0, 0, 0],
[158, 157, 6.0000000000000002e-06, 6.3e-05, 0, 1593, 1593, 1593, 0, 0, 1, -360, 360, 125.3265, -69.997900000000001, -125.3253, 70.010300000000001, 0, 0, 0, 0],
[160, 159, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 0, -0, -0, 0, 0, 0, 0, 0],
[163, 162, 6.0000000000000002e-06, 6.3e-05, 0, 1593, 1593, 1593, 0, 0, 1, -360, 360, 9.9832000000000001, -3.2290000000000001, -9.9832000000000001, 3.2290000000000001, 0, 0, 0, 0],
[165, 164, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -146.97710000000001, 29.543500000000002, 146.98089999999999, -29.505199999999999, 0, 0, 0, 0],
[166, 165, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 0, 0, -0, -0, 0, 0, 0, 0],
[170, 169, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -57.1676, 6.3837999999999999, 57.168100000000003, -6.3781999999999996, 0, 0, 0, 0],
[172, 171, 6.0000000000000002e-06, 6.3e-05, 0, 1593, 1593, 1593, 0, 0, 1, -360, 360, 0, 0, -0, -0, 0, 0, 0, 0],
[174, 173, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 22.349399999999999, 4.3002000000000002, -22.349299999999999, -4.2992999999999997, 0, 0, 0, 0],
[177, 176, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 12.716699999999999, 2.8220000000000001, -12.716699999999999, -2.8216999999999999, 0, 0, 0, 0],
[179, 178, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -0, 0, 0, -0, 0, 0, 0, 0],
[185, 184, 6.0000000000000002e-06, 6.3e-05, 0, 1593, 1593, 1593, 0, 0, 1, -360, 360, 244.2148, -1.2021999999999999, -244.21129999999999, 1.2370000000000001, 0, 0, 0, 0],
[187, 186, 6.0000000000000002e-06, 6.3e-05, 0, 1593, 1593, 1593, 0, 0, 1, -360, 360, -159.56999999999999, 55.161999999999999, 159.57169999999999, -55.145299999999999, 0, 0, 0, 0],
[189, 188, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -4.1614000000000004, 12.3492, 4.1614000000000004, -12.3489, 0, 0, 0, 0],
[191, 190, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 61.9465, -12.2399, -61.945900000000002, 12.246700000000001, 0, 0, 0, 0],
[194, 193, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 9.9602000000000004, -4.5552000000000001, -9.9602000000000004, 4.5553999999999997, 0, 0, 0, 0],
[196, 195, 6.0000000000000002e-06, 6.3e-05, 0, 1593, 1593, 1593, 0, 0, 1, -360, 360, 8.5757999999999992, -6.0682, -8.5757999999999992, 6.0682, 0, 0, 0, 0],
[198, 197, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 11.174899999999999, -8.4871999999999996, -11.174899999999999, 8.4875000000000007, 0, 0, 0, 0],
[200, 199, 6.0000000000000002e-06, 6.3e-05, 0, 1593, 1593, 1593, 0, 0, 1, -360, 360, 216.66399999999999, 54.4253, -216.661, -54.395699999999998, 0, 0, 0, 0],
[202, 201, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, 67.289000000000001, -25.172599999999999, -67.2881, 25.1816, 0, 0, 0, 0],
[204, 203, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -105.084, 4.4432999999999998, 105.086, -4.4236000000000004, 0, 0, 0, 0],
[206, 205, 6.0000000000000002e-06, 6.3e-05, 0, 1593, 1593, 1593, 0, 0, 1, -360, 360, 125.70740000000001, 36.114899999999999, -125.7064, -36.104900000000001, 0, 0, 0, 0],
[208, 207, 2.0999999999999999e-05, 0.00020699999999999999, 0, 876, 876, 876, 0, 0, 1, -360, 360, -34.548299999999998, 2.1964000000000001, 34.548499999999997, -2.1943999999999999, 0, 0, 0, 0],
[214, 213, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[222, 221, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[229, 228, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 11.567399999999999, 2.2507000000000001, -11.567299999999999, -2.2496999999999998, 0, 0, 0, 0],
[244, 243, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 29.712399999999999, -0.79420000000000002, -29.7119, 0.80010000000000003, 0, 0, 0, 0],
[250, 249, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[259, 258, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -8.0200999999999993, 0.22040000000000001, 8.0202000000000009, -0.21990000000000001, 0, 0, 0, 0],
[266, 265, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[283, 282, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[285, 284, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -2.1103999999999998, -35.093899999999998, 2.1114000000000002, 35.103400000000001, 0, 0, 0, 0],
[287, 286, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[299, 298, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[312, 311, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[320, 319, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 5.7148000000000003, -3.7648000000000001, -5.7146999999999997, 3.7650999999999999, 0, 0, 0, 0],
[327, 326, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[336, 335, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[344, 343, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[346, 345, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -7.1055999999999999, 14.9307, 7.1058000000000003, -14.928699999999999, 0, 0, 0, 0],
[356, 355, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[357, 356, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 23.067900000000002, 6.7874999999999996, -23.067499999999999, -6.7832999999999997, 0, 0, 0, 0],
[363, 362, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -59.233600000000003, -20.9209, 59.236400000000003, 20.949400000000001, 0, 0, 0, 0],
[377, 376, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[381, 380, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -18.5868, 10.8476, 18.5871, -10.844200000000001, 0, 0, 0, 0],
[387, 386, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[395, 394, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[406, 405, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[408, 407, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[423, 422, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -9.3770000000000007, -1.6104000000000001, 9.3771000000000004, 1.6111, 0, 0, 0, 0],
[431, 430, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -0.9022, 1.0208999999999999, 0.9022, -1.0208999999999999, 0, 0, 0, 0],
[438, 437, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[440, 439, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[443, 442, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -32.762999999999998, -7.8303000000000003, 32.7639, 7.8385999999999996, 0, 0, 0, 0],
[459, 458, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[466, 465, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 30.363499999999998, 0.78190000000000004, -30.3628, -0.7752, 0, 0, 0, 0],
[477, 476, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[487, 486, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[489, 488, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[491, 490, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[496, 495, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 28.438099999999999, 5.2060000000000004, -28.4375, -5.1997999999999998, 0, 0, 0, 0],
[509, 508, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[511, 510, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -20.2439, 1.4823, 20.244199999999999, -1.4795, 0, 0, 0, 0],
[517, 516, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 8.2955000000000005, 2.2090000000000001, -8.2955000000000005, -2.2084000000000001, 0, 0, 0, 0],
[519, 518, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[522, 521, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[526, 525, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 12.623200000000001, 2.1269, -12.622999999999999, -2.1257000000000001, 0, 0, 0, 0],
[532, 531, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[534, 533, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[538, 537, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[540, 539, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[543, 542, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 17.2959, 14.472200000000001, -17.295500000000001, -14.468500000000001, 0, 0, 0, 0],
[549, 548, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[553, 552, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[558, 557, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -6.4919000000000002, 2.6272000000000002, 6.4919000000000002, -2.6267999999999998, 0, 0, 0, 0],
[576, 575, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[579, 578, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[589, 588, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -27.2621, -18.464400000000001, 27.262799999999999, 18.472100000000001, 0, 0, 0, 0],
[595, 594, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 11.7759, -15.0281, -11.775700000000001, 15.0307, 0, 0, 0, 0],
[615, 614, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[619, 618, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -11.6347, -0.68469999999999998, 11.6348, 0.68569999999999998, 0, 0, 0, 0],
[666, 665, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -60.181600000000003, 19.9541, 60.1845, -19.925000000000001, 0, 0, 0, 0],
[687, 686, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -37.0471, 12.417400000000001, 37.048200000000001, -12.4068, 0, 0, 0, 0],
[698, 697, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -3.512, -18.497299999999999, 3.5123000000000002, 18.499700000000001, 0, 0, 0, 0],
[716, 715, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 11.4505, 3.5474000000000001, -11.4504, -3.5464000000000002, 0, 0, 0, 0],
[732, 731, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 38.133899999999997, 8.2181999999999995, -38.132800000000003, -8.2073, 0, 0, 0, 0],
[742, 741, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -45.673400000000001, 18.6311, 45.674999999999997, -18.6143, 0, 0, 0, 0],
[760, 759, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 21.188500000000001, 10.799899999999999, -21.188099999999999, -10.7959, 0, 0, 0, 0],
[770, 769, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -3.6959, -4.7549999999999999, 3.6959, 4.7553000000000001, 0, 0, 0, 0],
[780, 779, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -18.292999999999999, 3.3948999999999998, 18.293199999999999, -3.3923999999999999, 0, 0, 0, 0],
[809, 808, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[848, 847, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 11.5154, -3.3944000000000001, -11.5153, 3.3954, 0, 0, 0, 0],
[851, 850, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -0.76100000000000001, -6.5420999999999996, 0.76100000000000001, 6.5423999999999998, 0, 0, 0, 0],
[853, 852, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 10.834300000000001, -1.4548000000000001, -10.834199999999999, 1.4556, 0, 0, 0, 0],
[854, 853, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 13.061400000000001, -0.67459999999999998, -13.061299999999999, 0.67579999999999996, 0, 0, 0, 0],
[856, 855, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -11.819900000000001, 1.2552000000000001, 11.82, -1.2543, 0, 0, 0, 0],
[858, 857, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 13.632199999999999, 2.2795999999999998, -13.632, -2.2783000000000002, 0, 0, 0, 0],
[862, 861, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -7.9303999999999997, -0.47820000000000001, 7.9303999999999997, 0.47870000000000001, 0, 0, 0, 0],
[865, 864, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -11.327299999999999, -2.4094000000000002, 11.327400000000001, 2.4102999999999999, 0, 0, 0, 0],
[867, 866, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[870, 869, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -1.1262000000000001, -0.71650000000000003, 1.1262000000000001, 0.71650000000000003, 0, 0, 0, 0],
[872, 871, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 11.845000000000001, -1.7763, -11.844900000000001, 1.7773000000000001, 0, 0, 0, 0],
[874, 873, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[877, 876, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 0.1666, -0.84899999999999998, -0.1666, 0.84899999999999998, 0, 0, 0, 0],
[879, 878, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[884, 883, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -6.0214999999999996, 2.9851999999999999, 6.0214999999999996, -2.9849000000000001, 0, 0, 0, 0],
[886, 885, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 7.6712999999999996, -3.6637, -7.6711999999999998, 3.6642000000000001, 0, 0, 0, 0],
[892, 891, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 19.110299999999999, -5.9893999999999998, -19.109999999999999, 5.9920999999999998, 0, 0, 0, 0],
[896, 895, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 5.2008999999999999, 7.6509999999999998, -5.2008999999999999, -7.6504000000000003, 0, 0, 0, 0],
[898, 897, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[901, 900, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[902, 901, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[900, 902, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[904, 903, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 2.0268999999999999, -1.4345000000000001, -2.0268999999999999, 1.4346000000000001, 0, 0, 0, 0],
[906, 905, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 1.5901000000000001, 4.258, -1.5901000000000001, -4.2579000000000002, 0, 0, 0, 0],
[908, 907, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 0, 0, -0, -0, 0, 0, 0, 0],
[912, 911, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[918, 917, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -15.184200000000001, -0.67810000000000004, 15.1844, 0.67969999999999997, 0, 0, 0, 0],
[920, 919, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -5.1264000000000003, -0.53120000000000001, 5.1264000000000003, 0.53139999999999998, 0, 0, 0, 0],
[922, 921, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[924, 923, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[928, 927, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -7.4420000000000002, 0.70420000000000005, 7.4420000000000002, -0.70379999999999998, 0, 0, 0, 0],
[930, 929, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[932, 931, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 2.5748000000000002, -2.3986000000000001, -2.5748000000000002, 2.3986999999999998, 0, 0, 0, 0],
[934, 933, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -10.898099999999999, 0.92730000000000001, 10.898099999999999, -0.92649999999999999, 0, 0, 0, 0],
[936, 935, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -1.3385, 2.1783000000000001, 1.3385, -2.1781999999999999, 0, 0, 0, 0],
[940, 939, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -12.2784, 4.0929000000000002, 12.278499999999999, -4.0918000000000001, 0, 0, 0, 0],
[942, 941, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -5.9245999999999999, -0.64639999999999997, 5.9246999999999996, 0.64670000000000005, 0, 0, 0, 0],
[944, 943, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[947, 946, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[949, 948, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 8.8204999999999991, 3.0139999999999998, -8.8203999999999994, -3.0133999999999999, 0, 0, 0, 0],
[955, 954, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -5.6066000000000003, -0.41299999999999998, 5.6066000000000003, 0.41320000000000001, 0, 0, 0, 0],
[957, 956, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 14.603, 0.12379999999999999, -14.6028, -0.12230000000000001, 0, 0, 0, 0],
[961, 960, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -9.2807999999999993, -1.0933999999999999, 9.2809000000000008, 1.0941000000000001, 0, 0, 0, 0],
[963, 962, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 3.0528, -1.5667, -3.0528, 1.5668, 0, 0, 0, 0],
[965, 964, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -1.4007000000000001, 0.5141, 1.4007000000000001, -0.5141, 0, 0, 0, 0],
[967, 966, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 9.3398000000000003, -1.2068000000000001, -9.3397000000000006, 1.2074, 0, 0, 0, 0],
[969, 968, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -27.446400000000001, -2.3363999999999998, 27.446899999999999, 2.3414999999999999, 0, 0, 0, 0],
[971, 970, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 12.039999999999999, 0.48089999999999999, -12.039899999999999, -0.47989999999999999, 0, 0, 0, 0],
[973, 972, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -0.46560000000000001, -0.30990000000000001, 0.46560000000000001, 0.30990000000000001, 0, 0, 0, 0],
[975, 974, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 14.665699999999999, 0.40229999999999999, -14.6656, -0.40089999999999998, 0, 0, 0, 0],
[977, 976, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[979, 978, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 1.6487000000000001, -0.72799999999999998, -1.6487000000000001, 0.72799999999999998, 0, 0, 0, 0],
[981, 980, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 30.187200000000001, 1.4419, -30.186599999999999, -1.4358, 0, 0, 0, 0],
[983, 982, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -22.831900000000001, 0.0533, 22.8322, -0.049700000000000001, 0, 0, 0, 0],
[987, 986, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 18.409800000000001, -1.093, -18.409600000000001, 1.0953999999999999, 0, 0, 0, 0],
[989, 988, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -3.4165999999999999, -2.3738999999999999, 3.4167000000000001, 2.3740000000000001, 0, 0, 0, 0],
[991, 990, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 11.388, 1.7487999999999999, -11.3879, -1.7479, 0, 0, 0, 0],
[995, 994, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -16.837199999999999, 2.5773000000000001, 16.837399999999999, -2.5752999999999999, 0, 0, 0, 0],
[997, 996, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[999, 998, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1001, 1000, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 9.4788999999999994, 2.4365999999999999, -9.4787999999999997, -2.4359000000000002, 0, 0, 0, 0],
[1002, 1003, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1005, 1004, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 3.5516000000000001, -0.58560000000000001, -3.5516000000000001, 0.5857, 0, 0, 0, 0],
[1007, 1006, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -16.962299999999999, 0.027699999999999999, 16.962499999999999, -0.0258, 0, 0, 0, 0],
[1009, 1008, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 0.73599999999999999, 0.16309999999999999, -0.73599999999999999, -0.16309999999999999, 0, 0, 0, 0],
[1011, 1010, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -12.4819, -2.5173000000000001, 12.481999999999999, 2.5184000000000002, 0, 0, 0, 0],
[1013, 1012, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 21.227, -2.8561000000000001, -21.226600000000001, 2.8593000000000002, 0, 0, 0, 0],
[1015, 1014, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1016, 1015, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1014, 1016, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1020, 1019, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 11.898999999999999, 8.5159000000000002, -11.898899999999999, -8.5145, 0, 0, 0, 0],
[1026, 1025, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 14.335900000000001, -11.056900000000001, -14.335699999999999, 11.059200000000001, 0, 0, 0, 0],
[1027, 1026, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 5.9732000000000003, -4.5243000000000002, -5.9732000000000003, 4.5247000000000002, 0, 0, 0, 0],
[1037, 1036, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -8.2665000000000006, 0.4476, 8.2666000000000004, -0.4471, 0, 0, 0, 0],
[1043, 1042, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -0.55400000000000005, 1.0045999999999999, 0.55400000000000005, -1.0045999999999999, 0, 0, 0, 0],
[1045, 1044, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -1.2561, -0.069500000000000006, 1.2561, 0.069500000000000006, 0, 0, 0, 0],
[1047, 1046, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1049, 1048, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 2.0356000000000001, 2.5488, -2.0356000000000001, -2.5488, 0, 0, 0, 0],
[1051, 1050, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 20.546700000000001, 1.0014000000000001, -20.546399999999998, -0.99850000000000005, 0, 0, 0, 0],
[1053, 1052, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -3.4552, -2.9962, 3.4552, 2.9963000000000002, 0, 0, 0, 0],
[1059, 1058, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -7.3074000000000003, 3.0156000000000001, 7.3075000000000001, -3.0152000000000001, 0, 0, 0, 0],
[1061, 1060, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1063, 1062, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -2.8450000000000002, -0.2417, 2.8450000000000002, 0.2417, 0, 0, 0, 0],
[1066, 1065, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 4.0256999999999996, -1.9429000000000001, -4.0256999999999996, 1.9430000000000001, 0, 0, 0, 0],
[1069, 1068, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -14.000299999999999, -2.0034999999999998, 14.000400000000001, 2.0049000000000001, 0, 0, 0, 0],
[1071, 1070, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 10.1999, 1.7716000000000001, -10.1999, -1.7708999999999999, 0, 0, 0, 0],
[1073, 1072, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 9.7445000000000004, 0.95550000000000002, -9.7445000000000004, -0.95479999999999998, 0, 0, 0, 0],
[1075, 1074, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -9.1448, 3.3054999999999999, 9.1448999999999998, -3.3048000000000002, 0, 0, 0, 0],
[1077, 1076, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 2.0472000000000001, -2.3248000000000002, -2.0472000000000001, 2.3249, 0, 0, 0, 0],
[1079, 1078, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 0.0814, -3.7349999999999999, -0.0814, 3.7351000000000001, 0, 0, 0, 0],
[1081, 1080, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -1.9252, 1.2527999999999999, 1.9252, -1.2526999999999999, 0, 0, 0, 0],
[1083, 1082, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1087, 1086, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 3.4792000000000001, 1.4145000000000001, -3.4792000000000001, -1.4144000000000001, 0, 0, 0, 0],
[1089, 1088, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -9.0347000000000008, 5.8028000000000004, 9.0348000000000006, -5.8018999999999998, 0, 0, 0, 0],
[1093, 1092, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1097, 1096, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 2.9129999999999998, -5.9432999999999998, -2.9129999999999998, 5.9436, 0, 0, 0, 0],
[1103, 1102, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -11.2988, 1.7218, 11.2988, -1.7209000000000001, 0, 0, 0, 0],
[1105, 1104, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1109, 1108, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -5.3068, -0.31919999999999998, 5.3068, 0.31940000000000002, 0, 0, 0, 0],
[1111, 1110, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -18.1097, -1.0753999999999999, 18.109999999999999, 1.0777000000000001, 0, 0, 0, 0],
[1113, 1112, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1115, 1114, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1116, 1115, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1114, 1116, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1118, 1117, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -45.1873, 3.3130000000000002, 45.188699999999997, -3.2991999999999999, 0, 0, 0, 0],
[1120, 1119, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 38.825400000000002, 15.4375, -38.824199999999998, -15.4252, 0, 0, 0, 0],
[1124, 1123, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1134, 1133, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -5.1475, 2.5802, 5.1475, -2.5800000000000001, 0, 0, 0, 0],
[1136, 1135, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -8.0343, 1.8208, 8.0343999999999998, -1.8203, 0, 0, 0, 0],
[1139, 1138, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1140, 1139, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1145, 1144, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -2.1233, -1.4433, 2.1234000000000002, 1.4434, 0, 0, 0, 0],
[1146, 1145, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 1.3179000000000001, 1.8875999999999999, -1.3179000000000001, -1.8875999999999999, 0, 0, 0, 0],
[1150, 1149, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 2.5714999999999999, -2.1446000000000001, -2.5714999999999999, 2.1446999999999998, 0, 0, 0, 0],
[1152, 1151, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 17.147500000000001, 0.15609999999999999, -17.147300000000001, -0.15409999999999999, 0, 0, 0, 0],
[1157, 1156, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 3.1276000000000002, -2.8066, -3.1276000000000002, 2.8067000000000002, 0, 0, 0, 0],
[1166, 1165, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 3.7665000000000002, 4.6760999999999999, -3.7665000000000002, -4.6759000000000004, 0, 0, 0, 0],
[1168, 1167, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1172, 1171, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 52.102699999999999, 4.8868, -52.1008, -4.8685999999999998, 0, 0, 0, 0],
[1174, 1173, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -0, 0, 0, -0, 0, 0, 0, 0],
[1179, 1178, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1181, 1180, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1183, 1182, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -0.60460000000000003, -0.60870000000000002, 0.60460000000000003, 0.60870000000000002, 0, 0, 0, 0],
[1187, 1186, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -44.577500000000001, -3.9197000000000002, 44.578899999999997, 3.9329999999999998, 0, 0, 0, 0],
[1189, 1188, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1196, 1195, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -13.7783, 0.2089, 13.7784, -0.20760000000000001, 0, 0, 0, 0],
[1203, 1202, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -4.0762, -1.0793999999999999, 4.0762, 1.0795999999999999, 0, 0, 0, 0],
[1206, 1205, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -22.299700000000001, 3.3620000000000001, 22.3001, -3.3584999999999998, 0, 0, 0, 0],
[1208, 1207, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 0.080199999999999994, 6.2633000000000001, -0.080199999999999994, -6.2629999999999999, 0, 0, 0, 0],
[1210, 1209, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 12.683199999999999, 0.28949999999999998, -12.6831, -0.28839999999999999, 0, 0, 0, 0],
[1212, 1211, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 6.8411, 0.18029999999999999, -6.8410000000000002, -0.17999999999999999, 0, 0, 0, 0],
[1214, 1213, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 2.9066000000000001, -0.38779999999999998, -2.9066000000000001, 0.38779999999999998, 0, 0, 0, 0],
[1216, 1215, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 1.7586999999999999, -1.1086, -1.7586999999999999, 1.1086, 0, 0, 0, 0],
[1220, 1219, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1222, 1221, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -23.545999999999999, 1.4610000000000001, 23.546399999999998, -1.4572000000000001, 0, 0, 0, 0],
[1224, 1223, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1226, 1225, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -14.4154, 4.0694999999999997, 14.4156, -4.0678999999999998, 0, 0, 0, 0],
[1232, 1231, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 4.9795999999999996, 2.1265000000000001, -4.9795999999999996, -2.1263000000000001, 0, 0, 0, 0],
[1234, 1233, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1236, 1235, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -4.8563000000000001, -0.98650000000000004, 4.8563000000000001, 0.98670000000000002, 0, 0, 0, 0],
[1238, 1237, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -3.0232000000000001, 0.80630000000000002, 3.0232000000000001, -0.80630000000000002, 0, 0, 0, 0],
[1242, 1241, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -20.457599999999999, 2.1779999999999999, 20.457899999999999, -2.1751, 0, 0, 0, 0],
[1244, 1243, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 6.2317999999999998, 0.2137, -6.2317, -0.2135, 0, 0, 0, 0],
[1246, 1245, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -29.183499999999999, 0.68440000000000001, 29.184100000000001, -0.67830000000000001, 0, 0, 0, 0],
[1248, 1247, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1250, 1249, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -22.6434, 1.7141, 22.643799999999999, -1.7105999999999999, 0, 0, 0, 0],
[1256, 1255, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1258, 1257, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 2.008, 0.217, -2.008, -0.217, 0, 0, 0, 0],
[1260, 1259, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 4.1040999999999999, 0.33860000000000001, -4.1040999999999999, -0.33850000000000002, 0, 0, 0, 0],
[1264, 1263, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 15.9686, 0.13519999999999999, -15.968400000000001, -0.13350000000000001, 0, 0, 0, 0],
[1266, 1265, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 6.2027000000000001, 0.79700000000000004, -6.2027000000000001, -0.79669999999999996, 0, 0, 0, 0],
[1268, 1267, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -8.3108000000000004, 5.4781000000000004, 8.3108000000000004, -5.4774000000000003, 0, 0, 0, 0],
[1270, 1269, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1271, 1270, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1278, 1277, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 55.782299999999999, 4.4672000000000001, -55.780200000000001, -4.4462000000000002, 0, 0, 0, 0],
[1280, 1279, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 13.643000000000001, -1.1007, -13.642899999999999, 1.1020000000000001, 0, 0, 0, 0],
[1284, 1283, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -9.6056000000000008, 1.0401, 9.6056000000000008, -1.0395000000000001, 0, 0, 0, 0],
[1287, 1286, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1289, 1288, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1291, 1290, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -5.8691000000000004, -2.3176000000000001, 5.8691000000000004, 2.3178999999999998, 0, 0, 0, 0],
[1293, 1292, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -0.46679999999999999, -1.6036999999999999, 0.46679999999999999, 1.6036999999999999, 0, 0, 0, 0],
[1295, 1294, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -6.1272000000000002, 1.2994000000000001, 6.1273, -1.2991999999999999, 0, 0, 0, 0],
[1297, 1296, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 2.4590999999999998, 1.1940999999999999, -2.4590999999999998, -1.194, 0, 0, 0, 0],
[1299, 1298, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 0.5141, 0.059400000000000001, -0.5141, -0.059400000000000001, 0, 0, 0, 0],
[1301, 1300, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -9.8017000000000003, -1.4007000000000001, 9.8018000000000001, 1.4014, 0, 0, 0, 0],
[1303, 1302, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -0.17399999999999999, 0.40139999999999998, 0.17399999999999999, -0.40139999999999998, 0, 0, 0, 0],
[1305, 1304, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -3.0179, -3.6114000000000002, 3.0179, 3.6114999999999999, 0, 0, 0, 0],
[1307, 1306, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -0.31280000000000002, -0.59660000000000002, 0.31280000000000002, 0.59660000000000002, 0, 0, 0, 0],
[1309, 1308, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -12.8789, -1.1313, 12.879, 1.1324000000000001, 0, 0, 0, 0],
[1313, 1312, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -2.6810999999999998, 0.047300000000000002, 2.6812, -0.047300000000000002, 0, 0, 0, 0],
[1315, 1314, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -41.6004, 1.9194, 41.601599999999998, -1.9075, 0, 0, 0, 0],
[1317, 1316, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -4.4962, -0.72289999999999999, 4.4962999999999997, 0.72309999999999997, 0, 0, 0, 0],
[1321, 1320, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1325, 1324, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -17.1708, -2.3372000000000002, 17.170999999999999, 2.3391999999999999, 0, 0, 0, 0],
[1331, 1330, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 14.574199999999999, -2.5449999999999999, -14.574, 2.5465, 0, 0, 0, 0],
[1333, 1332, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 9.7531999999999996, -1.1120000000000001, -9.7530999999999999, 1.1126, 0, 0, 0, 0],
[1335, 1334, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 5.3400999999999996, -0.066299999999999998, -5.3400999999999996, 0.066500000000000004, 0, 0, 0, 0],
[1337, 1336, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -14.2935, 1.8592, 14.293699999999999, -1.8577999999999999, 0, 0, 0, 0],
[1339, 1338, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -3.4984999999999999, -1.7859, 3.4984999999999999, 1.786, 0, 0, 0, 0],
[1344, 1343, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 6.8137999999999996, -0.92749999999999999, -6.8136999999999999, 0.92779999999999996, 0, 0, 0, 0],
[1346, 1345, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1349, 1348, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1351, 1350, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -6.7146999999999997, -6.0609999999999999, 6.7148000000000003, 6.0616000000000003, 0, 0, 0, 0],
[1353, 1352, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1354, 1353, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1352, 1354, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1356, 1355, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 2.7069999999999999, -2.8460000000000001, -2.7069999999999999, 2.8460999999999999, 0, 0, 0, 0],
[1358, 1357, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1362, 1361, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -6.8144999999999998, -2.7696000000000001, 6.8144999999999998, 2.77, 0, 0, 0, 0],
[1364, 1363, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1366, 1365, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 4.4222999999999999, -1.8663000000000001, -4.4222999999999999, 1.8664000000000001, 0, 0, 0, 0],
[1368, 1367, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -1.0096000000000001, 10.7302, 1.0097, -10.7294, 0, 0, 0, 0],
[1370, 1369, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -15.732799999999999, 0.74360000000000004, 15.733000000000001, -0.7419, 0, 0, 0, 0],
[1376, 1375, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -26.048300000000001, 4.3392999999999997, 26.0488, -4.3343999999999996, 0, 0, 0, 0],
[1377, 1376, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1375, 1377, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1379, 1378, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -24.8582, -2.9954000000000001, 24.858599999999999, 2.9996, 0, 0, 0, 0],
[1381, 1380, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 0.60560000000000003, -1.2211000000000001, -0.60560000000000003, 1.2211000000000001, 0, 0, 0, 0],
[1383, 1382, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 1.3794, 1.0415000000000001, -1.3794, -1.0415000000000001, 0, 0, 0, 0],
[1385, 1384, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 9.3071000000000002, 0.48320000000000002, -9.3071000000000002, -0.48270000000000002, 0, 0, 0, 0],
[1387, 1386, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1389, 1388, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 14.629, -0.062100000000000002, -14.6289, 0.063600000000000004, 0, 0, 0, 0],
[1391, 1390, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -45.854900000000001, -9.6613000000000007, 45.856400000000001, 9.6760000000000002, 0, 0, 0, 0],
[1393, 1392, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -10.6189, -2.2551000000000001, 10.619, 2.2559999999999998, 0, 0, 0, 0],
[1395, 1394, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1399, 1398, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 5.2229000000000001, -2.2418, -5.2229000000000001, 2.242, 0, 0, 0, 0],
[1404, 1403, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -10.392200000000001, -2.4565999999999999, 10.392200000000001, 2.4573999999999998, 0, 0, 0, 0],
[1410, 1409, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -38.927300000000002, 2.2671999999999999, 38.9283, -2.2568000000000001, 0, 0, 0, 0],
[1412, 1411, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 8.0723000000000003, 3.9218000000000002, -8.0723000000000003, -3.9211999999999998, 0, 0, 0, 0],
[1414, 1413, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1416, 1415, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1418, 1417, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -7.7385000000000002, -1.3395999999999999, 7.7385000000000002, 1.3401000000000001, 0, 0, 0, 0],
[1420, 1419, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -7.6623999999999999, -2.7069999999999999, 7.6624999999999996, 2.7075, 0, 0, 0, 0],
[1422, 1421, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -8.7590000000000003, -2.7008999999999999, 8.7590000000000003, 2.7014999999999998, 0, 0, 0, 0],
[1424, 1423, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -4.915, 0.61109999999999998, 4.915, -0.61099999999999999, 0, 0, 0, 0],
[1428, 1427, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -9.7111000000000001, 3.5937999999999999, 9.7111999999999998, -3.5931000000000002, 0, 0, 0, 0],
[1430, 1429, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 4.1212, -0.49659999999999999, -4.1212, 0.49680000000000002, 0, 0, 0, 0],
[1434, 1433, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1439, 1438, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -18.777899999999999, 1.7461, 18.778099999999998, -1.7436, 0, 0, 0, 0],
[1441, 1440, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -10.2018, 0.64200000000000002, 10.2019, -0.64129999999999998, 0, 0, 0, 0],
[1445, 1444, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1449, 1448, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -3.9005999999999998, 1.0422, 3.9005999999999998, -1.0421, 0, 0, 0, 0],
[1451, 1450, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -2.8184999999999998, 0.74529999999999996, 2.8184999999999998, -0.74529999999999996, 0, 0, 0, 0],
[1453, 1452, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 2.7705000000000002, -0.3135, -2.7705000000000002, 0.31359999999999999, 0, 0, 0, 0],
[1455, 1454, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -13.443300000000001, 5.0359999999999996, 13.4434, -5.0347, 0, 0, 0, 0],
[1457, 1456, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -2.4988999999999999, 1.9489000000000001, 2.4988999999999999, -1.9488000000000001, 0, 0, 0, 0],
[1459, 1458, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -8.8940000000000001, -1.5852999999999999, 8.8940999999999999, 1.5858000000000001, 0, 0, 0, 0],
[1461, 1460, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -6.1673, -1.2313000000000001, 6.1673999999999998, 1.2316, 0, 0, 0, 0],
[1463, 1462, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -6.4123999999999999, -1.248, 6.4123999999999999, 1.2483, 0, 0, 0, 0],
[1465, 1464, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 8.6227999999999998, 1.9193, -8.6227999999999998, -1.9188000000000001, 0, 0, 0, 0],
[1469, 1468, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1473, 1472, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -4.3152999999999997, 0.15640000000000001, 4.3152999999999997, -0.15629999999999999, 0, 0, 0, 0],
[1475, 1474, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -7.1893000000000002, 7.5198999999999998, 7.1894, -7.5190999999999999, 0, 0, 0, 0],
[1477, 1476, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 29.517199999999999, 2.0436000000000001, -29.5166, -2.0377000000000001, 0, 0, 0, 0],
[1479, 1478, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -23.172999999999998, -2.7968000000000002, 23.173400000000001, 2.8005, 0, 0, 0, 0],
[1481, 1480, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1483, 1482, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -16.682700000000001, -2.3904999999999998, 16.6829, 2.3925000000000001, 0, 0, 0, 0],
[1485, 1484, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 0.95350000000000001, 0.48870000000000002, -0.95350000000000001, -0.48870000000000002, 0, 0, 0, 0],
[1487, 1486, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1489, 1488, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 13.206799999999999, -2.2551000000000001, -13.2067, 2.2564000000000002, 0, 0, 0, 0],
[1491, 1490, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1494, 1493, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 2.3443000000000001, -0.75019999999999998, -2.3443000000000001, 0.75019999999999998, 0, 0, 0, 0],
[1496, 1495, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 3.5203000000000002, -2.1118000000000001, -3.5203000000000002, 2.1118999999999999, 0, 0, 0, 0],
[1498, 1497, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 24.821999999999999, 6.3792999999999997, -24.8215, -6.3747999999999996, 0, 0, 0, 0],
[1500, 1499, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 9.6941000000000006, 2.3229000000000002, -9.6940000000000008, -2.3222, 0, 0, 0, 0],
[1502, 1501, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1504, 1503, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 23.421500000000002, 1.9931000000000001, -23.421099999999999, -1.9893000000000001, 0, 0, 0, 0],
[1506, 1505, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1511, 1510, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 1.1718999999999999, 0.49690000000000001, -1.1718999999999999, -0.49690000000000001, 0, 0, 0, 0],
[1513, 1512, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1519, 1518, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 1.9847999999999999, -0.14999999999999999, -1.9847999999999999, 0.14999999999999999, 0, 0, 0, 0],
[1521, 1520, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -0, -0, 0, 0, 0, 0, 0, 0],
[1523, 1522, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 18.808399999999999, 0.82099999999999995, -18.808199999999999, -0.81859999999999999, 0, 0, 0, 0],
[1525, 1524, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 13.6136, 4.5076000000000001, -13.6135, -4.5061999999999998, 0, 0, 0, 0],
[1527, 1526, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 17.8475, -0.17979999999999999, -17.847300000000001, 0.18190000000000001, 0, 0, 0, 0],
[1529, 1528, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 0.57430000000000003, 0.42559999999999998, -0.57430000000000003, -0.42559999999999998, 0, 0, 0, 0],
[1537, 1536, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -8.8945000000000007, -1.0436000000000001, 8.8946000000000005, 1.0441, 0, 0, 0, 0],
[1539, 1538, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1543, 1542, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 3.4186999999999999, 2.8946000000000001, -3.4186999999999999, -2.8944999999999999, 0, 0, 0, 0],
[1545, 1544, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1547, 1546, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -11.882300000000001, -1.4392, 11.882400000000001, 1.4401999999999999, 0, 0, 0, 0],
[1549, 1548, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 7.0640000000000001, 0.25040000000000001, -7.0639000000000003, -0.25, 0, 0, 0, 0],
[1555, 1554, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 4.4936999999999996, -1.7059, -4.4935999999999998, 1.7060999999999999, 0, 0, 0, 0],
[1557, 1556, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -18.417200000000001, 5.6654, 18.4175, -5.6628999999999996, 0, 0, 0, 0],
[1559, 1558, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -13.163500000000001, 3.1894999999999998, 13.163600000000001, -3.1882999999999999, 0, 0, 0, 0],
[1563, 1562, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -5.4283000000000001, 7.9397000000000002, 5.4283999999999999, -7.9390000000000001, 0, 0, 0, 0],
[1565, 1564, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1569, 1568, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 3.7724000000000002, -1.4231, -3.7724000000000002, 1.4232, 0, 0, 0, 0],
[1571, 1570, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -18.522099999999998, -0.67949999999999999, 18.522400000000001, 0.68179999999999996, 0, 0, 0, 0],
[1573, 1572, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1575, 1574, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 17.517499999999998, 1.9374, -17.517299999999999, -1.9353, 0, 0, 0, 0],
[1577, 1576, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 5.1829000000000001, 1.3179000000000001, -5.1829000000000001, -1.3177000000000001, 0, 0, 0, 0],
[1579, 1578, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -2.512, 1.2352000000000001, 2.512, -1.2352000000000001, 0, 0, 0, 0],
[1581, 1580, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -39.517200000000003, -2.0933999999999999, 39.5182, 2.1040999999999999, 0, 0, 0, 0],
[1583, 1582, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -10.045299999999999, 5.6162000000000001, 10.045299999999999, -5.6151999999999997, 0, 0, 0, 0],
[1585, 1584, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -17.568200000000001, -0.67689999999999995, 17.5684, 0.67900000000000005, 0, 0, 0, 0],
[1587, 1586, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 16.224799999999998, 1.8745000000000001, -16.224599999999999, -1.8727, 0, 0, 0, 0],
[1589, 1588, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -44.884500000000003, 1.7448999999999999, 44.885899999999999, -1.7312000000000001, 0, 0, 0, 0],
[1591, 1590, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -21.4528, -2.1591999999999998, 21.453099999999999, 2.1623000000000001, 0, 0, 0, 0],
[1593, 1592, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 33.229799999999997, -0.37230000000000002, -33.228999999999999, 0.38009999999999999, 0, 0, 0, 0],
[1595, 1594, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 23.172699999999999, -3.0059, -23.1723, 3.0097, 0, 0, 0, 0],
[1599, 1598, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 2.8466999999999998, 1.5524, -2.8466, -1.5523, 0, 0, 0, 0],
[1603, 1602, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 6.1828000000000003, -6.6677999999999997, -6.1828000000000003, 6.6684000000000001, 0, 0, 0, 0],
[1605, 1604, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -6.3723999999999998, 2.6774, 6.3723999999999998, -2.677, 0, 0, 0, 0],
[1607, 1606, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -37.2547, 2.6938, 37.255699999999997, -2.6842000000000001, 0, 0, 0, 0],
[1609, 1608, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 0.84470000000000001, -0.77739999999999998, -0.84470000000000001, 0.77739999999999998, 0, 0, 0, 0],
[1613, 1612, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 25.027699999999999, 0.86129999999999995, -25.027200000000001, -0.85709999999999997, 0, 0, 0, 0],
[1615, 1614, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -14.2171, 2.6576, 14.2172, -2.6560999999999999, 0, 0, 0, 0],
[1619, 1618, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 4.5205000000000002, 6.9809000000000001, -4.5205000000000002, -6.9804000000000004, 0, 0, 0, 0],
[1621, 1620, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 26.784600000000001, 0.12039999999999999, -26.784099999999999, -0.1157, 0, 0, 0, 0],
[1625, 1624, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -13.0007, -0.28370000000000001, 13.0008, 0.28489999999999999, 0, 0, 0, 0],
[1627, 1626, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 7.4397000000000002, 2.7841999999999998, -7.4396000000000004, -2.7837999999999998, 0, 0, 0, 0],
[1629, 1628, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 19.1708, 0.17469999999999999, -19.170500000000001, -0.17219999999999999, 0, 0, 0, 0],
[1631, 1630, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -27.497299999999999, -9.6709999999999994, 27.497900000000001, 9.6768000000000001, 0, 0, 0, 0],
[1632, 1631, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1630, 1632, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1634, 1633, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -3.7656000000000001, 5.9141000000000004, 3.7656999999999998, -5.9137000000000004, 0, 0, 0, 0],
[1636, 1635, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 6.8171999999999997, -0.94399999999999995, -6.8171999999999997, 0.94440000000000002, 0, 0, 0, 0],
[1638, 1637, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 5.4470999999999998, -0.3473, -5.4470999999999998, 0.34749999999999998, 0, 0, 0, 0],
[1642, 1641, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1646, 1645, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 12.2394, -2.6511, -12.2393, 2.6522000000000001, 0, 0, 0, 0],
[1648, 1647, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1651, 1650, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 6.0279999999999996, 0.60770000000000002, -6.0279999999999996, -0.60750000000000004, 0, 0, 0, 0],
[1655, 1654, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 13.7446, 2.8679999999999999, -13.744400000000001, -2.8666999999999998, 0, 0, 0, 0],
[1661, 1660, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -2.2014999999999998, -2.4278, 2.2014999999999998, 2.4279000000000002, 0, 0, 0, 0],
[1664, 1663, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -6.8329000000000004, -0.29849999999999999, 6.8329000000000004, 0.29880000000000001, 0, 0, 0, 0],
[1666, 1665, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 10.152100000000001, 4.0613999999999999, -10.151999999999999, -4.0605000000000002, 0, 0, 0, 0],
[1670, 1669, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -0.78120000000000001, 0.46810000000000002, 0.78120000000000001, -0.46810000000000002, 0, 0, 0, 0],
[1672, 1671, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 44.360500000000002, 2.5503999999999998, -44.359099999999998, -2.5369999999999999, 0, 0, 0, 0],
[1674, 1673, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1675, 1674, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1673, 1675, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1677, 1676, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 10.275, -0.50519999999999998, -10.274900000000001, 0.50590000000000002, 0, 0, 0, 0],
[1679, 1678, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -3.4112, 1.2863, 3.4112, -1.2862, 0, 0, 0, 0],
[1681, 1680, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 1.3603000000000001, 2.9024000000000001, -1.3603000000000001, -2.9022999999999999, 0, 0, 0, 0],
[1684, 1683, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -21.543500000000002, -0.74419999999999997, 21.543800000000001, 0.74729999999999996, 0, 0, 0, 0],
[1686, 1685, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1688, 1687, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -0.193, -0.053199999999999997, 0.193, 0.053199999999999997, 0, 0, 0, 0],
[1690, 1689, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 14.548299999999999, -0.93569999999999998, -14.5482, 0.93720000000000003, 0, 0, 0, 0],
[1692, 1691, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1696, 1695, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -26.0701, -6.1131000000000002, 26.070599999999999, 6.1180000000000003, 0, 0, 0, 0],
[1698, 1697, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 10.3026, -0.1545, -10.3026, 0.1552, 0, 0, 0, 0],
[1700, 1699, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1704, 1703, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1707, 1706, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -5.9002999999999997, 1.0330999999999999, 5.9004000000000003, -1.0328999999999999, 0, 0, 0, 0],
[1709, 1708, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 18.4376, 0.45689999999999997, -18.4374, -0.4546, 0, 0, 0, 0],
[1711, 1710, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1715, 1714, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -0.43740000000000001, 0.28739999999999999, 0.43740000000000001, -0.28739999999999999, 0, 0, 0, 0],
[1717, 1716, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 25.512499999999999, -3.7717000000000001, -25.512, 3.7763, 0, 0, 0, 0],
[1719, 1718, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1721, 1720, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -1.7919, -0.10489999999999999, 1.7919, 0.10489999999999999, 0, 0, 0, 0],
[1727, 1726, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -7.5674000000000001, 0.047399999999999998, 7.5674999999999999, -0.047, 0, 0, 0, 0],
[1729, 1728, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -21.909700000000001, -1.5297000000000001, 21.91, 1.5328999999999999, 0, 0, 0, 0],
[1731, 1730, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 1.6592, -2.9339, -1.6592, 2.9340000000000002, 0, 0, 0, 0],
[1733, 1732, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1736, 1735, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -7.4535999999999998, 1.1898, 7.4535999999999998, -1.1894, 0, 0, 0, 0],
[1738, 1737, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -14.7973, -0.43369999999999997, 14.7974, 0.43519999999999998, 0, 0, 0, 0],
[1740, 1739, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 0.47460000000000002, 7.0754999999999999, -0.47460000000000002, -7.0750999999999999, 0, 0, 0, 0],
[1746, 1745, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 2.0697999999999999, -0.68489999999999995, -2.0697999999999999, 0.68489999999999995, 0, 0, 0, 0],
[1748, 1747, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -18.690200000000001, -1.5771999999999999, 18.6905, 1.5797000000000001, 0, 0, 0, 0],
[1750, 1749, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 7.5240999999999998, -1.2507999999999999, -7.524, 1.2512000000000001, 0, 0, 0, 0],
[1752, 1751, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 15.775399999999999, -3.7751000000000001, -15.7752, 3.7768999999999999, 0, 0, 0, 0],
[1754, 1753, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 5.9943999999999997, -1.3989, -5.9943999999999997, 1.3992, 0, 0, 0, 0],
[1756, 1755, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -7.0662000000000003, -1.3210999999999999, 7.0663, 1.3213999999999999, 0, 0, 0, 0],
[1758, 1757, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -4.9352, -3.0836000000000001, 4.9352, 3.0838999999999999, 0, 0, 0, 0],
[1762, 1761, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 14.652799999999999, 2.9384000000000001, -14.6526, -2.9369000000000001, 0, 0, 0, 0],
[1764, 1763, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -19.1129, -3.6316999999999999, 19.113199999999999, 3.6343000000000001, 0, 0, 0, 0],
[1766, 1765, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1768, 1767, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -11.1479, -1.2684, 11.148, 1.2692000000000001, 0, 0, 0, 0],
[1770, 1769, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 3.0028999999999999, 0.67930000000000001, -3.0028999999999999, -0.67920000000000003, 0, 0, 0, 0],
[1772, 1771, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 4.1449999999999996, -2.8098999999999998, -4.1449999999999996, 2.8100999999999998, 0, 0, 0, 0],
[1774, 1773, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 4.5202999999999998, -0.0224, -4.5202999999999998, 0.022599999999999999, 0, 0, 0, 0],
[1776, 1775, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 4.2092000000000001, 1.6377999999999999, -4.2092000000000001, -1.6375999999999999, 0, 0, 0, 0],
[1778, 1777, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 15.9389, 6.6534000000000004, -15.938700000000001, -6.6513, 0, 0, 0, 0],
[1782, 1781, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 1.0091000000000001, -2.5246, -1.0091000000000001, 2.5246, 0, 0, 0, 0],
[1788, 1787, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -8.7835000000000001, 6.0599999999999996, 8.7835000000000001, -6.0591999999999997, 0, 0, 0, 0],
[1790, 1789, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 6.3998999999999997, -0.20180000000000001, -6.3998999999999997, 0.2021, 0, 0, 0, 0],
[1792, 1791, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -26.015799999999999, -15.1754, 26.016500000000001, 15.181800000000001, 0, 0, 0, 0],
[1793, 1794, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1796, 1795, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -29.589099999999998, -4.4065000000000003, 29.589700000000001, 4.4126000000000003, 0, 0, 0, 0],
[1798, 1797, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -10.4154, -0.26169999999999999, 10.4154, 0.26240000000000002, 0, 0, 0, 0],
[1803, 1802, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -13.638299999999999, 0.59870000000000001, 13.638400000000001, -0.59740000000000004, 0, 0, 0, 0],
[1805, 1804, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1807, 1806, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 10.391400000000001, 0.58809999999999996, -10.391299999999999, -0.58730000000000004, 0, 0, 0, 0],
[1809, 1808, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 0, 0, -0, -0, 0, 0, 0, 0],
[1811, 1810, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -43.407200000000003, -4.2813999999999997, 43.408499999999997, 4.2942, 0, 0, 0, 0],
[1813, 1812, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -31.114599999999999, -11.3683, 31.115400000000001, 11.375999999999999, 0, 0, 0, 0],
[1819, 1818, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1821, 1820, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -16.213000000000001, 2.4178999999999999, 16.213100000000001, -2.4159999999999999, 0, 0, 0, 0],
[1823, 1822, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 3.7528000000000001, 3.0505, -3.7528000000000001, -3.0503, 0, 0, 0, 0],
[1825, 1824, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -3.5697000000000001, 7.0976999999999997, 3.5697000000000001, -7.0972, 0, 0, 0, 0],
[1827, 1826, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 8.9395000000000007, -4.9983000000000004, -8.9393999999999991, 4.9989999999999997, 0, 0, 0, 0],
[1829, 1828, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1832, 1831, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 2.5369999999999999, -0.96399999999999997, -2.5369999999999999, 0.96399999999999997, 0, 0, 0, 0],
[1834, 1833, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 1.6783999999999999, 11.0143, -1.6782999999999999, -11.013500000000001, 0, 0, 0, 0],
[1836, 1835, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 2.3613, 4.0998999999999999, -2.3613, -4.0997000000000003, 0, 0, 0, 0],
[1838, 1837, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1839, 1838, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1837, 1839, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1841, 1840, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 1.5455000000000001, 0.75339999999999996, -1.5455000000000001, -0.75339999999999996, 0, 0, 0, 0],
[1845, 1844, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -15.251099999999999, -0.27789999999999998, 15.251300000000001, 0.27950000000000003, 0, 0, 0, 0],
[1847, 1846, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -4.1927000000000003, -0.43459999999999999, 4.1927000000000003, 0.43469999999999998, 0, 0, 0, 0],
[1849, 1848, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 4.9805999999999999, 1.9527000000000001, -4.9805999999999999, -1.9524999999999999, 0, 0, 0, 0],
[1851, 1850, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -17.5717, -2.3290999999999999, 17.571899999999999, 2.3311999999999999, 0, 0, 0, 0],
[1853, 1852, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -4.2157, -1.3267, 4.2157, 1.3268, 0, 0, 0, 0],
[1855, 1854, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 6.016, 1.3, -6.016, -1.2997000000000001, 0, 0, 0, 0],
[1860, 1859, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1862, 1861, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -0.38990000000000002, 0.17499999999999999, 0.38990000000000002, -0.17499999999999999, 0, 0, 0, 0],
[1864, 1863, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 10.3256, 5.2816999999999998, -10.3256, -5.2808000000000002, 0, 0, 0, 0],
[1866, 1865, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -18.811800000000002, -3.9369000000000001, 18.812000000000001, 3.9394999999999998, 0, 0, 0, 0],
[1868, 1867, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1874, 1873, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1880, 1879, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 10.861800000000001, -0.0264, -10.861700000000001, 0.027199999999999998, 0, 0, 0, 0],
[1882, 1881, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -51.618899999999996, 3.6328, 51.620699999999999, -3.6147999999999998, 0, 0, 0, 0],
[1884, 1883, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -4.7542, -5.3235000000000001, 4.7542999999999997, 5.3239000000000001, 0, 0, 0, 0],
[1886, 1885, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -1.5967, 2.8841000000000001, 1.5967, -2.8839999999999999, 0, 0, 0, 0],
[1888, 1887, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -5.3537999999999997, 4.9196, 5.3539000000000003, -4.9192, 0, 0, 0, 0],
[1890, 1889, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1892, 1891, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 1.7802, -1.2710999999999999, -1.7802, 1.2710999999999999, 0, 0, 0, 0],
[1894, 1893, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -3.0577999999999999, -1.6241000000000001, 3.0577999999999999, 1.6242000000000001, 0, 0, 0, 0],
[1896, 1895, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -12.166700000000001, 4.3133999999999997, 12.1668, -4.3122999999999996, 0, 0, 0, 0],
[1898, 1897, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 1.4053, 1.1771, -1.4053, -1.1771, 0, 0, 0, 0],
[1902, 1901, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -12.4787, -1.5212000000000001, 12.4788, 1.5223, 0, 0, 0, 0],
[1904, 1903, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 19.289999999999999, -2.0124, -19.2897, 2.0150000000000001, 0, 0, 0, 0],
[1906, 1905, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 4.6619999999999999, -0.0746, -4.6619999999999999, 0.074800000000000005, 0, 0, 0, 0],
[1908, 1907, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 2.6757, -1.0163, -2.6757, 1.0164, 0, 0, 0, 0],
[1912, 1911, 0, 0.0001, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1915, 1914, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 4.9187000000000003, -3.2814000000000001, -4.9185999999999996, 3.2816000000000001, 0, 0, 0, 0],
[1917, 1916, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 0.2646, -0.36720000000000003, -0.2646, 0.36720000000000003, 0, 0, 0, 0],
[1919, 1918, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 5.4532999999999996, -0.6653, -5.4532999999999996, 0.66549999999999998, 0, 0, 0, 0],
[1923, 1922, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 15.056800000000001, 1.2262, -15.0566, -1.2246999999999999, 0, 0, 0, 0],
[1925, 1924, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 0, 0, 0, -0, 0, 0, 0, 0],
[1928, 1927, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1930, 1929, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -49.2774, -6.5260999999999996, 49.2791, 6.5425000000000004, 0, 0, 0, 0],
[1938, 1937, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 0, 0, -0, 0, 0, 0, 0, 0],
[1943, 1942, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -16.236799999999999, 2.4990999999999999, 16.236999999999998, -2.4973000000000001, 0, 0, 0, 0],
[1946, 1945, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -9.7048000000000005, 3.8698000000000001, 9.7049000000000003, -3.8691, 0, 0, 0, 0],
[1949, 1948, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -1.4119999999999999, -0.313, 1.4119999999999999, 0.313, 0, 0, 0, 0],
[1952, 1951, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1959, 1958, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1964, 1963, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 0, 0, -0, 0, 0, 0, 0, 0],
[1966, 1965, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1976, 1975, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 0, 0, -0, -0, 0, 0, 0, 0],
[1978, 1977, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[1984, 1983, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 14.6204, -17.5731, -14.619999999999999, 17.576699999999999, 0, 0, 0, 0],
[1993, 1992, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -0, 0, 0, -0, 0, 0, 0, 0],
[1995, 1994, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -0.93700000000000006, -0.035000000000000003, 0.93700000000000006, 0.035000000000000003, 0, 0, 0, 0],
[1999, 1998, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -0, 0, 0, -0, 0, 0, 0, 0],
[2001, 2000, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2003, 2002, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2007, 2006, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2010, 2009, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -15.109, 1.4314, 15.1091, -1.4298, 0, 0, 0, 0],
[2013, 2012, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -29.462800000000001, 6.1127000000000002, 29.4634, -6.1064999999999996, 0, 0, 0, 0],
[2016, 2015, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2019, 2018, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -2.4344999999999999, -0.45979999999999999, 2.4344999999999999, 0.45979999999999999, 0, 0, 0, 0],
[2025, 2024, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 0, 0, -0, 0, 0, 0, 0, 0],
[2034, 2033, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -14.7201, 2.1917, 14.7203, -2.1901999999999999, 0, 0, 0, 0],
[2039, 2038, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2043, 2042, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -0, -0, 0, 0, 0, 0, 0, 0],
[2045, 2044, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2048, 2047, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -0.96699999999999997, -0.053999999999999999, 0.96699999999999997, 0.053999999999999999, 0, 0, 0, 0],
[2061, 2060, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2065, 2064, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2070, 2069, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2072, 2071, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -5.5555000000000003, 0.79139999999999999, 5.5555000000000003, -0.79120000000000001, 0, 0, 0, 0],
[2075, 2074, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2078, 2077, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2092, 2091, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2103, 2102, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 19.988800000000001, -6.4100000000000001, -19.988499999999998, 6.4130000000000003, 0, 0, 0, 0],
[2107, 2106, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 18.109400000000001, -4.9450000000000003, -18.109100000000002, 4.9473000000000003, 0, 0, 0, 0],
[2109, 2108, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2112, 2111, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 31.3718, 1.4818, -31.371200000000002, -1.4751000000000001, 0, 0, 0, 0],
[2114, 2113, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -12.4757, 5.4946000000000002, 12.4758, -5.4934000000000003, 0, 0, 0, 0],
[2121, 2120, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -0.96689999999999998, 3.3571, 0.96699999999999997, -3.3570000000000002, 0, 0, 0, 0],
[2123, 2122, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2129, 2128, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -1.3779999999999999, 0.16600000000000001, 1.3779999999999999, -0.16600000000000001, 0, 0, 0, 0],
[2131, 2130, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2133, 2132, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2136, 2135, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -2.3199999999999998, -0.70199999999999996, 2.3199999999999998, 0.70199999999999996, 0, 0, 0, 0],
[2139, 2138, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2145, 2144, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 0, -0.058000000000000003, 0, 0.058000000000000003, 0, 0, 0, 0],
[2147, 2146, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -0, -0, 0, 0, 0, 0, 0, 0],
[2149, 2148, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2155, 2154, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2159, 2158, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2172, 2171, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2177, 2176, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2179, 2178, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2185, 2184, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2199, 2198, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -3.4380000000000002, -0.878, 3.4380000000000002, 0.87809999999999999, 0, 0, 0, 0],
[2208, 2207, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2211, 2210, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -36.6614, -11.7936, 36.662399999999998, 11.8035, 0, 0, 0, 0],
[2214, 2213, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2216, 2215, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2218, 2217, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 6.1681999999999997, 3.6347, -6.1680999999999999, -3.6343000000000001, 0, 0, 0, 0],
[2220, 2219, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2223, 2222, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -2.581, -0.10000000000000001, 2.581, 0.10000000000000001, 0, 0, 0, 0],
[2226, 2225, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -13.9114, 2.6400000000000001, 13.9115, -2.6387, 0, 0, 0, 0],
[2231, 2230, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 0, -0.13800000000000001, 0, 0.13800000000000001, 0, 0, 0, 0],
[2235, 2234, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2237, 2236, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2239, 2238, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2248, 2247, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -0, -0, 0, 0, 0, 0, 0, 0],
[2253, 2252, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2255, 2254, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -29.2697, -6.8219000000000003, 29.270299999999999, 6.8281000000000001, 0, 0, 0, 0],
[2259, 2258, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2262, 2261, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2264, 2263, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -30.042000000000002, -1.2841, 30.0426, 1.2902, 0, 0, 0, 0],
[2275, 2274, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -3.1760000000000002, -2.27, 3.1760000000000002, 2.2700999999999998, 0, 0, 0, 0],
[2279, 2278, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2289, 2288, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -2.7467999999999999, 0.56859999999999999, 2.7467999999999999, -0.56859999999999999, 0, 0, 0, 0],
[2291, 2290, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 0, -0.069000000000000006, 0, 0.069000000000000006, 0, 0, 0, 0],
[2295, 2294, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2313, 2312, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2315, 2314, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 0, -0.073999999999999996, 0, 0.073999999999999996, 0, 0, 0, 0],
[2321, 2320, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2343, 2342, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -0.39319999999999999, -0.1762, 0.39319999999999999, 0.1762, 0, 0, 0, 0],
[2345, 2344, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -11.6031, -7.7138999999999998, 11.603199999999999, 7.7150999999999996, 0, 0, 0, 0],
[2349, 2348, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -4.8070000000000004, -0.83499999999999996, 4.8070000000000004, 0.83520000000000005, 0, 0, 0, 0],
[2352, 2351, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -0, -0, 0, 0, 0, 0, 0, 0],
[2356, 2355, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2360, 2359, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 0, 0, -0, 0, 0, 0, 0, 0],
[2362, 2361, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2365, 2364, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2368, 2367, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -0.85199999999999998, -0.34999999999999998, 0.85199999999999998, 0.34999999999999998, 0, 0, 0, 0],
[2370, 2369, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2372, 2371, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 1.8796999999999999, 3.1046, -1.8796999999999999, -3.1044999999999998, 0, 0, 0, 0],
[2375, 2374, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2377, 2376, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2380, 2379, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2386, 2385, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2388, 2387, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2391, 2390, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2423, 2422, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 0, -0.058000000000000003, 0, 0.058000000000000003, 0, 0, 0, 0],
[2425, 2424, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -8.7840000000000007, -1.4154, 8.7841000000000005, 1.4158999999999999, 0, 0, 0, 0],
[2442, 2441, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 0, 0, -0, -0, 0, 0, 0, 0],
[2444, 2443, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2446, 2445, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2455, 2454, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -5.5096999999999996, -0.35859999999999997, 5.5098000000000003, 0.35880000000000001, 0, 0, 0, 0],
[2467, 2466, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 15.3627, -2.1067, -15.3626, 2.1082999999999998, 0, 0, 0, 0],
[2472, 2471, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -20.034800000000001, -3.4727000000000001, 20.0351, 3.4756, 0, 0, 0, 0],
[2491, 2490, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -27.012799999999999, -1.2994000000000001, 27.013300000000001, 1.3044, 0, 0, 0, 0],
[2493, 2492, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -4.5667, -5.5982000000000003, 4.5667, 5.5986000000000002, 0, 0, 0, 0],
[2500, 2499, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2502, 2501, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2504, 2503, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2507, 2506, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 6.8291000000000004, 1.4643999999999999, -6.8291000000000004, -1.464, 0, 0, 0, 0],
[2521, 2520, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 45.599899999999998, 28.406099999999999, -45.597900000000003, -28.386099999999999, 0, 0, 0, 0],
[2522, 2521, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 17.473299999999998, -20.505500000000001, -17.472799999999999, 20.5105, 0, 0, 0, 0],
[2529, 2528, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 16.511800000000001, 4.5987, -16.511600000000001, -4.5967000000000002, 0, 0, 0, 0],
[2535, 2534, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 0.69999999999999996, 0.20000000000000001, -0.69999999999999996, -0.20000000000000001, 0, 0, 0, 0],
[2589, 2588, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2594, 2593, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -11.804399999999999, 5.3394000000000004, 11.804500000000001, -5.3381999999999996, 0, 0, 0, 0],
[2596, 2595, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -6.0393999999999997, 5.3421000000000003, 6.0393999999999997, -5.3417000000000003, 0, 0, 0, 0],
[2610, 2609, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 22.715399999999999, -2.5499000000000001, -22.715, 2.5535999999999999, 0, 0, 0, 0],
[2616, 2615, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 10.9354, -1.0184, -10.9353, 1.0193000000000001, 0, 0, 0, 0],
[2631, 2630, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2652, 2651, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 0, -360, 360, 0, 0, 0, 0, 0, 0, 0, 0],
[2662, 2661, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -28.1846, 2.9312, 28.185099999999998, -2.9257, 0, 0, 0, 0],
[2664, 2663, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 11.636900000000001, 2.3365, -11.636799999999999, -2.3355000000000001, 0, 0, 0, 0],
[2681, 2680, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 9.5433000000000003, 5.2724000000000002, -9.5433000000000003, -5.2716000000000003, 0, 0, 0, 0],
[2699, 2698, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 20.537600000000001, -16.967500000000001, -20.537099999999999, 16.9724, 0, 0, 0, 0],
[2703, 2702, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, -59.235399999999998, 3.4908999999999999, 59.2378, -3.4666999999999999, 0, 0, 0, 0],
[2719, 2718, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 1.6506000000000001, 4.008, -1.6506000000000001, -4.0079000000000002, 0, 0, 0, 0],
[2722, 2721, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 20.078900000000001, 5.7561999999999998, -20.078600000000002, -5.7531999999999996, 0, 0, 0, 0],
[2735, 2734, 8.2999999999999998e-05, 0.00082600000000000002, 0, 438, 438, 438, 0, 0, 1, -360, 360, 4.2474999999999996, 1.6557999999999999, -4.2474999999999996, -1.6556999999999999, 0, 0, 0, 0]
];
gencost = [
[2, 0, 0, 3, 0, 112.78, 0],
[2, 0, 0, 3, 0, 112.78, 0],
[2, 0, 0, 3, 0, 76.099999999999994, 0],
[2, 0, 0, 3, 0, 76.099999999999994, 0],
[2, 0, 0, 3, 0, 76.099999999999994, 0],
[2, 0, 0, 3, 0, 76.099999999999994, 0],
[2, 0, 0, 3, 0, 76.099999999999994, 0],
[2, 0, 0, 3, 0, 76.099999999999994, 0],
[2, 0, 0, 3, 0, 76.099999999999994, 0],
[2, 0, 0, 3, 0, 76.099999999999994, 0],
[2, 0, 0, 3, 0, 76.099999999999994, 0],
[2, 0, 0, 3, 0, 76.099999999999994, 0],
[2, 0, 0, 3, 0, 76.099999999999994, 0],
[2, 0, 0, 3, 0, 102.05, 0],
[2, 0, 0, 3, 0, 102.05, 0],
[2, 0, 0, 3, 0, 102.05, 0],
[2, 0, 0, 3, 0, 102.05, 0],
[2, 0, 0, 3, 0, 102.05, 0],
[2, 0, 0, 3, 0, 102.05, 0],
[2, 0, 0, 3, 0, 102.05, 0],
[2, 0, 0, 3, 0, 102.05, 0],
[2, 0, 0, 3, 0, 105.34999999999999, 0],
[2, 0, 0, 3, 0, 105.34999999999999, 0],
[2, 0, 0, 3, 0, 105.34999999999999, 0],
[2, 0, 0, 3, 0, 105.34999999999999, 0],
[2, 0, 0, 3, 0, 105.34999999999999, 0],
[2, 0, 0, 3, 0, 105.34999999999999, 0],
[2, 0, 0, 3, 0, 105.34999999999999, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 95.310000000000002, 0],
[2, 0, 0, 3, 0, 95.310000000000002, 0],
[2, 0, 0, 3, 0, 95.310000000000002, 0],
[2, 0, 0, 3, 0, 95.310000000000002, 0],
[2, 0, 0, 3, 0, 95.310000000000002, 0],
[2, 0, 0, 3, 0, 90.030000000000001, 0],
[2, 0, 0, 3, 0, 90.030000000000001, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 92.780000000000001, 0],
[2, 0, 0, 3, 0, 92.780000000000001, 0],
[2, 0, 0, 3, 0, 94.090000000000003, 0],
[2, 0, 0, 3, 0, 94.090000000000003, 0],
[2, 0, 0, 3, 0, 97.120000000000005, 0],
[2, 0, 0, 3, 0, 97.120000000000005, 0],
[2, 0, 0, 3, 0, 99.519999999999996, 0],
[2, 0, 0, 3, 0, 91.159999999999997, 0],
[2, 0, 0, 3, 0, 91.159999999999997, 0],
[2, 0, 0, 3, 0, 91.159999999999997, 0],
[2, 0, 0, 3, 0, 91.159999999999997, 0],
[2, 0, 0, 3, 0, 91.159999999999997, 0],
[2, 0, 0, 3, 0, 0.01, 0],
[2, 0, 0, 3, 0, 0.01, 0],
[2, 0, 0, 3, 0, 0.01, 0],
[2, 0, 0, 3, 0, 0.01, 0],
[2, 0, 0, 3, 0, 92.430000000000007, 0],
[2, 0, 0, 3, 0, 92.430000000000007, 0],
[2, 0, 0, 3, 0, 92.430000000000007, 0],
[2, 0, 0, 3, 0, 96.420000000000002, 0],
[2, 0, 0, 3, 0, 96.420000000000002, 0],
[2, 0, 0, 3, 0, 96.420000000000002, 0],
[2, 0, 0, 3, 0, 116.01000000000001, 0],
[2, 0, 0, 3, 0, 116.01000000000001, 0],
[2, 0, 0, 3, 0, 116.01000000000001, 0],
[2, 0, 0, 3, 0, 116.01000000000001, 0],
[2, 0, 0, 3, 0, 116.01000000000001, 0],
[2, 0, 0, 3, 0, 116.01000000000001, 0],
[2, 0, 0, 3, 0, 116.01000000000001, 0],
[2, 0, 0, 3, 0, 98.840000000000003, 0],
[2, 0, 0, 3, 0, 98.840000000000003, 0],
[2, 0, 0, 3, 0, 98.840000000000003, 0],
[2, 0, 0, 3, 0, 98.840000000000003, 0],
[2, 0, 0, 3, 0, 98.840000000000003, 0],
[2, 0, 0, 3, 0, 98.840000000000003, 0],
[2, 0, 0, 3, 0, 98.840000000000003, 0],
[2, 0, 0, 3, 0, 98.840000000000003, 0],
[2, 0, 0, 3, 0, 98.840000000000003, 0],
[2, 0, 0, 3, 0, 89.219999999999999, 0],
[2, 0, 0, 3, 0, 89.219999999999999, 0],
[2, 0, 0, 3, 0, 89.219999999999999, 0],
[2, 0, 0, 3, 0, 89.219999999999999, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0.01, 0],
[2, 0, 0, 3, 0, 0.01, 0],
[2, 0, 0, 3, 0, 0.01, 0],
[2, 0, 0, 3, 0, 0.01, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 76.099999999999994, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 112.78, 0],
[2, 0, 0, 3, 0, 112.78, 0],
[2, 0, 0, 3, 0, 112.78, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 102.05, 0],
[2, 0, 0, 3, 0, 102.05, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 105.34999999999999, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0.01, 0],
[2, 0, 0, 3, 0, 0.01, 0],
[2, 0, 0, 3, 0, 0.01, 0],
[2, 0, 0, 3, 0, 0.01, 0],
[2, 0, 0, 3, 0, 111.63, 0],
[2, 0, 0, 3, 0, 111.63, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 90.030000000000001, 0],
[2, 0, 0, 3, 0, 90.030000000000001, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 92.780000000000001, 0],
[2, 0, 0, 3, 0, 92.780000000000001, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 94.090000000000003, 0],
[2, 0, 0, 3, 0, 94.090000000000003, 0],
[2, 0, 0, 3, 0, 94.090000000000003, 0],
[2, 0, 0, 3, 0, 94.090000000000003, 0],
[2, 0, 0, 3, 0, 92.780000000000001, 0],
[2, 0, 0, 3, 0, 92.780000000000001, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 95.310000000000002, 0],
[2, 0, 0, 3, 0, 0.01, 0],
[2, 0, 0, 3, 0, 0.01, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 97.120000000000005, 0],
[2, 0, 0, 3, 0, 97.120000000000005, 0],
[2, 0, 0, 3, 0, 97.120000000000005, 0],
[2, 0, 0, 3, 0, 97.120000000000005, 0],
[2, 0, 0, 3, 0, 99.519999999999996, 0],
[2, 0, 0, 3, 0, 99.519999999999996, 0],
[2, 0, 0, 3, 0, 99.519999999999996, 0],
[2, 0, 0, 3, 0, 99.519999999999996, 0],
[2, 0, 0, 3, 0, 99.519999999999996, 0],
[2, 0, 0, 3, 0, 99.519999999999996, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 91.159999999999997, 0],
[2, 0, 0, 3, 0, 91.159999999999997, 0],
[2, 0, 0, 3, 0, 91.159999999999997, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 92.430000000000007, 0],
[2, 0, 0, 3, 0, 92.430000000000007, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 116.01000000000001, 0],
[2, 0, 0, 3, 0, 0.01, 0],
[2, 0, 0, 3, 0, 0.01, 0],
[2, 0, 0, 3, 0, 0.01, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 96.420000000000002, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 96.420000000000002, 0],
[2, 0, 0, 3, 0, 96.420000000000002, 0],
[2, 0, 0, 3, 0, 96.420000000000002, 0],
[2, 0, 0, 3, 0, 96.420000000000002, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 89.219999999999999, 0],
[2, 0, 0, 3, 0, 89.219999999999999, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 98.840000000000003, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0],
[2, 0, 0, 3, 0, 0, 0]
];
