//CASE39 Power flow data for 39 bus New England system.
//   Please see CASEFORMAT for details on the case file format.
//
//   Data taken from [1] with the following modifications/additions:
//
//       - renumbered gen buses consecutively (as in [2] and [4])
//       - added Pmin = 0 for all gens
//       - added Qmin, Qmax for gens at 31 & 39 (copied from gen at 35)
//       - added Vg based on V in bus data (missing for bus 39)
//       - added Vg, Pg, Pd, Qd at bus 39 from [2] (same in [4])
//       - added Pmax at bus 39: Pmax = Pg + 100
//       - added line flow limits and area data from [4]
//       - added voltage limits, Vmax = 1.06, Vmin = 0.94
//       - added identical quadratic generator costs
//       - increased Pmax for gen at bus 34 from 308 to 508
//         (assumed typo in [1], makes initial solved case feasible)
//       - re-solved power flow
//
//   Notes:
//       - Bus 39, its generator and 2 connecting lines were added
//         (by authors of [1]) to represent the interconnection with
//         the rest of the eastern interconnect, and did not include
//         Vg, Pg, Qg, Pd, Qd, Pmin, Pmax, Qmin or Qmax.
//       - As the swing bus, bus 31 did not include and Q limits.
//       - The voltages, etc in [1] appear to be quite close to the
//         power flow solution of the case before adding bus 39 with
//         it's generator and connecting branches, though the solution
//         is not exact.
//       - Explicit voltage setpoints for gen buses are not given, so
//         they are taken from the bus data, however this results in two
//         binding Q limits at buses 34 & 37, so the corresponding
//         voltages have probably deviated from their original setpoints.
//       - The generator locations and types are as follows:
//           1   30      hydro
//           2   31      nuke01
//           3   32      nuke02
//           4   33      fossil02
//           5   34      fossil01
//           6   35      nuke03
//           7   36      fossil04
//           8   37      nuke04
//           9   38      nuke05
//           10  39      interconnection to rest of US/Canada
//
//   This is a solved power flow case, but it includes the following
//   violations:
//       - Pmax violated at bus 31: Pg = 677.87, Pmax = 646
//       - Qmin violated at bus 37: Qg = -1.37,  Qmin = 0
//
//   References:
//   [1] G. W. Bills, et.al., "On-Line Stability Analysis Study"
//       RP90-1 Report for the Edison Electric Institute, October 12, 1970,
//       pp. 1-20 - 1-35.
//       prepared by E. M. Gulachenski - New England Electric System
//                   J. M. Undrill     - General Electric Co.
//       "generally representative of the New England 345 KV system, but is
//        not an exact or complete model of any past, present or projected
//        configuration of the actual New England 345 KV system.
//   [2] M. A. Pai, Energy Function Analysis for Power System Stability,
//       Kluwer Academic Publishers, Boston, 1989.
//       (references [3] as source of data)
//   [3] Athay, T.; Podmore, R.; Virmani, S., "A Practical Method for the
//       Direct Analysis of Transient Stability," IEEE Transactions on Power
//       Apparatus and Systems , vol.PAS-98, no.2, pp.573-584, March 1979.
//       URL: https://doi.org/10.1109/TPAS.1979.319407
//       (references [1] as source of data)
//   [4] Data included with TC Calculator at http://www.pserc.cornell.edu/tcc/
//       for 39-bus system.
//   MATPOWER
//% MATPOWER Case Format : Version 2
//%-----  Power Flow Data  -----%%
//% system MVA base
//% bus data
//	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
//% generator data
//	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
//% branch data
//	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
//%-----  OPF Data  -----%%
//% generator cost data
//	1	startup	shutdown	n	x1	y1	...	xn	yn
//	2	startup	shutdown	n	c(n-1)	...	c0

baseMVA = 100;
bus = [
[1, 1, 97.599999999999994, 44.200000000000003, 0, 0, 2, 1.0393836000000001, -13.536602, 345, 1, 1.0600000000000001, 0.93999999999999995],
[2, 1, 0, 0, 0, 0, 2, 1.0484941000000001, -9.7852665999999999, 345, 1, 1.0600000000000001, 0.93999999999999995],
[3, 1, 322, 2.3999999999999999, 0, 0, 2, 1.0307077, -12.276384, 345, 1, 1.0600000000000001, 0.93999999999999995],
[4, 1, 500, 184, 0, 0, 1, 1.0044599999999999, -12.626734000000001, 345, 1, 1.0600000000000001, 0.93999999999999995],
[5, 1, 0, 0, 0, 0, 1, 1.0060062999999999, -11.192339, 345, 1, 1.0600000000000001, 0.93999999999999995],
[6, 1, 0, 0, 0, 0, 1, 1.0082256000000001, -10.408329999999999, 345, 1, 1.0600000000000001, 0.93999999999999995],
[7, 1, 233.80000000000001, 84, 0, 0, 1, 0.99839728000000005, -12.755625999999999, 345, 1, 1.0600000000000001, 0.93999999999999995],
[8, 1, 522, 176.59999999999999, 0, 0, 1, 0.99787232000000003, -13.335844, 345, 1, 1.0600000000000001, 0.93999999999999995],
[9, 1, 6.5, -66.599999999999994, 0, 0, 1, 1.038332, -14.178442, 345, 1, 1.0600000000000001, 0.93999999999999995],
[10, 1, 0, 0, 0, 0, 1, 1.0178430999999999, -8.1708750000000006, 345, 1, 1.0600000000000001, 0.93999999999999995],
[11, 1, 0, 0, 0, 0, 1, 1.0133858, -8.9369662999999999, 345, 1, 1.0600000000000001, 0.93999999999999995],
[12, 1, 8.5299999999999994, 88, 0, 0, 1, 1.000815, -8.9988235999999997, 345, 1, 1.0600000000000001, 0.93999999999999995],
[13, 1, 0, 0, 0, 0, 1, 1.014923, -8.9299271999999998, 345, 1, 1.0600000000000001, 0.93999999999999995],
[14, 1, 0, 0, 0, 0, 1, 1.012319, -10.715294999999999, 345, 1, 1.0600000000000001, 0.93999999999999995],
[15, 1, 320, 153, 0, 0, 3, 1.0161853999999999, -11.345399, 345, 1, 1.0600000000000001, 0.93999999999999995],
[16, 1, 329, 32.299999999999997, 0, 0, 3, 1.0325203000000001, -10.033348, 345, 1, 1.0600000000000001, 0.93999999999999995],
[17, 1, 0, 0, 0, 0, 2, 1.0342365, -11.116436, 345, 1, 1.0600000000000001, 0.93999999999999995],
[18, 1, 158, 30, 0, 0, 2, 1.0315726000000001, -11.986167999999999, 345, 1, 1.0600000000000001, 0.93999999999999995],
[19, 1, 0, 0, 0, 0, 3, 1.0501068, -5.4100729000000003, 345, 1, 1.0600000000000001, 0.93999999999999995],
[20, 1, 680, 103, 0, 0, 3, 0.99101054, -6.8211782999999997, 345, 1, 1.0600000000000001, 0.93999999999999995],
[21, 1, 274, 115, 0, 0, 3, 1.0323192000000001, -7.6287460999999999, 345, 1, 1.0600000000000001, 0.93999999999999995],
[22, 1, 0, 0, 0, 0, 3, 1.0501427000000001, -3.1831198999999999, 345, 1, 1.0600000000000001, 0.93999999999999995],
[23, 1, 247.5, 84.599999999999994, 0, 0, 3, 1.0451451, -3.3812763000000001, 345, 1, 1.0600000000000001, 0.93999999999999995],
[24, 1, 308.60000000000002, -92.200000000000003, 0, 0, 3, 1.038001, -9.9137585000000001, 345, 1, 1.0600000000000001, 0.93999999999999995],
[25, 1, 224, 47.200000000000003, 0, 0, 2, 1.0576827, -8.3692354000000009, 345, 1, 1.0600000000000001, 0.93999999999999995],
[26, 1, 139, 17, 0, 0, 2, 1.0525613, -9.4387696000000005, 345, 1, 1.0600000000000001, 0.93999999999999995],
[27, 1, 281, 75.5, 0, 0, 2, 1.0383449, -11.362152, 345, 1, 1.0600000000000001, 0.93999999999999995],
[28, 1, 206, 27.600000000000001, 0, 0, 3, 1.0503737, -5.9283592000000001, 345, 1, 1.0600000000000001, 0.93999999999999995],
[29, 1, 283.5, 26.899999999999999, 0, 0, 3, 1.0501149000000001, -3.1698740999999999, 345, 1, 1.0600000000000001, 0.93999999999999995],
[30, 2, 0, 0, 0, 0, 2, 1.0499000000000001, -7.3704745999999997, 345, 1, 1.0600000000000001, 0.93999999999999995],
[31, 3, 9.1999999999999993, 4.5999999999999996, 0, 0, 1, 0.98199999999999998, 0, 345, 1, 1.0600000000000001, 0.93999999999999995],
[32, 2, 0, 0, 0, 0, 1, 0.98409999999999997, -0.1884374, 345, 1, 1.0600000000000001, 0.93999999999999995],
[33, 2, 0, 0, 0, 0, 3, 0.99719999999999998, -0.19317445, 345, 1, 1.0600000000000001, 0.93999999999999995],
[34, 2, 0, 0, 0, 0, 3, 1.0123, -1.631119, 345, 1, 1.0600000000000001, 0.93999999999999995],
[35, 2, 0, 0, 0, 0, 3, 1.0494000000000001, 1.7765069, 345, 1, 1.0600000000000001, 0.93999999999999995],
[36, 2, 0, 0, 0, 0, 3, 1.0636000000000001, 4.4684374, 345, 1, 1.0600000000000001, 0.93999999999999995],
[37, 2, 0, 0, 0, 0, 2, 1.0275000000000001, -1.5828987999999999, 345, 1, 1.0600000000000001, 0.93999999999999995],
[38, 2, 0, 0, 0, 0, 3, 1.0265, 3.8928177000000002, 345, 1, 1.0600000000000001, 0.93999999999999995],
[39, 2, 1104, 250, 0, 0, 1, 1.03, -14.535256, 345, 1, 1.0600000000000001, 0.93999999999999995]
];
gen = [
[30, 250, 161.762, 400, 140, 1.0499000000000001, 100, 1, 1040, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[31, 677.87099999999998, 221.57400000000001, 300, -100, 0.98199999999999998, 100, 1, 646, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[32, 650, 206.965, 300, 150, 0.98409999999999997, 100, 1, 725, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[33, 632, 108.29300000000001, 250, 0, 0.99719999999999998, 100, 1, 652, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[34, 508, 166.68799999999999, 167, 0, 1.0123, 100, 1, 508, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[35, 650, 210.661, 300, -100, 1.0494000000000001, 100, 1, 687, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[36, 560, 100.16500000000001, 240, 0, 1.0636000000000001, 100, 1, 580, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[37, 540, -1.3694500000000001, 250, 0, 1.0275000000000001, 100, 1, 564, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[38, 830, 21.732700000000001, 300, -150, 1.0265, 100, 1, 865, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0],
[39, 1000, 78.467399999999998, 300, -100, 1.03, 100, 1, 1100, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]
];
branch = [
[1, 2, 0.0035000000000000001, 0.041099999999999998, 0.69869999999999999, 600, 600, 600, 0, 0, 1, -360, 360],
[1, 39, 0.001, 0.025000000000000001, 0.75, 1000, 1000, 1000, 0, 0, 1, -360, 360],
[2, 3, 0.0012999999999999999, 0.015100000000000001, 0.25719999999999998, 500, 500, 500, 0, 0, 1, -360, 360],
[2, 25, 0.0070000000000000001, 0.0086, 0.14599999999999999, 500, 500, 500, 0, 0, 1, -360, 360],
[2, 30, 0, 0.018100000000000002, 0, 900, 900, 2500, 1.0249999999999999, 0, 1, -360, 360],
[3, 4, 0.0012999999999999999, 0.021299999999999999, 0.22140000000000001, 500, 500, 500, 0, 0, 1, -360, 360],
[3, 18, 0.0011000000000000001, 0.013299999999999999, 0.21379999999999999, 500, 500, 500, 0, 0, 1, -360, 360],
[4, 5, 0.00080000000000000004, 0.012800000000000001, 0.13420000000000001, 600, 600, 600, 0, 0, 1, -360, 360],
[4, 14, 0.00080000000000000004, 0.0129, 0.13819999999999999, 500, 500, 500, 0, 0, 1, -360, 360],
[5, 6, 0.00020000000000000001, 0.0025999999999999999, 0.043400000000000001, 1200, 1200, 1200, 0, 0, 1, -360, 360],
[5, 8, 0.00080000000000000004, 0.0112, 0.14760000000000001, 900, 900, 900, 0, 0, 1, -360, 360],
[6, 7, 0.00059999999999999995, 0.0091999999999999998, 0.113, 900, 900, 900, 0, 0, 1, -360, 360],
[6, 11, 0.00069999999999999999, 0.0082000000000000007, 0.1389, 480, 480, 480, 0, 0, 1, -360, 360],
[6, 31, 0, 0.025000000000000001, 0, 1800, 1800, 1800, 1.0700000000000001, 0, 1, -360, 360],
[7, 8, 0.00040000000000000002, 0.0045999999999999999, 0.078, 900, 900, 900, 0, 0, 1, -360, 360],
[8, 9, 0.0023, 0.036299999999999999, 0.38040000000000002, 900, 900, 900, 0, 0, 1, -360, 360],
[9, 39, 0.001, 0.025000000000000001, 1.2, 900, 900, 900, 0, 0, 1, -360, 360],
[10, 11, 0.00040000000000000002, 0.0043, 0.072900000000000006, 600, 600, 600, 0, 0, 1, -360, 360],
[10, 13, 0.00040000000000000002, 0.0043, 0.072900000000000006, 600, 600, 600, 0, 0, 1, -360, 360],
[10, 32, 0, 0.02, 0, 900, 900, 2500, 1.0700000000000001, 0, 1, -360, 360],
[12, 11, 0.0016000000000000001, 0.043499999999999997, 0, 500, 500, 500, 1.006, 0, 1, -360, 360],
[12, 13, 0.0016000000000000001, 0.043499999999999997, 0, 500, 500, 500, 1.006, 0, 1, -360, 360],
[13, 14, 0.00089999999999999998, 0.0101, 0.17230000000000001, 600, 600, 600, 0, 0, 1, -360, 360],
[14, 15, 0.0018, 0.021700000000000001, 0.36599999999999999, 600, 600, 600, 0, 0, 1, -360, 360],
[15, 16, 0.00089999999999999998, 0.0094000000000000004, 0.17100000000000001, 600, 600, 600, 0, 0, 1, -360, 360],
[16, 17, 0.00069999999999999999, 0.0088999999999999999, 0.13420000000000001, 600, 600, 600, 0, 0, 1, -360, 360],
[16, 19, 0.0016000000000000001, 0.0195, 0.30399999999999999, 600, 600, 2500, 0, 0, 1, -360, 360],
[16, 21, 0.00080000000000000004, 0.0135, 0.25480000000000003, 600, 600, 600, 0, 0, 1, -360, 360],
[16, 24, 0.00029999999999999997, 0.0058999999999999999, 0.068000000000000005, 600, 600, 600, 0, 0, 1, -360, 360],
[17, 18, 0.00069999999999999999, 0.0082000000000000007, 0.13189999999999999, 600, 600, 600, 0, 0, 1, -360, 360],
[17, 27, 0.0012999999999999999, 0.017299999999999999, 0.3216, 600, 600, 600, 0, 0, 1, -360, 360],
[19, 20, 0.00069999999999999999, 0.0138, 0, 900, 900, 2500, 1.0600000000000001, 0, 1, -360, 360],
[19, 33, 0.00069999999999999999, 0.014200000000000001, 0, 900, 900, 2500, 1.0700000000000001, 0, 1, -360, 360],
[20, 34, 0.00089999999999999998, 0.017999999999999999, 0, 900, 900, 2500, 1.0089999999999999, 0, 1, -360, 360],
[21, 22, 0.00080000000000000004, 0.014, 0.25650000000000001, 900, 900, 900, 0, 0, 1, -360, 360],
[22, 23, 0.00059999999999999995, 0.0095999999999999992, 0.18459999999999999, 600, 600, 600, 0, 0, 1, -360, 360],
[22, 35, 0, 0.0143, 0, 900, 900, 2500, 1.0249999999999999, 0, 1, -360, 360],
[23, 24, 0.0022000000000000001, 0.035000000000000003, 0.36099999999999999, 600, 600, 600, 0, 0, 1, -360, 360],
[23, 36, 0.00050000000000000001, 0.027199999999999998, 0, 900, 900, 2500, 1, 0, 1, -360, 360],
[25, 26, 0.0032000000000000002, 0.032300000000000002, 0.53100000000000003, 600, 600, 600, 0, 0, 1, -360, 360],
[25, 37, 0.00059999999999999995, 0.023199999999999998, 0, 900, 900, 2500, 1.0249999999999999, 0, 1, -360, 360],
[26, 27, 0.0014, 0.0147, 0.23960000000000001, 600, 600, 600, 0, 0, 1, -360, 360],
[26, 28, 0.0043, 0.047399999999999998, 0.7802, 600, 600, 600, 0, 0, 1, -360, 360],
[26, 29, 0.0057000000000000002, 0.0625, 1.0289999999999999, 600, 600, 600, 0, 0, 1, -360, 360],
[28, 29, 0.0014, 0.015100000000000001, 0.249, 600, 600, 600, 0, 0, 1, -360, 360],
[29, 38, 0.00080000000000000004, 0.015599999999999999, 0, 1200, 1200, 2500, 1.0249999999999999, 0, 1, -360, 360]
];
gencost = [
[2, 0, 0, 3, 0.01, 0.29999999999999999, 0.20000000000000001],
[2, 0, 0, 3, 0.01, 0.29999999999999999, 0.20000000000000001],
[2, 0, 0, 3, 0.01, 0.29999999999999999, 0.20000000000000001],
[2, 0, 0, 3, 0.01, 0.29999999999999999, 0.20000000000000001],
[2, 0, 0, 3, 0.01, 0.29999999999999999, 0.20000000000000001],
[2, 0, 0, 3, 0.01, 0.29999999999999999, 0.20000000000000001],
[2, 0, 0, 3, 0.01, 0.29999999999999999, 0.20000000000000001],
[2, 0, 0, 3, 0.01, 0.29999999999999999, 0.20000000000000001],
[2, 0, 0, 3, 0.01, 0.29999999999999999, 0.20000000000000001],
[2, 0, 0, 3, 0.01, 0.29999999999999999, 0.20000000000000001]
];
